Broj izvještaja,Broj naloga,Datum izdavanja,Status verifikacije,Zahtjev za verifikaciju,Metoda,Vrsta,Proizvođač,Uređaj,Serijski broj,Verifikacija ispravna,Spoljašnji pregled 1,Spoljašnji pregled 2,Spoljašnji pregled 3,Spoljašnji pregled 4,VERIFIKACIJA GREŠKE MJERILA:,1: Zadana vrijednost [ml],1: Mjerena vrijednost [ml],1: Greška mjerenja [ % ],1: Dozvoljeno odstupanje  [ ± % ],1: Usklađeno,2: Zadana vrijednost [ml],2: Mjerena vrijednost [ml],2: Greška mjerenja [ % ],2: Dozvoljeno odstupanje  [ ± % ],2: Usklađeno,3: Zadana vrijednost [ml],3: Mjerena vrijednost [ml],3: Greška mjerenja [ % ],3: Dozvoljeno odstupanje  [ ± % ],3: Usklađeno,4: Zadana vrijednost [ml],4: Mjerena vrijednost [ml],4: Greška mjerenja [ % ],4: Dozvoljeno odstupanje  [ ± % ],4: Usklađeno,5: Zadana vrijednost [ml],5: Mjerena vrijednost [ml],5: Greška mjerenja [ % ],5: Dozvoljeno odstupanje  [ ± % ],5: Usklađeno,6: Zadana vrijednost [ml],6: Mjerena vrijednost [ml],6: Greška mjerenja [ % ],6: Dozvoljeno odstupanje  [ ± % ],6: Usklađeno,VERIFIKACIJA GREŠKE MJERILA:,19: Zadana vrijednost [%],19: Mjerena vrijednost [%],19: Greška mjerenja [ % ],19: Dozvoljeno odstupanje  [ ± % ],19: Usklađeno,20: Zadana vrijednost [%],20: Mjerena vrijednost [%],20: Greška mjerenja [ % ],20: Dozvoljeno odstupanje  [ ± % ],20: Usklađeno,21: Zadana vrijednost [%],21: Mjerena vrijednost [%],21: Greška mjerenja [ % ],21: Dozvoljeno odstupanje  [ ± % ],21: Usklađeno,22: Zadana vrijednost [%],22: Mjerena vrijednost [],22: Greška mjerenja [ % ],22: Dozvoljeno odstupanje  [ ± % ],22: Usklađeno,23: Zadana vrijednost [%],23: Mjerena vrijednost [%],23: Greška mjerenja [ % ],23: Dozvoljeno odstupanje  [ ± % ],23: Usklađeno,Napomena
15/23,15/VL/23,4.1.2023.,Završena,Narudžbenica od 04.01.2022.,Komparativna,Prva,GE - General Electric,CARESTATION 750,SQS22340004WA,DA,DA,DA,DA,DA,Volumen,100,103,3,10,DA,200,206,3,10,DA,400,401,"0,25",10,DA,600,615,"2,5",10,DA,800,778,"2,75",10,DA,1000,959,"4,1",10,DA,Koncentracija anestezioloških gasova,1,"1,06","0,06",1,DA,2,"1,82","0,18",1,DA,4,"4,05","0,05",1,DA,5,"4,95","0,05",1,DA,6,"5,7","0,3",1,DA,
85/23,85/VL/23,9.1.2023.,Završena,Narudžbenica od 09.01.2022.,Komparativna,Redovna,Datex Ohmeda,AVANCE CS 2 PRO,APKT00467,DA,DA,DA,DA,DA,Volumen,100,93,7,10,DA,200,184,8,10,DA,400,363,"9,25",10,DA,600,553,"7,83",10,DA,800,736,8,10,DA,1000,926,"7,4",10,DA,Koncentracija anestezioloških gasova,1,"1,15","0,15",1,DA,2,"1,99","0,01",1,DA,4,"3,93","0,07",1,DA,6,"6,37","0,37",1,DA,8,"7,27","0,73",1,DA,
226/23,226/VL/23,13.1.2023.,Završena,Ugovor br. 02D3108-6/22 od 06.04.2022.,Komparativna,Redovna,MAQUET,FLOW-i,5834,DA,DA,DA,DA,DA,Volumen,100,98,2,10,DA,200,183,"8,5",10,DA,400,378,"5,5",10,DA,600,549,"8,5",10,DA,800,746,"6,75",10,DA,1000,939,"6,1",10,DA,Koncentracija anestezioloških gasova,1,"0,71","0,29",1,DA,2,"1,85","0,15",1,DA,4,"4,04","0,04",1,DA,6,"5,91","0,09",1,DA,8,"7,62","0,38",1,DA,
248/23,248/VL/23,13.1.2023.,Završena,Ugovor br. 02D3108-6/22 od 06.04.2022.,Komparativna,Redovna,Datex Ohmeda,S/5 AESPIRE,AMCK0064,DA,DA,DA,DA,DA,Volumen,100,96,4,10,DA,200,203,"1,5",10,DA,400,374,"6,5",10,DA,600,552,8,10,DA,800,733,"8,38",10,DA,1000,948,"5,2",10,DA,Koncentracija anestezioloških gasova,1,"1,11","0,11",1,DA,2,"1,78","0,22",1,DA,3,"3,04","0,04",1,DA,4,"3,88","0,12",1,DA,6,"5,64","0,36",1,DA,
250/23,250/VL/23,13.1.2023.,Završena,Ugovor br. 02D3108-6/22 od 06.04.2022.,Komparativna,Redovna,Datex Ohmeda,S/5 Aespire,ANCK00866,DA,DA,DA,DA,DA,Volumen,100,93,7,10,DA,200,187,"6,5",10,DA,400,370,"7,5",10,DA,600,553,"7,83",10,DA,800,730,"8,75",10,DA,1000,910,9,10,DA,Koncentracija anestezioloških gasova,1,"0,87","0,13",1,DA,2,"1,65","0,35",1,DA,4,"3,66","0,34",1,DA,6,"5,41","0,59",1,DA,7,"6,33","0,67",1,DA,
230/23,230/VL/23,13.1.2023.,Završena,Ugovor br. 02D3108-6/22 od 06.04.2022.,Komparativna,Redovna,MAQUET,FLOW I,6049,DA,DA,DA,DA,DA,Volumen,100,107,7,10,DA,200,188,6,10,DA,400,372,7,10,DA,600,548,"8,67",10,DA,800,752,6,10,DA,1000,945,"5,5",10,DA,Koncentracija anestezioloških gasova,1,"0,94","0,06",1,DA,2,"1,64","0,36",1,DA,4,"3,58","0,42",1,DA,6,"5,89","0,11",1,DA,8,"7,69","0,31",1,DA,
238/23,238/VL/23,13.1.2023.,Završena,Ugovor br. 02D3108-6/22 od 06.04.2022.,Komparativna,Redovna,MAQUET,FLOW I,7663,DA,DA,DA,DA,DA,Volumen,100,91,9,10,DA,200,186,7,10,DA,400,370,"7,5",10,DA,600,564,6,10,DA,800,726,"9,25",10,DA,1000,912,"8,8",10,DA,Koncentracija anestezioloških gasova,1,"0,91","0,09",1,DA,2,"1,49","0,51",1,DA,4,"3,77","0,23",1,DA,6,"5,91","0,09",1,DA,8,"7,28","0,72",1,DA,
236/23,236/VL/23,13.1.2023.,Završena,Ugovor br. 02D3108-6/22 od 06.04.2022.,Komparativna,Redovna,MAQUET,FLOW,6636,DA,DA,DA,DA,DA,Volumen,100,91,9,10,DA,200,188,6,10,DA,400,380,5,10,DA,600,570,5,10,DA,800,762,"4,75",10,DA,1000,924,"7,6",10,DA,Koncentracija anestezioloških gasova,1,"0,94","0,06",1,DA,2,"1,83","0,17",1,DA,4,4,0,1,DA,6,"5,94","0,06",1,DA,7,"6,55","0,45",1,DA,
233/23,233/VL/23,13.1.2023.,Završena,Ugovor br. 02D3108-6/22 od 06.04.2022.,Komparativna,Redovna,MAQUET,FLOW,6634,DA,DA,DA,DA,DA,Volumen,100,91,9,10,DA,200,194,3,10,DA,400,368,8,10,DA,600,551,"8,17",10,DA,800,728,9,10,DA,1000,905,"9,5",10,DA,Koncentracija anestezioloških gasova,1,"0,9","0,1",1,DA,2,"1,81","0,19",1,DA,4,"3,9","0,1",1,DA,6,"5,77","0,23",1,DA,7,"6,16","0,84",1,DA,
240/23,240/VL/23,13.1.2023.,Završena,Ugovor br. 02D3108-6/22 od 06.04.2022.,Komparativna,Redovna,GE - General Electric,CARESTATION 750,SQS22340003WA,DA,DA,DA,DA,DA,Volumen,100,92,8,10,DA,200,200,0,10,DA,400,397,"0,75",10,DA,600,588,2,10,DA,800,748,"6,5",10,DA,1000,954,"4,6",10,DA,Koncentracija anestezioloških gasova,1,"1,14","0,14",1,DA,2,"2,23","0,23",1,DA,4,"4,02","0,02",1,DA,6,"6,03","0,03",1,DA,8,"7,05","0,95",1,DA,
246/23,246/VL/23,13.1.2023.,Završena,Ugovor br. 02D3108-6/22 od 06.04.2022.,Komparativna,Redovna,Datex Ohmeda,S/5 Aespire,ANCK00865,DA,DA,DA,DA,DA,Volumen,100,97,3,10,DA,200,199,"0,5",10,DA,400,408,2,10,DA,600,590,"1,67",10,DA,800,750,"6,25",10,DA,1000,911,"8,9",10,DA,Koncentracija anestezioloških gasova,1,"1,03","0,03",1,DA,2,"2,16","0,16",1,DA,4,"4,44","0,44",1,DA,6,"5,9","0,1",1,DA,7,"6,61","0,39",1,DA,
228/23,228/VL/23,13.1.2023.,Završena,Ugovor br. 02D3108-6/22 od 06.04.2022.,Komparativna,Redovna,MAQUET,FLOW 1,7664,DA,DA,DA,DA,DA,Volumen,100,94,6,10,DA,200,187,"6,5",10,DA,400,368,8,10,DA,600,551,"8,17",10,DA,800,729,"8,88",10,DA,1000,962,"3,8",10,DA,Koncentracija anestezioloških gasova,1,"0,71","0,29",1,DA,2,"1,74","0,26",1,DA,4,"3,97","0,03",1,DA,6,"6,19","0,19",1,DA,8,"7,65","0,35",1,DA,
342/23,342/VL/23,20.1.2023.,Završena,Narudžbenica od 13.01.2023.,Komparativna,Redovna,DRAGER,SULA 808V,245S,DA,DA,DA,DA,DA,Volumen,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,Koncentracija anestezioloških gasova,1,"0,83","0,17",1,DA,2,"1,76","0,24",1,DA,4,"3,82","0,18",1,DA,6,"5,7","0,3",1,DA,8,"7,46","0,54",1,DA,
396/23,396/VL/23,27.1.2023.,Završena,Narudžbenica od 27.01.2023.,Komparativna,Redovna,GE - General Electric,CARESTATION 650,SM715250029WA,DA,DA,DA,DA,DA,Volumen,100,94,6,10,DA,200,193,"3,5",10,DA,400,395,"1,25",10,DA,600,598,"0,33",10,DA,800,770,"3,75",10,DA,1000,960,4,10,DA,Koncentracija anestezioloških gasova,1,"1,15","0,15",1,DA,2,"1,76","0,24",1,DA,3,"2,75","0,25",1,DA,4,"3,79","0,21",1,DA,5,"4,88","0,12",1,DA,
393/23,393/VL/23,27.1.2023.,Završena,Narudžbenica od 27.01.2023.,Komparativna,Redovna,DRAGER,JULIAN,3891/21,NE,DA,DA,DA,NE,Volumen,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,Koncentracija anestezioloških gasova,1,0,0,1,DA,2,0,0,1,DA,3,0,0,1,DA,4,0,0,1,DA,5,0,0,1,DA,Mjerilo nije usklađeno. Na anesteziološkoj mašini ventilator/motor koji pokreće ventilaciju nije ispravan.
398/23,398/VL/23,30.1.2023.,Završena,Okvirni sporazum br. 173/22-2 od 23.09.2022.,Komparativna,Prva,DRAGER,ATLAN A350,ASRF-0388,DA,DA,DA,DA,DA,Volumen,100,103,3,10,DA,200,187,"6,5",10,DA,400,368,8,10,DA,600,561,"6,5",10,DA,800,743,"7,12",10,DA,1000,926,"7,4",10,DA,Koncentracija anestezioloških gasova,1,"0,98","0,02",1,DA,3,"3,02","0,02",1,DA,4,"4,16","0,16",1,DA,5,"5,02","0,02",1,DA,6,"5,98","0,02",1,DA,
682/23,682/VL/23,14.2.2023.,Završena,Narudžbenica br. 4/23 od 23.01.2023.,Komparativna,Redovna,Datex Ohmeda,Datex Ohmeda,AMXH00532,DA,DA,DA,DA,DA,Volumen,100,98,2,10,DA,200,185,"7,5",10,DA,400,380,5,10,DA,600,583,"2,83",10,DA,800,741,"7,38",10,DA,1000,947,"5,3",10,DA,Koncentracija anestezioloških gasova,1,"0,98","0,02",1,DA,2,"2,05","0,05",1,DA,4,"3,91","0,09",1,DA,5,"4,95","0,05",1,DA,6,"5,89","0,11",1,DA,
697/23,697/VL/23,15.2.2023.,Završena,Narudžbenica od 15.02.2023.,Komparativna,Redovna,Datex Ohmeda,9100C,ME15110724,DA,DA,DA,DA,DA,Volumen,100,91,9,10,DA,200,185,"7,5",10,DA,400,378,"5,5",10,DA,600,559,"6,83",10,DA,800,753,"5,88",10,DA,1000,937,"6,3",10,DA,Koncentracija anestezioloških gasova,1,"1,04","0,04",1,DA,2,"1,95","0,05",1,DA,3,"2,92","0,08",1,DA,4,"4,07","0,07",1,DA,5,"5,09","0,09",1,DA,
695/23,695/VL/23,15.2.2023.,Završena,Narudžbenica od 27.01.2023. - Reverifikacija,Komparativna,Redovna,DRAGER,JULIAN,3891/21,DA,DA,DA,DA,DA,Volumen,100,92,8,10,DA,200,205,"2,5",10,DA,400,403,"0,75",10,DA,600,606,1,10,DA,800,774,"3,25",10,DA,1000,934,"6,6",10,DA,Koncentracija anestezioloških gasova,1,"1,06","0,06",1,DA,2,"1,99","0,01",1,DA,3,"2,98","0,02",1,DA,4,"3,98","0,02",1,DA,5,"4,96","0,04",1,DA,
771/23,771/VL/23,17.2.2023.,Završena,Narudžbenica od 19.01.2023.,Komparativna,Redovna,MEDEC BENELUX,Neptune,11158,DA,DA,DA,DA,DA,Volumen,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,Koncentracija anestezioloških gasova,1,"0,74","0,26",1,DA,2,"1,6","0,4",1,DA,3,"2,48","0,52",1,DA,5,"4,36","0,64",1,DA,7,"6,31","0,69",1,DA,
724/23,724/VL/23,24.2.2023.,Završena,Narudžbenica br. 32-04-2465/22-477,Komparativna,Prva,DRAGER,PERSEUS A500,ASRD-0095,DA,DA,DA,DA,DA,Volumen,100,103,3,10,DA,200,189,"5,5",10,DA,400,380,5,10,DA,600,578,"3,67",10,DA,800,756,"5,5",10,DA,1000,947,"5,3",10,DA,Koncentracija anestezioloških gasova,1,"1,09","0,09",1,DA,2,"2,06","0,06",1,DA,3,"2,9","0,1",1,DA,4,"3,89","0,11",1,DA,5,"4,94","0,06",1,DA,
722/23,722/VL/23,24.2.2023.,Završena,Narudžbenica br. 32-04-2465/22-477,Komparativna,Prva,DRAGER,PERSEUS A500,ASRD-0098,DA,DA,DA,DA,DA,Volumen,100,98,2,10,DA,200,187,"6,5",10,DA,400,371,"7,25",10,DA,600,574,"4,33",10,DA,800,751,"6,13",10,DA,1000,952,"4,8",10,DA,Koncentracija anestezioloških gasova,1,"0,94","0,06",1,DA,2,"1,91","0,09",1,DA,3,"2,93","0,07",1,DA,4,"4,08","0,08",1,DA,5,"5,06","0,06",1,DA,
720/23,720/VL/23,27.2.2023.,Završena,Narudžbenica br. 32-04-2465/22-477,Komparativna,Prva,DRAGER,PERSEUS A500,ASRD-0096,DA,DA,DA,DA,DA,Volumen,100,94,6,10,DA,200,191,"4,5",10,DA,400,370,"7,5",10,DA,600,548,"8,67",10,DA,800,735,"8,13",10,DA,1000,941,"5,9",10,DA,Koncentracija anestezioloških gasova,1,"0,98","0,02",1,DA,2,"2,04","0,04",1,DA,3,"2,91","0,09",1,DA,4,"3,9","0,1",1,DA,5,"4,93","0,07",1,DA,
833/23,833/VL/23,8.3.2023.,Završena,Ugovor od 27.02.2023.,Komparativna,Prva,DRAGER,PERSEUS A500,ASRB-0169,DA,DA,DA,DA,DA,Volumen,100,91,9,10,DA,200,184,8,10,DA,400,376,6,10,DA,600,566,"5,67",10,DA,800,729,"8,88",10,DA,1000,911,"8,9",10,DA,Koncentracija anestezioloških gasova,1,"0,94","0,06",1,DA,2,"1,88","0,12",1,DA,4,"4,18","0,18",1,DA,5,"5,07","0,07",1,DA,6,"5,94","0,06",1,DA,
840/23,840/VL/23,8.3.2023.,Završena,Ugovor od 27.02.2023.,Komparativna,Prva,DRAGER,PERSEUS A500,ASRB-0172,DA,DA,DA,DA,DA,Volumen,100,92,8,10,DA,200,187,"6,5",10,DA,400,378,"5,5",10,DA,600,562,"6,33",10,DA,800,742,"7,25",10,DA,1000,911,"8,9",10,DA,Koncentracija anestezioloških gasova,1,"0,9","0,1",1,DA,2,"1,91","0,09",1,DA,3,"3,05","0,05",1,DA,4,"3,99","0,01",1,DA,5,"4,99","0,01",1,DA,
838/23,838/VL/23,8.3.2023.,Završena,Ugovor od 27.02.2023.,Komparativna,Prva,DRAGER,PERSEUS A500,ASRB-0173,DA,DA,DA,DA,DA,Volumen,100,92,8,10,DA,200,185,"7,5",10,DA,400,376,6,10,DA,600,553,"7,83",10,DA,800,726,"9,25",10,DA,1000,935,"6,5",10,DA,Koncentracija anestezioloških gasova,1,"1,04","0,04",1,DA,2,"1,93","0,07",1,DA,3,"3,12","0,12",1,DA,4,"3,95","0,05",1,DA,5,"4,98","0,02",1,DA,
836/23,836/VL/23,8.3.2023.,Završena,Ugovor od 27.02.2023.,Komparativna,Prva,DRAGER,PERSEUS A500,ASRB-0171,DA,DA,DA,DA,DA,Volumen,100,98,2,10,DA,200,187,"6,5",10,DA,400,365,"8,75",10,DA,600,559,"6,83",10,DA,800,737,"7,88",10,DA,1000,925,"7,5",10,DA,Koncentracija anestezioloških gasova,1,"0,94","0,06",1,DA,2,"1,7","0,3",1,DA,3,"2,81","0,19",1,DA,4,"3,68","0,32",1,DA,5,"4,88","0,12",1,DA,
901/23,901/VL/23,10.3.2023.,Završena,Narudžbenica br. 22 od 13.02.2023.,Komparativna,Prva,GE - General Electric,CARESTATION 750,SQS22340014WA,DA,DA,DA,DA,DA,Volumen,100,98,2,10,DA,200,187,"6,5",10,DA,400,381,"4,75",10,DA,600,568,"5,33",10,DA,800,761,"4,88",10,DA,1000,945,"5,5",10,DA,Koncentracija anestezioloških gasova,1,"0,87","0,13",1,DA,2,"1,89","0,11",1,DA,3,"2,91","0,09",1,DA,4,"3,95","0,05",1,DA,5,"4,97","0,03",1,DA,
1159/23,1159/VL/23,29.3.2023.,Završena,Ugovor br. 04-427-2-2/23 od 22.02.2023.,Komparativna,Prva,GE - General Electric,CARESTATION 750,SQS2234002WA,DA,DA,DA,DA,DA,Volumen,100,95,5,10,DA,200,198,1,10,DA,400,379,"5,25",10,DA,600,577,"3,83",10,DA,800,762,"4,75",10,DA,1000,915,"8,5",10,DA,Koncentracija anestezioloških gasova,1,"1,04","0,04",1,DA,2,"1,96","0,04",1,DA,3,"2,97","0,03",1,DA,4,"3,91","0,09",1,DA,5,"5,11","0,11",1,DA,
1165/23,1165/VL/23,29.3.2023.,Završena,Ugovor br. 04-427-2-2/23 od 22.02.2023.,Komparativna,Redovna,LOWENSTEIN MEDICAL,LEON PLUS,0200010HUL00200612,DA,DA,DA,DA,DA,Volumen,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,Koncentracija anestezioloških gasova,1,"0,96","0,04",1,DA,2,"2,14","0,14",1,DA,3,"2,93","0,07",1,DA,4,"3,91","0,09",1,DA,5,"4,88","0,12",1,DA,
1167/23,1167/VL/23,29.3.2023.,Završena,Ugovor br. 04-427-2-2/23 od 22.02.2023.,Komparativna,Redovna,MAQUET,FLOW-I,5863,DA,DA,DA,DA,DA,Volumen,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,Koncentracija anestezioloških gasova,1,"0,87","0,13",1,DA,2,"2,06","0,06",1,DA,3,"2,95","0,05",1,DA,4,"3,91","0,09",1,DA,5,"4,9","0,1",1,DA,
1161/23,1161/VL/23,29.3.2023.,Završena,Ugovor br. 04-427-2-2/23 od 22.02.2023.,Komparativna,Redovna,GE - General Electric,CARESTATION 620,SM618300090WA,DA,DA,DA,DA,DA,Volumen,100,91,9,10,DA,200,183,"8,5",10,DA,400,396,1,10,DA,600,584,"2,67",10,DA,800,805,"0,63",10,DA,1000,975,"2,5",10,DA,Koncentracija anestezioloških gasova,1,"0,93","0,07",1,DA,2,"2,05","0,05",1,DA,3,"2,96","0,04",1,DA,4,"3,85","0,15",1,DA,5,"4,91","0,09",1,DA,
1180/23,1180/VL/23,30.3.2023.,Završena,Narudžbenica od 30.03.2023.,Komparativna,Redovna,DRAGER,PRIMUS,ARTL-0074,DA,DA,DA,DA,DA,Volumen,100,104,4,10,DA,200,209,"4,5",10,DA,400,362,"9,5",10,DA,600,562,"6,33",10,DA,800,726,"9,25",10,DA,1000,931,"6,9",10,DA,Koncentracija anestezioloških gasova,1,"1,08","0,08",1,DA,2,"1,98","0,02",1,DA,3,"3,04","0,04",1,DA,4,"3,99","0,01",1,DA,5,"4,96","0,04",1,DA,
1314/23,1314/VL/23,4.4.2023.,Završena,3/21/2023,Komparativna,Redovna,Heinen Lowenstein,LEON,0200020hul99920520,DA,DA,DA,DA,DA,Volumen,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,Koncentracija anestezioloških gasova,1,"1,05","0,05",1,DA,2,"1,9","0,1",1,DA,3,"3,03","0,03",1,DA,4,"3,96","0,04",1,DA,5,"4,92","0,08",1,DA,
1425/23,1425/VL/23,5.4.2023.,Završena,Narudžbenica br. 32-04-2465/22-848 od 14.04.2023.,Komparativna,Redovna,DRAGER,TITUS,ARMA-0026,DA,DA,DA,DA,DA,Volumen,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,Koncentracija anestezioloških gasova,1,"0,93","0,07",1,DA,2,"1,85","0,15",1,DA,3,"2,96","0,04",1,DA,4,"3,93","0,07",1,DA,5,"4,31","0,69",1,DA,
1376/23,1376/VL/23,6.4.2023.,Završena,Narudžbenica br. 393 od 22.03.2023.,Komparativna,Redovna,DRAGER,PRIMUS,ASLC-0145,DA,DA,DA,DA,DA,Volumen,100,94,6,10,DA,200,184,8,10,DA,400,365,"8,75",10,DA,600,578,"3,67",10,DA,800,731,"8,63",10,DA,1000,932,"6,8",10,DA,Koncentracija anestezioloških gasova,1,"1,04","0,04",1,DA,2,"1,56","0,44",1,DA,3,"2,99","0,01",1,DA,4,"4,09","0,09",1,DA,5,"4,59","0,41",1,DA,
1379/23,1379/VL/23,6.4.2023.,Završena,Narudžbenica br. 393 od 22.03.2023.,Komparativna,Redovna,DRAGER,PRIMUS,ARZH-0241,DA,DA,DA,DA,DA,Volumen,100,95,5,10,DA,200,181,"9,5",10,DA,400,373,"6,75",10,DA,600,576,4,10,DA,800,736,8,10,DA,1000,947,"5,3",10,DA,Koncentracija anestezioloških gasova,1,"0,96","0,04",1,DA,2,"1,98","0,02",1,DA,3,"3,14","0,14",1,DA,4,"4,04","0,04",1,DA,5,"4,74","0,26",1,DA,
1377/23,1377/VL/23,6.4.2023.,Završena,Narudžbenica br. 393 od 22.03.2023.,Komparativna,Redovna,DRAGER,PRIMUS,ASLC-0142,DA,DA,DA,DA,DA,Volumen,100,92,8,10,DA,200,184,8,10,DA,400,361,"9,75",10,DA,600,557,"7,17",10,DA,800,735,"8,13",10,DA,1000,923,"7,7",10,DA,Koncentracija anestezioloških gasova,1,"1,13","0,13",1,DA,2,"1,88","0,12",1,DA,3,"2,94","0,06",1,DA,4,"3,97","0,03",1,DA,5,"4,82","0,18",1,DA,
1382/23,1382/VL/23,6.4.2023.,Završena,Narudžbenica br. 393 od 22.03.2023.,Komparativna,Redovna,MAQUET,FLOW-I,6635,DA,DA,DA,DA,DA,Volumen,100,100,0,10,DA,200,199,"0,5",10,DA,400,364,9,10,DA,600,550,"8,33",10,DA,800,787,"1,63",10,DA,1000,941,"5,9",10,DA,Koncentracija anestezioloških gasova,1,"0,96","0,04",1,DA,2,"1,73","0,27",1,DA,3,"2,87","0,13",1,DA,4,"4,22","0,22",1,DA,5,"5,13","0,13",1,DA,
1380/23,1380/VL/23,6.4.2023.,Završena,Narudžbenica br. 393 od 22.03.2023.,Komparativna,Redovna,DRAGER,PRIMUS,ASLC-0139,DA,DA,DA,DA,DA,Volumen,100,103,3,10,DA,200,185,"7,5",10,DA,400,371,"7,25",10,DA,600,563,"6,17",10,DA,800,753,"5,88",10,DA,1000,954,"4,6",10,DA,Koncentracija anestezioloških gasova,1,"0,8","0,2",1,DA,2,"1,89","0,11",1,DA,3,"2,91","0,09",1,DA,4,"3,89","0,11",1,DA,5,"4,86","0,14",1,DA,
1378/23,1378/VL/23,6.4.2023.,Završena,Narudžbenica br. 393 od 22.03.2023.,Komparativna,Redovna,DRAGER,PRIMUS,ARZH-0238,DA,DA,DA,DA,DA,Volumen,100,107,7,10,DA,200,189,"5,5",10,DA,400,378,"5,5",10,DA,600,574,"4,33",10,DA,800,756,"5,5",10,DA,1000,959,"4,1",10,DA,Koncentracija anestezioloških gasova,1,"1,04","0,04",1,DA,2,"1,87","0,13",1,DA,3,"3,13","0,13",1,DA,4,"3,97","0,03",1,DA,5,"4,79","0,21",1,DA,
1381/23,1381/VL/23,6.4.2023.,Završena,Narudžbenica br. 393 od 22.03.2023.,Komparativna,Redovna,MAQUET,FLOW,6636,DA,DA,DA,DA,DA,Volumen,100,92,8,10,DA,200,184,8,10,DA,400,372,7,10,DA,600,584,"2,67",10,DA,800,731,"8,63",10,DA,1000,909,"9,1",10,DA,Koncentracija anestezioloških gasova,1,"0,83","0,17",1,DA,2,"2,19","0,19",1,DA,3,"2,86","0,14",1,DA,4,"3,76","0,24",1,DA,5,"5,15","0,15",1,DA,
1375/23,1375/VL/23,6.4.2023.,Završena,Narudžbenica br. 393 od 22.03.2023.,Komparativna,Redovna,DRAGER,PRIMUS,ASLC-0141,DA,DA,DA,DA,DA,Volumen,100,98,2,10,DA,200,182,9,10,DA,400,362,"9,5",10,DA,600,542,"9,67",10,DA,800,731,"8,63",10,DA,1000,915,"8,5",10,DA,Koncentracija anestezioloških gasova,1,"1,2","0,2",1,DA,2,"1,91","0,09",1,DA,3,"2,94","0,06",1,DA,4,"3,8","0,2",1,DA,5,"4,75","0,25",1,DA,
1374/23,1374/VL/23,6.4.2023.,Završena,Narudžbenica br. 393 od 22.03.2023.,Komparativna,Redovna,MAQUET,FLOW-I,6633,DA,DA,DA,DA,DA,Volumen,100,91,9,10,DA,200,187,"6,5",10,DA,400,363,"9,25",10,DA,600,543,"9,5",10,DA,800,727,"9,13",10,DA,1000,937,"6,3",10,DA,Koncentracija anestezioloških gasova,1,"1,01","0,01",1,DA,2,"1,96","0,04",1,DA,4,"3,74","0,26",1,DA,6,"5,57","0,43",1,DA,8,"7,56","0,44",1,DA,
1389/23,1389/VL/23,7.4.2023.,Završena,Narudžbenica br. 393 od 22.03.2023.,Komparativna,Redovna,MINDRAY,WATO EX-65 PRO,KJ-6C4038,DA,DA,DA,DA,DA,Volumen,100,104,4,10,DA,200,198,1,10,DA,400,377,"5,75",10,DA,600,556,"7,33",10,DA,800,748,"6,5",10,DA,1000,913,"8,7",10,DA,Koncentracija anestezioloških gasova,1,"1,14","0,14",1,DA,2,"2,16","0,16",1,DA,3,"2,89","0,11",1,DA,4,"3,91","0,09",1,DA,5,"4,82","0,18",1,DA,
1383/23,1383/VL/23,7.4.2023.,Završena,Narudžbenica br. 393 od 22.03.2023.,Komparativna,Redovna,DRAGER,PRIMUS,ASLC-0144,DA,DA,DA,DA,DA,Volumen,100,104,4,10,DA,200,190,5,10,DA,400,375,"6,25",10,DA,600,586,"2,33",10,DA,800,744,7,10,DA,1000,957,"4,3",10,DA,Koncentracija anestezioloških gasova,1,"0,98","0,02",1,DA,2,"2,01","0,01",1,DA,3,"2,91","0,09",1,DA,4,"3,91","0,09",1,DA,5,"4,85","0,15",1,DA,
1386/23,1386/VL/23,7.4.2023.,Završena,Narudžbenica br. 393 od 22.03.2023.,Komparativna,Redovna,DRAGER,PRIMUS,ARZH-0242,DA,DA,DA,DA,DA,Volumen,100,99,1,10,DA,200,186,7,10,DA,400,364,9,10,DA,600,554,"7,67",10,DA,800,738,"7,75",10,DA,1000,922,"7,8",10,DA,Koncentracija anestezioloških gasova,1,"1,08","0,08",1,DA,2,"2,03","0,03",1,DA,3,"2,83","0,17",1,DA,4,"3,76","0,24",1,DA,5,"4,92","0,08",1,DA,
1384/23,1384/VL/23,7.4.2023.,Završena,Narudžbenica br. 393 od 22.03.2023.,Komparativna,Redovna,DRAGER,PRIMUS,ASLC-0140,DA,DA,DA,DA,DA,Volumen,100,104,4,10,DA,200,191,"4,5",10,DA,400,363,"9,25",10,DA,600,554,"7,67",10,DA,800,729,"8,88",10,DA,1000,935,"6,5",10,DA,Koncentracija anestezioloških gasova,1,"1,03","0,03",1,DA,2,"1,84","0,16",1,DA,3,"3,17","0,17",1,DA,4,"3,95","0,05",1,DA,5,"4,61","0,39",1,DA,
1387/23,1387/VL/23,7.4.2023.,Završena,Narudžbenica br. 393 od 22.03.2023.,Komparativna,Redovna,GE Datex Ohmeda,AESPIRE VIEW,APHU00935,DA,DA,DA,DA,DA,Volumen,100,93,7,10,DA,200,186,7,10,DA,400,372,7,10,DA,600,562,"6,33",10,DA,800,777,"2,88",10,DA,1000,919,"8,1",10,DA,Koncentracija anestezioloških gasova,1,"0,95","0,05",1,DA,2,"1,96","0,04",1,DA,3,"2,89","0,11",1,DA,4,"3,94","0,06",1,DA,5,"4,83","0,17",1,DA,
1385/23,1385/VL/23,7.4.2023.,Završena,Narudžbenica br. 393 od 22.03.2023.,Komparativna,Redovna,DRAGER,PRIMUS,ASLC-0143,DA,DA,DA,DA,DA,Volumen,100,98,2,10,DA,200,187,"6,5",10,DA,400,369,"7,75",10,DA,600,568,"5,33",10,DA,800,728,9,10,DA,1000,931,"6,9",10,DA,Koncentracija anestezioloških gasova,1,"1,19","0,19",1,DA,2,"1,83","0,17",1,DA,3,"3,08","0,08",1,DA,4,"4,18","0,18",1,DA,5,"4,74","0,26",1,DA,
1388/23,1388/VL/23,7.4.2023.,Završena,Narudžbenica br. 393 od 22.03.2023.,Komparativna,Redovna,MAQUET,FLOW-I,4245,DA,DA,DA,DA,DA,Volumen,100,94,6,10,DA,200,187,"6,5",10,DA,400,375,"6,25",10,DA,600,548,"8,67",10,DA,800,741,"7,38",10,DA,1000,932,"6,8",10,DA,Koncentracija anestezioloških gasova,1,"0,92","0,08",1,DA,2,"1,96","0,04",1,DA,3,"3,03","0,03",1,DA,4,"3,94","0,06",1,DA,5,"4,9","0,1",1,DA,
1390/23,1390/VL/23,7.4.2023.,Završena,Narudžbenica br. 393 od 22.03.2023.,Komparativna,Redovna,DRAGER,PRIMUS,ASLC-0147,DA,DA,DA,DA,DA,Volumen,100,96,4,10,DA,200,187,"6,5",10,DA,400,382,"4,5",10,DA,600,576,4,10,DA,800,740,"7,5",10,DA,1000,920,8,10,DA,Koncentracija anestezioloških gasova,1,"1,08","0,08",1,DA,2,"1,94","0,06",1,DA,3,"3,08","0,08",1,DA,4,"4,08","0,08",1,DA,5,"4,89","0,11",1,DA,
1429/23,1429/VL/23,12.4.2023.,Završena,Narudžbenica od 12.04.2023.,Komparativna,Prva,LOWENSTEIN MEDICAL,LEON PLUS NEO,0200010HUL31910203,DA,DA,DA,DA,DA,Volumen,300,277,"7,67",10,DA,400,379,"5,25",10,DA,500,459,"8,2",10,DA,600,558,7,10,DA,800,757,"5,38",10,DA,1000,925,"7,5",10,DA,Koncentracija anestezioloških gasova,1,"1,06","0,06",1,DA,2,"1,75","0,25",1,DA,3,"2,93","0,07",1,DA,4,"4,23","0,23",1,DA,5,"4,86","0,14",1,DA,
1464/23,1464/VL/23,17.4.2023.,Završena,Narudžbenica od 17.04.2023.,Komparativna,Redovna,MINDRAY,Wato EX-55,ES-3B001262,DA,DA,DA,DA,DA,Volumen,100,105,5,10,DA,200,193,"3,5",10,DA,400,387,"3,25",10,DA,600,598,"0,33",10,DA,800,788,"1,5",10,DA,1000,984,"1,6",10,DA,Koncentracija anestezioloških gasova,1,"0,94","0,06",1,DA,2,"2,05","0,05",1,DA,3,"2,91","0,09",1,DA,4,"3,93","0,07",1,DA,5,"4,9","0,1",1,DA,
1466/23,1466/VL/23,17.4.2023.,Završena,Narudžbenica br. 32-04-2465/22-848 od 14.04.2023.,Komparativna,Redovna,LOWENSTEIN MEDICAL,LEON PLUS NEO,0200010HUL30908085,DA,DA,DA,DA,DA,Volumen,300,307,"2,33",10,DA,400,389,"2,75",10,DA,500,494,"1,2",10,DA,600,603,"0,5",10,DA,800,798,"0,25",10,DA,1000,990,1,10,DA,Koncentracija anestezioloških gasova,1,1,0,1,DA,2,"2,09","0,09",1,DA,3,"2,88","0,12",1,DA,4,"3,95","0,05",1,DA,5,"4,53","0,47",1,DA,
1467/23,1467/VL/23,17.4.2023.,Završena,Narudžbenica br. 32-04-2465/22-848 od 14.04.2023.,Komparativna,Redovna,LOWENSTEIN MEDICAL,LEON PLUS NEO,0200010HUL30908084,DA,DA,DA,DA,DA,Volumen,300,275,"8,33",10,DA,400,364,9,10,DA,500,465,7,10,DA,600,556,"7,33",10,DA,800,734,"8,25",10,DA,1000,920,8,10,DA,Koncentracija anestezioloških gasova,1,"0,95","0,05",1,DA,2,"1,92","0,08",1,DA,3,"2,92","0,08",1,DA,4,"3,99","0,01",1,DA,5,"4,57","0,43",1,DA,
1468/23,1468/VL/23,17.4.2023.,Završena,Narudžbenica br. 32-04-2465/22-848 od 14.04.2023.,Komparativna,Redovna,LOWENSTEIN MEDICAL,LEON PLUS NEO,0200010HUL31708559,DA,DA,DA,DA,DA,Volumen,300,274,"8,67",10,DA,400,367,"8,25",10,DA,500,462,"7,6",10,DA,600,556,"7,33",10,DA,800,748,"6,5",10,DA,1000,920,8,10,DA,Koncentracija anestezioloških gasova,1,"0,95","0,05",1,DA,2,"1,97","0,03",1,DA,3,"2,91","0,09",1,DA,4,"3,82","0,18",1,DA,5,"4,22","0,78",1,DA,
1595/23,1595/VL/23,5.5.2023.,Završena,5/5/2023,Komparativna,Redovna,MINDRAY,WATO EX - 35,KG-93003637,DA,DA,DA,DA,DA,Volumen,100,93,7,10,DA,200,180,10,10,DA,400,373,"6,75",10,DA,600,544,"9,33",10,DA,800,733,"8,38",10,DA,1000,915,"8,5",10,DA,Koncentracija anestezioloških gasova,1,"0,92","0,08",1,DA,2,"1,95","0,05",1,DA,3,"2,9","0,1",1,DA,4,"3,88","0,12",1,DA,5,"4,84","0,16",1,DA,
1596/23,1596/VL/23,8.5.2023.,Završena,5/8/2023,Komparativna,Redovna,MINDRAY,WATO EX-65,KT-9B003364,DA,DA,DA,DA,DA,Volumen,100,91,9,10,DA,200,192,4,10,DA,400,369,"7,75",10,DA,600,556,"7,33",10,DA,800,741,"7,38",10,DA,1000,937,"6,3",10,DA,Koncentracija anestezioloških gasova,1,"0,89","0,11",1,DA,2,"1,93","0,07",1,DA,3,"2,92","0,08",1,DA,4,"3,78","0,22",1,DA,5,"4,82","0,18",1,DA,
1676/23,1676/VL/23,11.5.2023.,Završena,Ugovor 01/6-JN-14/15-23 od 17.04.2023.,Komparativna,Redovna,LOWENSTEIN MEDICAL,LEON PLUS,0200010HUL31308131,DA,DA,DA,DA,DA,Volumen,100,"92,35","7,65",10,DA,200,"198,7","0,65",10,DA,400,"367,5","8,13",10,DA,600,"550,87","8,19",10,DA,800,"735,6","8,05",10,DA,1000,"920,34","7,97",10,DA,Koncentracija anestezioloških gasova,1,"0,92","0,08",1,DA,2,"1,92","0,08",1,DA,3,"2,87","0,13",1,DA,4,"3,95","0,05",1,DA,5,"4,87","0,13",1,DA,
1696/23,1696/VL/23,11.5.2023.,Završena,Ugovor 01/6-JN-14/15-23 od 17.04.2023.,Komparativna,Redovna,DRAGER,PRIMUS,ARXH-0240,DA,DA,DA,DA,DA,Volumen,100,"98,79","1,21",10,DA,200,"199,65","0,17",10,DA,400,"389,65","2,59",10,DA,600,"570,8","4,87",10,DA,800,"759,87","5,02",10,DA,1000,"987,3","1,27",10,DA,Koncentracija anestezioloških gasova,1,"0,98","0,02",1,DA,2,"1,99","0,01",1,DA,3,"2,89","0,11",1,DA,4,"3,68","0,32",1,DA,5,"4,76","0,24",1,DA,
1699/23,1699/VL/23,11.5.2023.,Završena,Ugovor 01/6-JN-14/15-23 od 17.04.2023.,Komparativna,Redovna,Datex Ohmeda,AVANCE CS2 PRO,APKU01089,DA,DA,DA,DA,DA,Volumen,100,"97,6","2,4",10,DA,200,"198,7","0,65",10,DA,400,"369,84","7,54",10,DA,600,"578,96","3,51",10,DA,800,"764,91","4,39",10,DA,1000,"950,4","4,96",10,DA,Koncentracija anestezioloških gasova,1,"0,96","0,04",1,DA,2,"1,79","0,21",1,DA,3,"2,69","0,31",1,DA,4,"3,88","0,12",1,DA,5,"4,79","0,21",1,DA,
1697/23,1697/VL/23,11.5.2023.,Završena,Ugovor 01/6-JN-14/15-23 od 17.04.2023.,Komparativna,Redovna,DRAGER,PRIMUS,ARXH-0241,DA,DA,DA,DA,DA,Volumen,100,"99,6","0,4",10,DA,200,"189,42","5,29",10,DA,400,"378,5","5,38",10,DA,600,"570,8","4,87",10,DA,800,"753,29","5,84",10,DA,1000,"979,12","2,09",10,DA,Koncentracija anestezioloških gasova,1,"0,91","0,09",1,DA,2,"1,95","0,05",1,DA,3,"2,39","0,61",1,DA,4,"3,59","0,41",1,DA,5,"4,69","0,31",1,DA,
1698/23,1698/VL/23,11.5.2023.,Završena,Ugovor 01/6-JN-14/15-23 od 17.04.2023.,Komparativna,Prva,GE - General Electric,CARESTATION 750,SQ522340023WA,DA,DA,DA,DA,DA,Volumen,100,"98,6","1,4",10,DA,200,"198,7","0,65",10,DA,400,"386,2","3,45",10,DA,600,"569,3","5,12",10,DA,800,"787,29","1,59",10,DA,1000,"954,3","4,57",10,DA,Koncentracija anestezioloških gasova,1,"0,89","0,11",1,DA,2,"1,8","0,2",1,DA,3,"2,7","0,3",1,DA,4,"3,89","0,11",1,DA,5,"4,56","0,44",1,DA,
1706/23,1706/VL/23,12.5.2023.,Završena,Ugovor 01/6-JN-14/15-23 od 17.04.2023.,Komparativna,Redovna,Medec,TRITON,46925,DA,DA,DA,DA,DA,Volumen,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,Koncentracija anestezioloških gasova,1,"0,89","0,11",1,DA,2,"1,89","0,11",1,DA,3,"2,93","0,07",1,DA,4,"3,79","0,21",1,DA,5,"4,62","0,38",1,DA,
1703/23,1703/VL/23,12.5.2023.,Završena,Ugovor 01/6-JN-14/15-23 od 17.04.2023.,Komparativna,Redovna,Heinen Lowenstein,LEON PLUS,0209100HUL,DA,DA,DA,DA,DA,Volumen,100,"96,5","3,5",10,DA,200,"189,8","5,1",10,DA,400,"397,6","0,6",10,DA,600,"589,7","1,72",10,DA,800,"784,3","1,96",10,DA,1000,"953,2","4,68",10,DA,Koncentracija anestezioloških gasova,1,"0,98","0,02",1,DA,2,"1,89","0,11",1,DA,3,"2,75","0,25",1,DA,4,"3,5","0,5",1,DA,5,"4,69","0,31",1,DA,
1736/23,1736/VL/23,16.5.2023.,Završena,BR. 32/23 od 29.3.2.23,Komparativna,Prva,GE - General Electric,B155M,SQS22340007WA,DA,DA,DA,DA,DA,Volumen,100,"98,6","1,4",10,DA,200,"196,3","1,85",10,DA,400,"398,3","0,42",10,DA,600,"598,5","0,25",10,DA,800,"799,7","0,04",10,DA,1000,"997,3","0,27",10,DA,Koncentracija anestezioloških gasova,1,"0,95","0,05",1,DA,2,"1,97","0,03",1,DA,3,"2,89","0,11",1,DA,4,"3,76","0,24",1,DA,5,"4,78","0,22",1,DA,
1867/23,1867/VL/23,23.5.2023.,Završena,Narudžbenica br. 14/23 od 08.05.2023.,Komparativna,Redovna,DRAGER,TITUS & VENTILOG 2,ARFJ-0066,DA,DA,DA,DA,DA,Volumen,100,94,6,10,DA,200,192,4,10,DA,400,388,3,10,DA,600,572,"4,67",10,DA,800,771,"3,62",10,DA,1000,931,"6,9",10,DA,Koncentracija anestezioloških gasova,1,"0,84","0,16",1,DA,2,"1,6","0,4",1,DA,3,"2,72","0,28",1,DA,4,"3,54","0,46",1,DA,5,"4,39","0,61",1,DA,
1967/23,1967/VL/23,9.6.2023.,Završena,Ugovor 01-445-10/23 od 11.05.2023.,Komparativna,Redovna,MINDRAY,WATO EX-65,ER-5B003705,DA,DA,DA,DA,DA,Volumen,100,92,8,10,DA,200,190,5,10,DA,400,378,"5,5",10,DA,600,564,6,10,DA,800,749,"6,38",10,DA,1000,932,"6,8",10,DA,Koncentracija anestezioloških gasova,1,"0,56","0,44",1,DA,2,"1,6","0,4",1,DA,3,"2,38","0,62",1,DA,4,"3,5","0,5",1,DA,5,"4,34","0,66",1,DA,
1962/23,1962/VL/23,9.6.2023.,Završena,Ugovor 01-445-10/23 od 11.05.2023.,Komparativna,Redovna,MINDRAY,WATO EX-55,DB-19101265,DA,DA,DA,DA,DA,Volumen,100,95,5,10,DA,200,192,4,10,DA,400,376,6,10,DA,600,561,"6,5",10,DA,800,746,"6,75",10,DA,1000,932,"6,8",10,DA,Koncentracija anestezioloških gasova,1,"0,71","0,29",1,DA,2,"1,66","0,34",1,DA,3,"2,54","0,46",1,DA,4,"3,58","0,42",1,DA,5,"4,67","0,33",1,DA,
1964/23,1964/VL/23,9.6.2023.,Završena,Ugovor 01-445-10/23 od 11.05.2023.,Komparativna,Redovna,MINDRAY,WATO EX-55,ES-42001464,DA,DA,DA,DA,DA,Volumen,100,96,4,10,DA,200,194,3,10,DA,400,374,"6,5",10,DA,600,570,5,10,DA,800,775,"3,13",10,DA,1000,945,"5,5",10,DA,Koncentracija anestezioloških gasova,1,"0,7","0,3",1,DA,2,"1,55","0,45",1,DA,3,"2,66","0,34",1,DA,4,"3,51","0,49",1,DA,5,"4,62","0,38",1,DA,
1961/23,1961/VL/23,9.6.2023.,Završena,Ugovor 01-445-10/23 od 11.05.2023.,Komparativna,Redovna,GE - General Electric,CARESTATION 750,SQS22340015WA,DA,DA,DA,DA,DA,Volumen,100,95,5,10,DA,200,195,"2,5",10,DA,400,390,"2,5",10,DA,600,584,"2,67",10,DA,800,780,"2,5",10,DA,1000,951,"4,9",10,DA,Koncentracija anestezioloških gasova,1,"0,74","0,26",1,DA,2,"1,66","0,34",1,DA,3,"2,51","0,49",1,DA,4,"3,56","0,44",1,DA,5,"4,63","0,37",1,DA,
2093/23,2093/VL/23,14.6.2023.,Završena,5/5/2023,Komparativna,Redovna,DRAGER,SULLA 800V,888,DA,DA,DA,DA,DA,Volumen,100,"99,8","0,2",10,DA,200,"198,9","0,55",10,DA,400,"379,5","5,13",10,DA,600,"598,2","0,3",10,DA,800,"776,4","2,95",10,DA,1000,"967,4","3,26",10,DA,Koncentracija anestezioloških gasova,1,"0,82","0,18",1,DA,2,"1,76","0,24",1,DA,3,"2,87","0,13",1,DA,4,"3,76","0,24",1,DA,5,"4,56","0,44",1,DA,
2283/23,2283/VL/23,30.6.2023.,Završena,Narudžbenica od 30.06.2023.,Komparativna,Redovna,MINDRAY,WATO EX-65,KT85001640,DA,DA,DA,DA,DA,Volumen,100,92,8,10,DA,200,191,"4,5",10,DA,400,388,3,10,DA,600,573,"4,5",10,DA,800,760,5,10,DA,1000,970,3,10,DA,Koncentracija anestezioloških gasova,1,"0,77","0,23",1,DA,2,"1,69","0,31",1,DA,3,"2,62","0,38",1,DA,4,"3,6","0,4",1,DA,5,"4,44","0,56",1,DA,
2296/23,2296/VL/23,30.6.2023.,Završena,Narudžbenica od 14.06.2023.,Komparativna,Redovna,Datex Ohmeda,AESPIRE,AMXL01845,DA,DA,DA,DA,DA,Volumen,100,94,6,10,DA,200,192,4,10,DA,400,371,"7,25",10,DA,600,572,"4,67",10,DA,800,740,"7,5",10,DA,1000,925,"7,5",10,DA,Koncentracija anestezioloških gasova,1,"0,86","0,14",1,DA,2,"1,7","0,3",1,DA,3,"2,73","0,27",1,DA,4,"3,66","0,34",1,DA,5,"4,28","0,72",1,DA,
2354/23,2354/VL/23,4.7.2023.,Završena,Br. 105101-06723-000055 od 08.06.2023.,Komparativna,Redovna,MAQUET,FLOW-i,5864,DA,DA,DA,DA,DA,Volumen,100,95,5,10,DA,200,192,4,10,DA,400,387,"3,25",10,DA,600,586,"2,33",10,DA,800,766,"4,25",10,DA,1000,952,"4,8",10,DA,Koncentracija anestezioloških gasova,1,"0,66","0,34",1,DA,2,"1,7","0,3",1,DA,3,"2,73","0,27",1,DA,4,"3,66","0,34",1,DA,5,"4,4","0,6",1,DA,
2398/23,2398/VL/23,6.7.2023.,Završena,Br. 105101-06723-000055 od 08.06.2023.,Komparativna,Redovna,GE Datex Ohmeda,CARESTATION 750,SQS22340012WA,DA,DA,DA,DA,DA,Volumen,100,94,6,10,DA,200,192,4,10,DA,400,384,4,10,DA,600,570,5,10,DA,800,758,"5,25",10,DA,1000,941,"5,9",10,DA,Koncentracija anestezioloških gasova,1,"0,68","0,32",1,DA,2,"1,63","0,37",1,DA,3,"2,8","0,2",1,DA,4,"3,72","0,28",1,DA,5,"4,6","0,4",1,DA,
2400/23,2400/VL/23,6.7.2023.,Završena,Br. 105101-06723-000055 od 08.06.2023.,Komparativna,Redovna,GE Datex Ohmeda,CARESTATION 750,SQS22340011WA,DA,DA,DA,DA,DA,Volumen,100,95,5,10,DA,200,193,"3,5",10,DA,400,391,"2,25",10,DA,600,573,"4,5",10,DA,800,760,5,10,DA,1000,948,"5,2",10,DA,Koncentracija anestezioloških gasova,1,"0,83","0,17",1,DA,2,"1,78","0,22",1,DA,3,"2,7","0,3",1,DA,4,"3,67","0,33",1,DA,5,"4,72","0,28",1,DA,
2402/23,2402/VL/23,6.7.2023.,Završena,Br. 105101-06723-000055 od 08.06.2023.,Komparativna,Redovna,MAQUET,Flow-i,2972,DA,DA,DA,DA,DA,Volumen,100,95,5,10,DA,200,192,4,10,DA,400,385,"3,75",10,DA,600,572,"4,67",10,DA,800,766,"4,25",10,DA,1000,951,"4,9",10,DA,Koncentracija anestezioloških gasova,1,"0,74","0,26",1,DA,2,"1,66","0,34",1,DA,3,"2,6","0,4",1,DA,4,"3,62","0,38",1,DA,5,"4,54","0,46",1,DA,
2330/23,2330/VL/23,6.7.2023.,Završena,Br. 105101-06723-000055 od 08.06.2023.,Komparativna,Redovna,MAQUET,FLOW-i,5865,DA,DA,DA,DA,DA,Volumen,100,94,6,10,DA,200,190,5,10,DA,400,388,3,10,DA,600,574,"4,33",10,DA,800,766,"4,25",10,DA,1000,948,"5,2",10,DA,Koncentracija anestezioloških gasova,1,"0,74","0,26",1,DA,2,"1,65","0,35",1,DA,3,"2,5","0,5",1,DA,4,"3,61","0,39",1,DA,5,"4,4","0,6",1,DA,
2333/23,2333/VL/23,6.7.2023.,Završena,Br. 105101-06723-000055 od 08.06.2023.,Komparativna,Redovna,GE Datex Ohmeda,Aespire,ANCM00712,DA,DA,DA,DA,DA,Volumen,100,93,7,10,DA,200,189,"5,5",10,DA,400,376,6,10,DA,600,562,"6,33",10,DA,800,745,"6,88",10,DA,1000,940,6,10,DA,Koncentracija anestezioloških gasova,1,"0,72","0,28",1,DA,2,"1,56","0,44",1,DA,3,"2,61","0,39",1,DA,4,"3,7","0,3",1,DA,5,"4,58","0,42",1,DA,
2393/23,2393/VL/23,6.7.2023.,Završena,Br. 105101-06723-000055 od 08.06.2023.,Komparativna,Redovna,GE Datex Ohmeda,Aespire,ANCM00714,DA,DA,DA,DA,DA,Volumen,100,94,6,10,DA,200,192,4,10,DA,400,384,4,10,DA,600,567,"5,5",10,DA,800,755,"5,63",10,DA,1000,941,"5,9",10,DA,Koncentracija anestezioloških gasova,1,"0,81","0,19",1,DA,2,"1,75","0,25",1,DA,3,"2,74","0,26",1,DA,4,"3,66","0,34",1,DA,5,"4,59","0,41",1,DA,
2336/23,2336/VL/23,6.7.2023.,Završena,Br. 105101-06723-000055 od 08.06.2023.,Komparativna,Redovna,MAQUET,FLOW-I,5832,DA,DA,DA,DA,DA,Volumen,100,94,6,10,DA,200,192,4,10,DA,400,369,"7,75",10,DA,600,565,"5,83",10,DA,800,743,"7,12",10,DA,1000,930,7,10,DA,Koncentracija anestezioloških gasova,1,"0,66","0,34",1,DA,2,"1,59","0,41",1,DA,3,"2,7","0,3",1,DA,4,"3,66","0,34",1,DA,5,"4,5","0,5",1,DA,
2329/23,2329/VL/23,6.7.2023.,Završena,Br. 105101-06723-000055 od 08.06.2023.,Komparativna,Redovna,MAQUET,Flow-i,2974,DA,DA,DA,DA,DA,Volumen,100,94,6,10,DA,200,191,"4,5",10,DA,400,385,"3,75",10,DA,600,562,"6,33",10,DA,800,748,"6,5",10,DA,1000,939,"6,1",10,DA,Koncentracija anestezioloških gasova,1,"0,71","0,29",1,DA,2,"1,66","0,34",1,DA,3,"2,4","0,6",1,DA,4,"3,51","0,49",1,DA,5,"4,44","0,56",1,DA,
2331/23,2331/VL/23,6.7.2023.,Završena,Br. 105101-06723-000055 od 08.06.2023.,Komparativna,Redovna,GE - General Electric,CARESTATION 750,SQS22340013WA,DA,DA,DA,DA,DA,Volumen,100,95,5,10,DA,200,189,"5,5",10,DA,400,381,"4,75",10,DA,600,560,"6,67",10,DA,800,749,"6,38",10,DA,1000,935,"6,5",10,DA,Koncentracija anestezioloških gasova,1,"0,66","0,34",1,DA,2,"1,58","0,42",1,DA,3,"2,7","0,3",1,DA,4,"3,55","0,45",1,DA,5,"4,32","0,68",1,DA,
2395/23,2395/VL/23,6.7.2023.,Završena,Br. 105101-06723-000055 od 08.06.2023.,Komparativna,Redovna,MAQUET,Flow-i,2973,DA,DA,DA,DA,DA,Volumen,100,95,5,10,DA,200,194,3,10,DA,400,388,3,10,DA,600,571,"4,83",10,DA,800,770,"3,75",10,DA,1000,947,"5,3",10,DA,Koncentracija anestezioloških gasova,1,"0,77","0,23",1,DA,2,"1,58","0,42",1,DA,3,"2,61","0,39",1,DA,4,"3,69","0,31",1,DA,5,"4,73","0,27",1,DA,
2613/23,2613/VL/23,19.7.2023.,Završena,Narudžbenica od 19.07.2023.,Komparativna,Redovna,DRAGER,FABIUS,ARSF-0076,DA,DA,DA,DA,DA,Volumen,100,96,4,10,DA,200,192,4,10,DA,400,383,"4,25",10,DA,600,566,"5,67",10,DA,800,759,"5,13",10,DA,1000,941,"5,9",10,DA,Koncentracija anestezioloških gasova,1,"0,81","0,19",1,DA,2,"1,66","0,34",1,DA,3,"2,7","0,3",1,DA,4,"3,45","0,55",1,DA,5,"4,42","0,58",1,DA,
2735/23,2735/VL/23,17.8.2023.,Završena,Ugovor br. 173/22-2 od 23.09.2023,Komparativna,Redovna,Datex Ohmeda,Aespire,ANCM00713,DA,DA,DA,DA,DA,Volumen,100,94,6,10,DA,200,194,3,10,DA,400,389,"2,75",10,DA,600,582,3,10,DA,800,769,"3,88",10,DA,1000,921,"7,9",10,DA,Koncentracija anestezioloških gasova,1,"0,75","0,25",1,DA,2,"1,71","0,29",1,DA,3,"2,65","0,35",1,DA,4,"3,47","0,53",1,DA,5,"4,45","0,55",1,DA,
2741/23,2741/VL/23,17.8.2023.,Završena,Ugovor br. 173/22-2 od 23.09.2023,Komparativna,Redovna,GE - General Electric,CARESTATION 650 A1,17500011WA,DA,DA,DA,DA,DA,Volumen,100,95,5,10,DA,200,193,"3,5",10,DA,400,382,"4,5",10,DA,600,579,"3,5",10,DA,800,771,"3,62",10,DA,1000,945,"5,5",10,DA,Koncentracija anestezioloških gasova,1,"0,78","0,22",1,DA,2,"1,81","0,19",1,DA,3,"2,71","0,29",1,DA,4,"3,43","0,57",1,DA,5,"4,43","0,57",1,DA,
2734/23,2734/VL/23,17.8.2023.,Završena,Ugovor br. 173/22-2 od 23.09.2023,Komparativna,Redovna,GE - General Electric,CARESTATION 650,SM717500009WA,DA,DA,DA,DA,DA,Volumen,100,97,3,10,DA,200,193,"3,5",10,DA,400,388,3,10,DA,600,578,"3,67",10,DA,800,772,"3,5",10,DA,1000,968,"3,2",10,DA,Koncentracija anestezioloških gasova,1,"0,78","0,22",1,DA,2,"1,34","0,66",1,DA,3,"2,73","0,27",1,DA,4,"3,22","0,78",1,DA,5,"4,34","0,66",1,DA,
2736/23,2736/VL/23,17.8.2023.,Završena,Ugovor br. 173/22-2 od 23.09.2023,Komparativna,Redovna,GE - General Electric,CARESTATION 650 A1,SM717500008WA,DA,DA,DA,DA,DA,Volumen,100,94,6,10,DA,200,192,4,10,DA,400,387,"3,25",10,DA,600,554,"7,67",10,DA,800,753,"5,88",10,DA,1000,928,"7,2",10,DA,Koncentracija anestezioloških gasova,1,"0,78","0,22",1,DA,2,"1,81","0,19",1,DA,3,"2,58","0,42",1,DA,4,"3,65","0,35",1,DA,5,"4,43","0,57",1,DA,
2814/23,2814/VL/23,28.8.2023.,Završena,Narudžbenica od 10.08.2023.,Komparativna,Redovna,GE Datex Ohmeda,S/5 AESPIRE,ANCL00199,DA,DA,DA,DA,DA,Volumen,100,97,3,10,DA,200,196,2,10,DA,400,390,"2,5",10,DA,600,578,"3,67",10,DA,800,777,"2,88",10,DA,1000,952,"4,8",10,DA,Koncentracija anestezioloških gasova,1,"0,71","0,29",1,DA,2,"1,6","0,4",1,DA,3,"2,72","0,28",1,DA,4,"3,7","0,3",1,DA,5,"4,66","0,34",1,DA,
2831/23,2831/VL/23,29.8.2023.,Završena,Narudžbenica od 14.08.2023.,Komparativna,Redovna,DRAGER, ATLAN A350,ASPL-0073,DA,DA,DA,DA,DA,Volumen,100,96,4,10,DA,200,192,4,10,DA,400,380,5,10,DA,600,576,4,10,DA,800,761,"4,88",10,DA,1000,945,"5,5",10,DA,Koncentracija anestezioloških gasova,1,"0,91","0,09",1,DA,2,"1,83","0,17",1,DA,3,"2,75","0,25",1,DA,4,"3,74","0,26",1,DA,5,"4,72","0,28",1,DA,
2835/23,2835/VL/23,30.8.2023.,Završena,Ugovor 06-JN-04-812/2023 od 01.08.2023.,Komparativna,Redovna,GE - General Electric,CARESTATION 650,720280130WA,DA,DA,DA,DA,DA,Volumen,200,195,"2,5",10,DA,300,289,"3,67",10,DA,400,387,"3,25",10,DA,500,477,"4,6",10,DA,700,678,"3,14",10,DA,900,867,"3,67",10,DA,Koncentracija anestezioloških gasova,1,"0,71","0,29",1,DA,2,"1,53","0,47",1,DA,3,"2,76","0,24",1,DA,4,"3,58","0,42",1,DA,5,"4,67","0,33",1,DA,
2917/23,2917/VL/23,5.9.2023.,Završena,Narudžbenica od 15.08.2023.,Komparativna,Redovna,LOWENSTEIN MEDICAL,LEON PLUS NEO,0200010HUL31708564,DA,DA,DA,DA,DA,Volumen,200,193,"3,5",10,DA,300,287,"4,33",10,DA,400,378,"5,5",10,DA,500,476,"4,8",10,DA,700,676,"3,43",10,DA,900,823,"8,56",10,DA,Koncentracija anestezioloških gasova,1,"0,75","0,25",1,DA,2,"1,67","0,33",1,DA,3,"2,71","0,29",1,DA,4,"3,55","0,45",1,DA,5,"4,34","0,66",1,DA,
3077/23,3077/VL/23,18.9.2023.,Završena,Narudžbenica od 13.09.2023,Komparativna,Redovna,Stephan,ABV-U,S1061000658,DA,DA,DA,DA,DA,Volumen,100,97,3,10,DA,200,189,"5,5",10,DA,400,367,"8,25",10,DA,600,570,5,10,DA,800,773,"3,38",10,DA,1000,955,"4,5",10,DA,Koncentracija anestezioloških gasova,1,"0,92","0,08",1,DA,2,"1,84","0,16",1,DA,3,"2,77","0,23",1,DA,4,"3,64","0,36",1,DA,5,"4,62","0,38",1,DA,
3118/23,3118/VL/23,29.9.2023.,Završena,VL-PRZ-07/02-53/2023,Komparativna,Redovna,GE - General Electric,CARESTATION 620,SM618210084WA,DA,DA,DA,DA,DA,Volumen,100,93,7,10,DA,200,187,"6,5",10,DA,400,376,6,10,DA,600,577,"3,83",10,DA,800,769,"3,88",10,DA,1000,934,"6,6",10,DA,Koncentracija anestezioloških gasova,1,"0,92","0,08",1,DA,2,"1,46","0,54",1,DA,3,"2,65","0,35",1,DA,4,"3,55","0,45",1,DA,5,"4,72","0,28",1,DA,
3198/23,3198/VL/23,4.10.2023.,Završena,Narudžbenica od 15.08.2023.,Komparativna,Redovna,Datex Ohmeda,AESPIRE,AMXL01229,DA,DA,DA,DA,DA,Volumen,100,104,4,10,DA,200,197,"1,5",10,DA,400,389,"2,75",10,DA,600,592,"1,33",10,DA,800,791,"1,13",10,DA,1000,978,"2,2",10,DA,Koncentracija anestezioloških gasova,1,"0,95","0,05",1,DA,2,"1,89","0,11",1,DA,3,"2,87","0,13",1,DA,4,"3,71","0,29",1,DA,5,"4,67","0,33",1,DA,
3266/23,3266/VL/23,10.10.2023.,Završena,VL-PRZ-07/02-59/2023,Komparativna,Redovna,LOWENSTEIN MEDICAL,Leon PlusNeo,0200010HUL30006904,DA,DA,DA,DA,DA,Volumen,100,98,2,10,DA,200,197,"1,5",10,DA,400,391,"2,25",10,DA,600,590,"1,67",10,DA,800,788,"1,5",10,DA,1000,967,"3,3",10,DA,Koncentracija anestezioloških gasova,1,"0,87","0,13",1,DA,2,"1,82","0,18",1,DA,3,"2,59","0,41",1,DA,4,"3,77","0,23",1,DA,5,"4,74","0,26",1,DA,
3267/23,3267/VL/23,10.10.2023.,Završena,VL-PRZ-07/02-59/2023,Komparativna,Redovna,DRAGER,FABIUS,URLK-0004,DA,DA,DA,DA,DA,Volumen,100,95,5,10,DA,200,187,"6,5",10,DA,400,376,6,10,DA,600,565,"5,83",10,DA,800,756,"5,5",10,DA,1000,923,"7,7",10,DA,Koncentracija anestezioloških gasova,1,0,0,1,DA,2,0,0,1,DA,3,0,0,1,DA,4,0,0,1,DA,5,0,0,1,DA,
3403/23,3403/VL/23,23.10.2023.,Završena,Br. ZJN 259-3/21 od 19.10.2023.,Komparativna,Vanredna,GE Datex Ohmeda,AESPIRE VIEW,APHU00935,DA,DA,DA,DA,DA,Volumen,100,92,8,10,DA,200,193,"3,5",10,DA,400,367,"8,25",10,DA,600,576,4,10,DA,800,765,"4,38",10,DA,1000,933,"6,7",10,DA,Koncentracija anestezioloških gasova,1,"0,93","0,07",1,DA,2,"1,87","0,13",1,DA,3,"2,77","0,23",1,DA,4,"3,65","0,35",1,DA,5,"4,65","0,35",1,DA,
3426/23,3426/VL/23,30.10.2023.,Završena,Narudžbenica od 20.10.2023.,Komparativna,Redovna,DRAGER,TIBERIUS,1814A,DA,DA,DA,DA,DA,Volumen,100,95,5,10,DA,200,188,6,10,DA,400,367,"8,25",10,DA,600,572,"4,67",10,DA,800,766,"4,25",10,DA,1000,932,"6,8",10,DA,Koncentracija anestezioloških gasova,1,"0,89","0,11",1,DA,2,"1,78","0,22",1,DA,3,"2,77","0,23",1,DA,4,"3,56","0,44",1,DA,5,"4,67","0,33",1,DA,
3511/23,3511/VL/23,7.11.2023.,Završena,Narudzbenica od 07.11.2023.,Komparativna,Prva,GE - General Electric,CARESTATION 750,SQS22340002WA,DA,DA,DA,DA,DA,Volumen,100,97,3,10,DA,200,197,"1,5",10,DA,400,389,"2,75",10,DA,600,594,1,10,DA,800,788,"1,5",10,DA,1000,965,"3,5",10,DA,Koncentracija anestezioloških gasova,1,"0,91","0,09",1,DA,2,"1,78","0,22",1,DA,3,"2,77","0,23",1,DA,4,"3,65","0,35",1,DA,5,"4,71","0,29",1,DA,
3598/23,3598/VL/23,9.11.2023.,Završena,VL-PRZ-07/02-75/2023,Komparativna,Redovna,GE Datex Ohmeda,9100c NXT,SPC19260686WA,DA,DA,DA,DA,DA,Volumen,100,103,3,10,DA,200,196,2,10,DA,400,377,"5,75",10,DA,600,567,"5,5",10,DA,800,763,"4,63",10,DA,1000,932,"6,8",10,DA,Koncentracija anestezioloških gasova,1,"0,78","0,22",1,DA,2,"1,87","0,13",1,DA,3,"2,67","0,33",1,DA,4,"3,81","0,19",1,DA,5,"4,59","0,41",1,DA,
3669/23,3669/VL/23,21.11.2023.,Završena,Br. 1349 od 16.11.2023.,Komparativna,Redovna,GE - General Electric,CARESTATION 750,SQS22340008WA,DA,DA,DA,DA,DA,Volumen,100,97,3,10,DA,200,190,5,10,DA,400,388,3,10,DA,600,589,"1,83",10,DA,800,788,"1,5",10,DA,1000,967,"3,3",10,DA,Koncentracija anestezioloških gasova,1,"0,88","0,12",1,DA,2,"1,79","0,21",1,DA,3,"2,69","0,31",1,DA,4,"3,92","0,08",1,DA,5,"4,8","0,2",1,DA,
3668/23,3668/VL/23,21.11.2023.,Završena,Br. 1349 od 16.11.2023.,Komparativna,Redovna,GE - General Electric,CARESTATION 750,SQS22340009WA,DA,DA,DA,DA,DA,Volumen,100,97,3,10,DA,200,189,"5,5",10,DA,400,390,"2,5",10,DA,600,580,"3,33",10,DA,800,790,"1,25",10,DA,1000,969,"3,1",10,DA,Koncentracija anestezioloških gasova,1,"0,89","0,11",1,DA,2,"1,91","0,09",1,DA,3,"2,88","0,12",1,DA,4,"3,79","0,21",1,DA,5,"4,91","0,09",1,DA,
3666/23,3666/VL/23,21.11.2023.,Završena,Br. 1349 od 16.11.2023.,Komparativna,Redovna,DRAGER,FABIUS MRI,ARZJ-0002,DA,DA,DA,DA,DA,Volumen,100,94,6,10,DA,200,192,4,10,DA,400,377,"5,75",10,DA,600,567,"5,5",10,DA,800,759,"5,13",10,DA,1000,943,"5,7",10,DA,Koncentracija anestezioloških gasova,1,"0,86","0,14",1,DA,2,"1,87","0,13",1,DA,3,"2,67","0,33",1,DA,4,"3,76","0,24",1,DA,5,"4,65","0,35",1,DA,
3664/23,3664/VL/23,21.11.2023.,Završena,Br. 1349 od 16.11.2023.,Komparativna,Redovna,GE - General Electric,CARESTATION 750,SQS22340029WA,DA,DA,DA,DA,DA,Volumen,100,96,4,10,DA,200,194,3,10,DA,400,378,"5,5",10,DA,600,588,2,10,DA,800,796,"0,5",10,DA,1000,955,"4,5",10,DA,Koncentracija anestezioloških gasova,1,"0,94","0,06",1,DA,2,"1,89","0,11",1,DA,3,"2,78","0,22",1,DA,4,"3,77","0,23",1,DA,5,"4,8","0,2",1,DA,
3665/23,3665/VL/23,21.11.2023.,Završena,Br. 1349 od 16.11.2023.,Komparativna,Redovna,GE - General Electric,CARESTATION 750,SQS22340010WA,DA,DA,DA,DA,DA,Volumen,100,96,4,10,DA,200,197,"1,5",10,DA,400,388,3,10,DA,600,589,"1,83",10,DA,800,790,"1,25",10,DA,1000,965,"3,5",10,DA,Koncentracija anestezioloških gasova,1,"0,89","0,11",1,DA,2,"1,82","0,18",1,DA,3,"2,91","0,09",1,DA,4,"3,78","0,22",1,DA,5,"4,9","0,1",1,DA,
3667/23,3667/VL/23,21.11.2023.,Završena,Br. 1349 od 16.11.2023.,Komparativna,Redovna,GE - General Electric,CARESTATION 750,SQS22340017WA,DA,DA,DA,DA,DA,Volumen,100,96,4,10,DA,200,197,"1,5",10,DA,400,389,"2,75",10,DA,600,593,"1,17",10,DA,800,788,"1,5",10,DA,1000,976,"2,4",10,DA,Koncentracija anestezioloških gasova,1,"0,9","0,1",1,DA,2,"1,88","0,12",1,DA,3,"2,79","0,21",1,DA,4,"3,87","0,13",1,DA,5,"4,91","0,09",1,DA,
3698/23,3698/VL/23,22.11.2023.,Završena,VL-PRZ-07/02-78/2023,Komparativna,Redovna,DRAGER,Sulla 800V,ARHH-0007,DA,DA,DA,DA,DA,Volumen,100,93,7,10,DA,200,191,"4,5",10,DA,400,366,"8,5",10,DA,600,567,"5,5",10,DA,800,744,7,10,DA,1000,932,"6,8",10,DA,Koncentracija anestezioloških gasova,1,"0,86","0,14",1,DA,2,"1,65","0,35",1,DA,3,"2,56","0,44",1,DA,4,"3,67","0,33",1,DA,5,"4,56","0,44",1,DA,
3901/23,3901/VL/23,12.12.2023.,Završena,Narudzbenica od 09.12.2023.,Komparativna,Redovna,DRAGER,FABIUS TIRO,ASBB-0109,DA,DA,DA,DA,DA,Volumen,100,96,4,10,DA,200,195,"2,5",10,DA,400,391,"2,25",10,DA,600,578,"3,67",10,DA,800,781,"2,38",10,DA,1000,967,"3,3",10,DA,Koncentracija anestezioloških gasova,1,"0,88","0,12",1,DA,2,"1,81","0,19",1,DA,3,"2,67","0,33",1,DA,4,"3,78","0,22",1,DA,5,"4,76","0,24",1,DA,
3900/23,3900/VL/23,12.12.2023.,Završena,Narudzbenica od 09.12.2023.,Komparativna,Prva,DRAGER,Fabius Tiro,ARZK-0127,DA,DA,DA,DA,DA,Volumen,100,94,6,10,DA,200,194,3,10,DA,400,378,"5,5",10,DA,600,577,"3,83",10,DA,800,745,"6,88",10,DA,1000,936,"6,4",10,DA,Koncentracija anestezioloških gasova,1,"0,78","0,22",1,DA,2,"1,73","0,27",1,DA,3,"2,68","0,32",1,DA,4,"3,71","0,29",1,DA,5,"4,56","0,44",1,DA,
3897/23,3897/VL/23,12.12.2023.,Završena,Narudzbenica od 05.12.2023.,Komparativna,Redovna,MINDRAY,WATO EX - 55,ES-23000106,DA,DA,DA,DA,DA,Volumen,100,97,3,10,DA,200,194,3,10,DA,400,389,"2,75",10,DA,600,576,4,10,DA,800,765,"4,38",10,DA,1000,934,"6,6",10,DA,Koncentracija anestezioloških gasova,1,"0,89","0,11",1,DA,2,"1,91","0,09",1,DA,3,"2,88","0,12",1,DA,4,"3,78","0,22",1,DA,5,"4,74","0,26",1,DA,
3951/23,3951/VL/23,18.12.2023.,Završena,Br. 0201-2023-VL2 od 17.11.2023.,Komparativna,Redovna,DRAGER,PERSEUS A500,ASPL-0081,DA,DA,DA,DA,DA,Volumen,100,95,5,10,DA,200,189,"5,5",10,DA,400,376,6,10,DA,600,577,"3,83",10,DA,800,787,"1,63",10,DA,1000,940,6,10,DA,Koncentracija anestezioloških gasova,1,"0,88","0,12",1,DA,2,"1,78","0,22",1,DA,3,"2,71","0,29",1,DA,4,"3,69","0,31",1,DA,5,"4,7","0,3",1,DA,
3995/23,3995/VL/23,21.12.2023.,Završena,VL-PRZ-07/02-92/2023,Komparativna,Redovna,Datex Ohmeda,S/5 AESPIRE,AMXK01395,NE,DA,DA,DA,NE,Volumen,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,Koncentracija anestezioloških gasova,1,0,0,1,DA,2,0,0,1,DA,3,0,0,1,DA,4,0,0,1,DA,5,0,0,1,DA,Mašina nije postizala dovoljnu razinu volumena jer je potrebno zamijeniti senzor za kisik.
4020/23,4020/VL/23,29.12.2023.,Završena,Narudzbenica od 29.12.2023.,Komparativna,Redovna,MINDRAY,WATO EX-65 PRO,KY-12003201,DA,DA,DA,DA,DA,Volumen,100,96,4,10,DA,200,194,3,10,DA,400,378,"5,5",10,DA,600,587,"2,17",10,DA,800,789,"1,38",10,DA,1000,954,"4,6",10,DA,Koncentracija anestezioloških gasova,1,"0,88","0,12",1,DA,2,"1,84","0,16",1,DA,3,"2,9","0,1",1,DA,4,"3,75","0,25",1,DA,5,"4,78","0,22",1,DA,
