Broj izvještaja,Broj naloga,Datum izdavanja,Status verifikacije,Zahtjev za verifikaciju,Metoda,Vrsta,Proizvođač,Uređaj,Serijski broj,Verifikacija ispravna,Spoljašnji pregled 1,Spoljašnji pregled 2,Spoljašnji pregled 3,Spoljašnji pregled 4,VERIFIKACIJA GREŠKE MJERILA:,1: Zadana vrijednost [ml],1: Mjerena vrijednost [ml],1: Greška mjerenja [ % ],1: Dozvoljeno odstupanje  [ ± % ],1: Usklađeno,2: Zadana vrijednost [ml],2: Mjerena vrijednost [ml],2: Greška mjerenja [ % ],2: Dozvoljeno odstupanje  [ ± % ],2: Usklađeno,3: Zadana vrijednost [ml],3: Mjerena vrijednost [ml],3: Greška mjerenja [ % ],3: Dozvoljeno odstupanje  [ ± % ],3: Usklađeno,4: Zadana vrijednost [ml],4: Mjerena vrijednost [ml],4: Greška mjerenja [ % ],4: Dozvoljeno odstupanje  [ ± % ],4: Usklađeno,5: Zadana vrijednost [ml],5: Mjerena vrijednost [ml],5: Greška mjerenja [ % ],5: Dozvoljeno odstupanje  [ ± % ],5: Usklađeno,6: Zadana vrijednost [ml],6: Mjerena vrijednost [ml],6: Greška mjerenja [ % ],6: Dozvoljeno odstupanje  [ ± % ],6: Usklađeno,VERIFIKACIJA GREŠKE MJERILA:,19: Zadana vrijednost [%],19: Mjerena vrijednost [%],19: Greška mjerenja [ % ],19: Dozvoljeno odstupanje  [ ± % ],19: Usklađeno,20: Zadana vrijednost [%],20: Mjerena vrijednost [%],20: Greška mjerenja [ % ],20: Dozvoljeno odstupanje  [ ± % ],20: Usklađeno,21: Zadana vrijednost [%],21: Mjerena vrijednost [%],21: Greška mjerenja [ % ],21: Dozvoljeno odstupanje  [ ± % ],21: Usklađeno,22: Zadana vrijednost [%],22: Mjerena vrijednost [],22: Greška mjerenja [ % ],22: Dozvoljeno odstupanje  [ ± % ],22: Usklađeno,23: Zadana vrijednost [%],23: Mjerena vrijednost [%],23: Greška mjerenja [ % ],23: Dozvoljeno odstupanje  [ ± % ],23: Usklađeno,Napomena
2609/22,2609/VL/22,10.10.2022.,Zavrsena,Ugovor br. 01-759/22 od 04.10.2022.,Komparativna,Redovna,Drager,FABIUS TIRO,ASDJ-0127,DA,DA,DA,DA,DA,Volumen,"100,00","93,00","7,00","10,00",DA,"200,00","186,00","7,00","10,00",DA,"400,00","374,00","6,50","10,00",DA,"600,00","560,00","6,67","10,00",DA,"800,00","742,00","7,25","10,00",DA,"1000,00","917,00","8,30","10,00",DA,Koncentracija anestezioloških gasova,"1,00","1,21","0,21","1,00",DA,"2,00","1,65","0,35","1,00",DA,"3,00","2,62","0,38","1,00",DA,"5,00","4,61","0,39","1,00",DA,"6,00","5,88","0,12","1,00",DA,
2611/22,2611/VL/22,10.10.2022,Zavrsena,Ugovor br. 01-759/22 od 04.10.2022.,Komparativna,Redovna,Drager,FABIUS TIRO,ARYM-0081,DA,DA,DA,DA,DA,Volumen,"100,00","104,00","4,00","10,00",DA,"200,00","188,00","6,00","10,00",DA,"400,00","386,00","3,50","10,00",DA,"600,00","570,00","5,00","10,00",DA,"800,00","757,00","5,38","10,00",DA,"1000,00","942,00","5,80","10,00",DA,Koncentracija anestezioloških gasova,"1,00","1,32","0,32","1,00",DA,"2,00","1,45","0,55","1,00",DA,"3,00","2,62","0,38","1,00",DA,"5,00","4,53","0,47","1,00",DA,"6,00","5,21","0,79","1,00",DA,
2502/22,2502/VL/22,30.9.2022.,Zavrsena,Narudžbenica od 19.09.2022.,Komparativna,Redovna,GE,DATEX OHMEDA AESPIRE,AMXL01229,DA,DA,DA,DA,DA,Volumen,"100,00","102,00","2,00","10,00",DA,"200,00","198,00","1,00","10,00",DA,"400,00","403,00","0,75","10,00",DA,"600,00","540,00","10,00","10,00",DA,"800,00","723,00","9,63","10,00",DA,"1000,00","914,00","8,60","10,00",DA,Koncentracija anestezioloških gasova,"1,00","0,94","0,06","1,00",DA,"2,00","1,95","0,05","1,00",DA,"3,00","2,60","0,40","1,00",DA,"4,00","3,73","0,27","1,00",DA,"5,00","4,75","0,25","1,00",DA,
2577/22,2577/VL/22,30.9.2022.,Zavrsena,Narudžbenica od 28.09.2022.,Komparativna,Redovna,Stephan,ABV-U,S1061000658,DA,DA,DA,DA,DA,Volumen,"100,00","104,00","4,00","10,00",DA,"200,00","208,00","4,00","10,00",DA,"300,00","306,00","2,00","10,00",DA,"400,00","396,00","1,00","10,00",DA,"600,00","647,00","7,83","10,00",DA,"800,00","758,00","5,25","10,00",DA,Koncentracija anestezioloških gasova,"1,00","1,00","0,00","1,00",DA,"2,00","2,23","0,23","1,00",DA,"3,00","3,31","0,31","1,00",DA,"4,00","4,22","0,22","1,00",DA,"5,00","4,87","0,13","1,00",DA,
2343/22,2343/VL/22,1.9.2022.,Zavrsena,Narudžbenica od 01.09.2022.,Komparativna,Redovna,Datex Ohmeda,S/5 AESPIRE,ANCL00199,DA,DA,DA,DA,DA,Volumen,"200,00","196,00","2,00","10,00",DA,"300,00","297,00","1,00","10,00",DA,"400,00","385,00","3,75","10,00",DA,"600,00","581,00","3,17","10,00",DA,"800,00","778,00","2,75","10,00",DA,"1000,00","949,00","5,10","10,00",DA,Koncentracija anestezioloških gasova,"1,00","1,72","0,72","1,00",DA,"3,00","2,65","0,35","1,00",DA,"5,00","4,68","0,32","1,00",DA,"7,00","6,70","0,30","1,00",DA,"9,00","8,53","0,47","1,00",DA,
2323/22,2323/VL/22,30.8.2022.,Zavrsena,Narudžbenica br. 1368/2022 od 25.08.2022.,Komparativna,Redovna,Heinen Lowenstein,LEON PLUS NEO,0200010HUL31708564,DA,DA,DA,DA,DA,Volumen,"300,00","276,00","8,00","10,00",DA,"400,00","368,00","8,00","10,00",DA,"500,00","457,00","8,60","10,00",DA,"600,00","544,00","9,33","10,00",DA,"800,00","725,00","9,38","10,00",DA,"1000,00","950,00","5,00","10,00",DA,Koncentracija anestezioloških gasova,"1,00","1,20","0,20","1,00",DA,"2,00","1,62","0,38","1,00",DA,"3,00","2,64","0,36","1,00",DA,"4,00","3,64","0,36","1,00",DA,"5,00","4,51","0,49","1,00",DA,
2252/22,2252/VL/22,24.8.2022.,Zavrsena,Narudžbenica od 18.08.2022.,Komparativna,Prva,Drager,ATLAN A350,ASPL-0073,DA,DA,DA,DA,DA,Volumen,"100,00","91,00","9,00","10,00",DA,"200,00","182,00","9,00","10,00",DA,"400,00","370,00","7,50","10,00",DA,"600,00","556,00","7,33","10,00",DA,"800,00","724,00","9,50","10,00",DA,"1000,00","936,00","6,40","10,00",DA,Koncentracija anestezioloških gasova,"1,00","1,39","0,39","1,00",DA,"2,00","1,89","0,11","1,00",DA,"4,00","3,87","0,13","1,00",DA,"5,00","4,76","0,24","1,00",DA,"6,00","5,48","0,52","1,00",DA,
2080/22,2080/VL/22,25.7.2022.,Zavrsena,Ugovor br. 10-6254 od 21.07.2022.,Komparativna,Redovna,Drager,PRIMUS,ASLH-0144,DA,DA,DA,DA,DA,Volumen,"100,00","92,00","8,00","10,00",DA,"200,00","185,00","7,50","10,00",DA,"400,00","370,00","7,50","10,00",DA,"600,00","551,00","8,17","10,00",DA,"800,00","732,00","8,50","10,00",DA,"1000,00","928,00","7,20","10,00",DA,Koncentracija anestezioloških gasova,"1,00","0,92","0,08","1,00",DA,"2,00","1,69","0,31","1,00",DA,"3,00","2,72","0,28","1,00",DA,"5,00","4,90","0,10","1,00",DA,"7,00","6,81","0,19","1,00",DA,
2081/22,2081/VL/22,25.7.2022.,Zavrsena,Ugovor br. 10-6254 od 21.07.2022.,Komparativna,Prva,Drager,PRIMUS,ASLH-0143,DA,DA,DA,DA,DA,Volumen,"100,00","95,00","5,00","10,00",DA,"200,00","192,00","4,00","10,00",DA,"400,00","379,00","5,25","10,00",DA,"600,00","560,00","6,67","10,00",DA,"800,00","739,00","7,63","10,00",DA,"1000,00","925,00","7,50","10,00",DA,Koncentracija anestezioloških gasova,"1,00","0,87","0,13","1,00",DA,"2,00","2,05","0,05","1,00",DA,"3,00","2,92","0,08","1,00",DA,"5,00","4,67","0,33","1,00",DA,"7,00","6,55","0,45","1,00",DA,
2082/22,2082/VL/22,25.7.2022.,Zavrsena,Ugovor br. 10-6254 od 21.07.2022.,Komparativna,Redovna,Datex Ohmeda,DATEX OHMEDA AVANCE,ANBS00330,DA,DA,DA,DA,DA,Volumen,"100,00","96,00","4,00","10,00",DA,"200,00","192,00","4,00","10,00",DA,"400,00","378,00","5,50","10,00",DA,"600,00","562,00","6,33","10,00",DA,"800,00","735,00","8,13","10,00",DA,"1000,00","934,00","6,60","10,00",DA,Koncentracija anestezioloških gasova,"1,00","1,05","0,05","1,00",DA,"2,00","1,92","0,08","1,00",DA,"4,00","3,71","0,29","1,00",DA,"6,00","5,67","0,33","1,00",DA,"8,00","7,65","0,35","1,00",DA,
2083/22,2083/VL/22,25.7.2022.,Zavrsena,Ugovor br. 10-6254 od 21.07.2022.,Komparativna,Redovna,Datex Ohmeda,AVANCE S5,ANBS00414,DA,DA,DA,DA,DA,Volumen,"100,00","105,00","5,00","10,00",DA,"200,00","196,00","2,00","10,00",DA,"400,00","389,00","2,75","10,00",DA,"600,00","586,00","2,33","10,00",DA,"800,00","752,00","6,00","10,00",DA,"1000,00","934,00","6,60","10,00",DA,Koncentracija anestezioloških gasova,"1,00",NIJE MJERENO,NIJE MJERENO,"1,00",DA,"2,00",NIJE MJERENO,NIJE MJERENO,"1,00",DA,"3,00",NIJE MJERENO,NIJE MJERENO,"1,00",DA,"4,00",NIJE MJERENO,NIJE MJERENO,"1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",DA,
2061/22,2061/VL/22,21.7.2022.,Zavrsena,Ugovor br. 10-6254 od 21.07.2022.,Komparativna,Prva,Drager,PRIMUS,ASHH-0214,DA,DA,DA,DA,DA,Volumen,"100,00","105,00","5,00","10,00",DA,"200,00","182,00","9,00","10,00",DA,"400,00","388,00","3,00","10,00",DA,"600,00","567,00","5,50","10,00",DA,"800,00","731,00","8,63","10,00",DA,"1000,00","930,00","7,00","10,00",DA,Koncentracija anestezioloških gasova,"1,00","1,37","0,37","1,00",DA,"2,00","1,76","0,24","1,00",DA,"3,00","2,82","0,18","1,00",DA,"5,00","4,76","0,24","1,00",DA,"7,00","6,54","0,46","1,00",DA,
2026/22,2026/VL/22,20.7.2022.,Zavrsena,Ugovor br. 06-JN-04-306/2022,Komparativna,Redovna,GE,CARESTATION 650,720280130WA,DA,DA,DA,DA,DA,Volumen,"100,00","91,00","9,00","10,00",DA,"200,00","187,00","6,50","10,00",DA,"400,00","366,00","8,50","10,00",DA,"600,00","563,00","6,17","10,00",DA,"800,00","734,00","8,25","10,00",DA,"1000,00","928,00","7,20","10,00",DA,Koncentracija anestezioloških gasova,"1,00","1,21","0,21","1,00",DA,"2,00","1,94","0,06","1,00",DA,"3,00","2,67","0,33","1,00",DA,"4,00","3,66","0,34","1,00",DA,"5,00","4,49","0,51","1,00",DA,
2028/22,2028/VL/22,20.7.2022.,Zavrsena,Ugovor br. 06-JN-04-306/2022,Komparativna,Redovna,Datex Ohmeda,AESPIRE,ANCP00947,DA,DA,DA,DA,DA,Volumen,"100,00","105,00","5,00","10,00",DA,"200,00","191,00","4,50","10,00",DA,"400,00","382,00","4,50","10,00",DA,"600,00","610,00","1,67","10,00",DA,"800,00","749,00","6,38","10,00",DA,"1000,00","953,00","4,70","10,00",DA,Koncentracija anestezioloških gasova,"1,00","1,10","0,10","1,00",DA,"2,00","2,03","0,03","1,00",DA,"4,00","3,87","0,13","1,00",DA,"5,00","4,91","0,09","1,00",DA,"6,00","5,83","0,17","1,00",DA,
2007/22,2007/VL/22,19.7.2022.,Zavrsena,Narudžbenica od 19.07.2022.,Komparativna,Redovna,Drager,FABIUS,ARSF-0076,DA,DA,DA,DA,DA,Volumen,"100,00","94,00","6,00","10,00",DA,"200,00","188,00","6,00","10,00",DA,"400,00","381,00","4,75","10,00",DA,"600,00","573,00","4,50","10,00",DA,"800,00","768,00","4,00","10,00",DA,"1000,00","932,00","6,80","10,00",DA,Koncentracija anestezioloških gasova,"1,00","0,71","0,29","1,00",DA,"2,00","1,62","0,38","1,00",DA,"3,00","2,67","0,33","1,00",DA,"4,00","3,70","0,30","1,00",DA,"6,00","5,33","0,67","1,00",DA,
1975/22,1975/VL/22,13.7.2022.,Zavrsena,Narudžbenica br. 003291/22 od 24.06.2022.,Komparativna,Redovna,GE - General Electric,CARESTATION 650 A1,SM71500010WA,DA,DA,DA,DA,DA,Volumen,"100,00","93,00","7,00","10,00",DA,"200,00","192,00","4,00","10,00",DA,"400,00","400,00","0,00","10,00",DA,"600,00","572,00","4,67","10,00",DA,"800,00","748,00","6,50","10,00",DA,"1000,00","928,00","7,20","10,00",DA,Koncentracija anestezioloških gasova,"1,00","1,29","0,29","1,00",DA,"2,00","1,57","0,43","1,00",DA,"3,00","2,64","0,36","1,00",DA,"4,00","3,58","0,42","1,00",DA,"5,00","4,85","0,15","1,00",DA,
1974/22,1974/VL/22,13.7.2022.,Zavrsena,Narudžbenica br. 003291/22 od 24.06.2022.,Komparativna,Redovna,GE,CARESTATION 660,SM71750011WA,DA,DA,DA,DA,DA,Volumen,"100,00","93,00","7,00","10,00",DA,"200,00","185,00","7,50","10,00",DA,"400,00","370,00","7,50","10,00",DA,"600,00","598,00","0,33","10,00",DA,"800,00","738,00","7,75","10,00",DA,"1000,00","951,00","4,90","10,00",DA,Koncentracija anestezioloških gasova,"1,00","1,26","0,26","1,00",DA,"2,00","1,57","0,43","1,00",DA,"3,00","2,53","0,47","1,00",DA,"4,00","3,54","0,46","1,00",DA,"5,00","4,75","0,25","1,00",DA,
1976/22,1976/VL/22,13.7.2022.,Zavrsena,Narudžbenica br. 003291/22 od 24.06.2022.,Komparativna,Redovna,GE - General Electric,CARESTATION 650 A1,717500008WA,DA,DA,DA,DA,DA,Volumen,"100,00","98,00","2,00","10,00",DA,"200,00","211,00","5,50","10,00",DA,"400,00","383,00","4,25","10,00",DA,"600,00","605,00","0,83","10,00",DA,"800,00","732,00","8,50","10,00",DA,"1000,00","921,00","7,90","10,00",DA,Koncentracija anestezioloških gasova,"1,00","1,23","0,23","1,00",DA,"2,00","1,83","0,17","1,00",DA,"4,00","3,74","0,26","1,00",DA,"6,00","5,50","0,50","1,00",DA,"7,00","6,03","0,97","1,00",DA,
1977/22,1977/VL/22,13.7.2022.,Zavrsena,Narudžbenica br. 003291/22 od 24.06.2022.,Komparativna,Redovna,GE - General Electric,CARESTATION 650 A1,17500009WA,DA,DA,DA,DA,DA,Volumen,"100,00","97,00","3,00","10,00",DA,"200,00","194,00","3,00","10,00",DA,"400,00","368,00","8,00","10,00",DA,"600,00","563,00","6,17","10,00",DA,"800,00","737,00","7,88","10,00",DA,"1000,00","922,00","7,80","10,00",DA,Koncentracija anestezioloških gasova,"1,00","1,58","0,58","1,00",DA,"2,00","1,77","0,23","1,00",DA,"4,00","3,69","0,31","1,00",DA,"6,00","5,68","0,32","1,00",DA,"7,00","6,07","0,93","1,00",DA,
1932/22,1932/VL/22,6.7.2022.,Zavrsena,Narudžbenica br. 01/1-1406 od 14.06.2022.,Komparativna,Redovna,GE,CARESTATION 620,SM618210084WA,DA,DA,DA,DA,DA,Volumen,"100,00","102,00","2,00","10,00",DA,"200,00","182,00","9,00","10,00",DA,"400,00","371,00","7,25","10,00",DA,"600,00","566,00","5,67","10,00",DA,"800,00","755,00","5,63","10,00",DA,"1000,00","943,00","5,70","10,00",DA,Koncentracija anestezioloških gasova,"1,00","0,94","0,06","1,00",DA,"2,00","1,82","0,18","1,00",DA,"4,00","3,71","0,29","1,00",DA,"6,00","5,71","0,29","1,00",DA,"7,00","6,62","0,38","1,00",DA,
1863/22,1863/VL/22,4.7.2022.,Zavrsena,Narudžbenica od 04.07.2022.,Komparativna,Redovna,Mindray,WATO EX-65,KT85001640,DA,DA,DA,DA,DA,Volumen,"100,00","99,00","1,00","10,00",DA,"200,00","192,00","4,00","10,00",DA,"400,00","366,00","8,50","10,00",DA,"600,00","565,00","5,83","10,00",DA,"800,00","729,00","8,88","10,00",DA,"1000,00","920,00","8,00","10,00",DA,Koncentracija anestezioloških gasova,"1,00","1,23","0,23","1,00",DA,"2,00","1,74","0,26","1,00",DA,"4,00","3,80","0,20","1,00",DA,"6,00","5,71","0,29","1,00",DA,"7,00","6,54","0,46","1,00",DA,
1862/22,1862/VL/22,4.7.2022.,Zavrsena,Narudžbenica od 04.07.2022.,Komparativna,Redovna,Datex Ohmeda,AESPIRE,AMXL01845,DA,DA,DA,DA,DA,Volumen,"100,00","105,00","5,00","10,00",DA,"200,00","191,00","4,50","10,00",DA,"400,00","382,00","4,50","10,00",DA,"600,00","571,00","4,83","10,00",DA,"800,00","728,00","9,00","10,00",DA,"1000,00","918,00","8,20","10,00",DA,Koncentracija anestezioloških gasova,"1,00","1,39","0,39","1,00",DA,"2,00","1,91","0,09","1,00",DA,"4,00","3,73","0,27","1,00",DA,"6,00","5,56","0,44","1,00",DA,"8,00","7,18","0,82","1,00",DA,
1772/22,1772/VL/22,24.6.2022.,Zavrsena,Ugovor br. U01-06 6-54-2246 3/22 od 09.06.2022.,Komparativna,Redovna,GE Datex Ohmeda,Aespire,ANCM00714,DA,DA,DA,DA,DA,Volumen,"100,00","100,00","0,00","10,00",DA,"200,00","196,00","2,00","10,00",DA,"400,00","402,00","0,50","10,00",DA,"600,00","613,00","2,17","10,00",DA,"800,00","762,00","4,75","10,00",DA,"1000,00","919,00","8,10","10,00",DA,Koncentracija anestezioloških gasova,"1,00","0,97","0,03","1,00",DA,"2,00","2,33","0,33","1,00",DA,"3,00","3,00","0,00","1,00",DA,"5,00","4,76","0,24","1,00",DA,"6,00","5,42","0,58","1,00",DA,
1756/22,1756/VL/22,23.6.2022.,Zavrsena,Ugovor br. U01-06 6-54-2246 3/22 od 09.06.2022.,Komparativna,Redovna,GE Datex Ohmeda,Aespire,ANCM00712,DA,DA,DA,DA,DA,Volumen,"100,00","102,00","2,00","10,00",DA,"200,00","209,00","4,50","10,00",DA,"400,00","388,00","3,00","10,00",DA,"600,00","583,00","2,83","10,00",DA,"800,00","766,00","4,25","10,00",DA,"1000,00","942,00","5,80","10,00",DA,Koncentracija anestezioloških gasova,"1,00","1,11","0,11","1,00",DA,"2,00","1,88","0,12","1,00",DA,"4,00","3,91","0,09","1,00",DA,"6,00","5,87","0,13","1,00",DA,"8,00","7,07","0,93","1,00",DA,
1757/22,1757/VL/22,23.6.2022.,Zavrsena,Ugovor br. U01-06 6-54-2246 3/22 od 09.06.2022.,Komparativna,Prva,Maquet,FLOW-i,5832,DA,DA,DA,DA,DA,Volumen,"100,00","101,00","1,00","10,00",DA,"200,00","188,00","6,00","10,00",DA,"400,00","365,00","8,75","10,00",DA,"600,00","552,00","8,00","10,00",DA,"800,00","760,00","5,00","10,00",DA,"1000,00","913,00","8,70","10,00",DA,Koncentracija anestezioloških gasova,"1,00","0,60","0,40","1,00",DA,"3,00","2,65","0,35","1,00",DA,"4,00","3,61","0,39","1,00",DA,"6,00","6,16","0,16","1,00",DA,"8,00","7,97","0,03","1,00",DA,
1707/22,1707/VL/22,22.6.2022.,Zavrsena,Ugovor br. U01-06 6-54-2246 3/22 od 09.06.2022.,Komparativna,Redovna,Marquette,Flow-i,2972,DA,DA,DA,DA,DA,Volumen,"100,00","92,00","8,00","10,00",DA,"200,00","180,00","10,00","10,00",DA,"400,00","370,00","7,50","10,00",DA,"600,00","547,00","8,83","10,00",DA,"800,00","720,00","10,00","10,00",DA,"1000,00","947,00","5,30","10,00",DA,Koncentracija anestezioloških gasova,"1,00","1,18","0,18","1,00",DA,"2,00","1,99","0,01","1,00",DA,"4,00","3,64","0,36","1,00",DA,"6,00","5,55","0,45","1,00",DA,"8,00","7,05","0,95","1,00",DA,
1711/22,1711/VL/22,22.6.2022.,Zavrsena,Ugovor br. U01-06 6-54-2246 3/22 od 09.06.2022.,Komparativna,Redovna,Maquet,FLOW-i,5865,DA,DA,DA,DA,DA,Volumen,"100,00","105,00","5,00","10,00",DA,"200,00","185,00","7,50","10,00",DA,"400,00","371,00","7,25","10,00",DA,"600,00","549,00","8,50","10,00",DA,"800,00","723,00","9,63","10,00",DA,"1000,00","919,00","8,10","10,00",DA,Koncentracija anestezioloških gasova,"1,00","1,10","0,10","1,00",DA,"2,00","1,68","0,32","1,00",DA,"4,00","4,37","0,37","1,00",DA,"6,00","5,55","0,45","1,00",DA,"8,00","7,07","0,93","1,00",DA,
1705/22,1705/VL/22,22.6.2022.,Zavrsena,Ugovor br. U01-06 6-54-2246 3/22 od 09.06.2022.,Komparativna,Redovna,Maquet,Flow-i,2973,DA,DA,DA,DA,DA,Volumen,"100,00","97,00","3,00","10,00",DA,"200,00","185,00","7,50","10,00",DA,"400,00","376,00","6,00","10,00",DA,"600,00","551,00","8,17","10,00",DA,"800,00","746,00","6,75","10,00",DA,"1000,00","977,00","2,30","10,00",DA,Koncentracija anestezioloških gasova,"1,00","1,13","0,13","1,00",DA,"2,00","2,48","0,48","1,00",DA,"3,00","2,96","0,04","1,00",DA,"4,00","3,52","0,48","1,00",DA,"5,00","4,55","0,45","1,00",DA,
1709/22,1709/VL/22,22.6.2022.,Zavrsena,Ugovor br. U01-06 6-54-2246 3/22 od 09.06.2022.,Komparativna,Redovna,Marquette,Flow-i,2974,DA,DA,DA,DA,DA,Volumen,"100,00","109,00","9,00","10,00",DA,"200,00","183,00","8,50","10,00",DA,"400,00","362,00","9,50","10,00",DA,"600,00","542,00","9,67","10,00",DA,"800,00","721,00","9,88","10,00",DA,"1000,00","955,00","4,50","10,00",DA,Koncentracija anestezioloških gasova,"1,00","0,91","0,09","1,00",DA,"2,00","1,77","0,23","1,00",DA,"4,00","3,71","0,29","1,00",DA,"6,00","5,70","0,30","1,00",DA,"8,00","7,30","0,70","1,00",DA,
1703/22,1703/VL/22,22.6.2022.,Zavrsena,Ugovor br. U01-06 6-54-2246 3/22 od 09.06.2022.,Komparativna,Redovna,Maquet,FLOW-i,5864,DA,DA,DA,DA,DA,Volumen,"100,00","93,00","7,00","10,00",DA,"200,00","194,00","3,00","10,00",DA,"400,00","363,00","9,25","10,00",DA,"600,00","547,00","8,83","10,00",DA,"800,00","724,00","9,50","10,00",DA,"1000,00","914,00","8,60","10,00",DA,Koncentracija anestezioloških gasova,"1,00","1,13","0,13","1,00",DA,"2,00","1,68","0,32","1,00",DA,"4,00","4,12","0,12","1,00",DA,"6,00","5,92","0,08","1,00",DA,"8,00","7,34","0,66","1,00",DA,
1460/22,1460/VL/22,30.5.2022.,Zavrsena,Narudžbenica od 30.05.2022.,Komparativna,Redovna,Drager,SULA 808V,3357,DA,DA,DA,DA,DA,Volumen,"100,00","98,00","2,00","10,00",DA,"200,00","184,00","8,00","10,00",DA,"400,00","365,00","8,75","10,00",DA,"500,00","453,00","9,40","10,00",DA,"600,00","548,00","8,67","10,00",DA,"800,00","730,00","8,75","10,00",DA,Koncentracija anestezioloških gasova,"1,00","1,22","0,22","1,00",DA,"2,00","1,83","0,17","1,00",DA,"3,00","2,71","0,29","1,00",DA,"4,00","3,78","0,22","1,00",DA,"5,00","4,49","0,51","1,00",DA,
1265/22,1265/VL/22,17.5.2022.,Zavrsena,Narudžbenica od 17.05.2022.,Komparativna,Redovna,Drager,SULA,000888,DA,DA,DA,DA,DA,Volumen,"100,00","103,00","3,00","10,00",DA,"200,00","184,00","8,00","10,00",DA,"400,00","388,00","3,00","10,00",DA,"600,00","594,00","1,00","10,00",DA,"800,00","790,00","1,25","10,00",DA,"1000,00","932,00","6,80","10,00",DA,Koncentracija anestezioloških gasova,"1,00","0,96","0,04","1,00",DA,"2,00","1,54","0,46","1,00",DA,"3,00","2,68","0,32","1,00",DA,"5,00","4,58","0,42","1,00",DA,"6,00","5,18","0,82","1,00",DA,
1254/22,1254/VL/22,10.5.2022.,Zavrsena,Narudžbenica od 10.05.2022.,Komparativna,Redovna,Drager,TITUS & VENTILOG 2,ARFJ-0066,DA,DA,DA,DA,DA,Volumen,"100,00","99,00","1,00","10,00",DA,"200,00","215,00","7,50","10,00",DA,"400,00","363,00","9,25","10,00",DA,"500,00","492,00","1,60","10,00",DA,"600,00","547,00","8,83","10,00",DA,"800,00","743,00","7,12","10,00",DA,Koncentracija anestezioloških gasova,"1,00","1,31","0,31","1,00",DA,"2,00","1,77","0,23","1,00",DA,"3,00","2,80","0,20","1,00",DA,"4,00","3,72","0,28","1,00",DA,"5,00","4,41","0,59","1,00",DA,
1248/22,1248/VL/22,9.5.2022.,Zavrsena,Narudžbenica od 09.05.2022.,Komparativna,Redovna,Mindray,WATO EX - 35,KG-93003637,DA,DA,DA,DA,DA,Volumen,"100,00","106,00","6,00","10,00",DA,"200,00","215,00","7,50","10,00",DA,"400,00","367,00","8,25","10,00",DA,"600,00","560,00","6,67","10,00",DA,"800,00","722,00","9,75","10,00",DA,"1000,00","931,00","6,90","10,00",DA,Koncentracija anestezioloških gasova,"1,00","1,05","0,05","1,00",DA,"2,00","1,93","0,07","1,00",DA,"3,00","2,73","0,27","1,00",DA,"5,00","4,70","0,30","1,00",DA,"6,00","5,55","0,45","1,00",DA,
1166/22,1166/VL/22,18.4.2022.,Zavrsena,Narudžbenica od 18.04.2022.,Komparativna,Redovna,Mindray,WATO EX-65,KT-9B003364,DA,DA,DA,DA,DA,Volumen,"100,00","109,00","9,00","10,00",DA,"200,00","189,00","5,50","10,00",DA,"400,00","381,00","4,75","10,00",DA,"600,00","585,00","2,50","10,00",DA,"800,00","738,00","7,75","10,00",DA,"1000,00","916,00","8,40","10,00",DA,Koncentracija anestezioloških gasova,"1,00","1,15","0,15","1,00",DA,"2,00","1,90","0,10","1,00",DA,"4,00","3,68","0,32","1,00",DA,"5,00","4,75","0,25","1,00",DA,"6,00","5,83","0,17","1,00",DA,
1170/22,1170/VL/22,18.4.2022.,Zavrsena,Narudžbenica od 15.04.2022.,Komparativna,Redovna,DAMECA,SIESTA,200504001,NE,DA,NE,NE,DA,Volumen,"200,00",NIJE MJERENO,NIJE MJERENO,"10,00",DA,"300,00",NIJE MJERENO,NIJE MJERENO,"10,00",DA,"400,00",NIJE MJERENO,NIJE MJERENO,"10,00",DA,"500,00",NIJE MJERENO,NIJE MJERENO,"10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",DA,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",DA,Koncentracija anestezioloških gasova,"1,00",NIJE MJERENO,NIJE MJERENO,"1,00",DA,"2,00",NIJE MJERENO,NIJE MJERENO,"1,00",DA,"3,00",NIJE MJERENO,NIJE MJERENO,"1,00",DA,"4,00",NIJE MJERENO,NIJE MJERENO,"1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",DA,Na mjerilu nisu funkcionalni senzor za kisik (O2) i senzor protoka (flow sensor) te na uređaju nema povratne informacije o ukupnom isporučenom volumenu.
1035/22,1035/VL/22,11.4.2022.,Zavrsena,Narudžbenica od 04.04.2022.,Komparativna,Redovna,Drager,Fabius Tiro,ARZK-0076,DA,DA,DA,DA,DA,Volumen,"100,00","97,00","3,00","10,00",DA,"200,00","181,00","9,50","10,00",DA,"400,00","373,00","6,75","10,00",DA,"600,00","559,00","6,83","10,00",DA,"800,00","751,00","6,13","10,00",DA,"1000,00","937,00","6,30","10,00",DA,Koncentracija anestezioloških gasova,"1,00","0,59","0,41","1,00",DA,"2,00","1,43","0,57","1,00",DA,"4,00","3,74","0,26","1,00",DA,"5,00","4,67","0,33","1,00",DA,"7,00","6,69","0,31","1,00",DA,
977/22,977/VL/22,24.3.2022.,Zavrsena,Narudžbenica br. 33/22 od 17.03.2022.,Komparativna,Redovna,Datex Ohmeda,AESTIVA 3000,U00022142,DA,DA,DA,DA,DA,Volumen,"100,00","100,00","0,00","10,00",DA,"200,00","204,00","2,00","10,00",DA,"400,00","371,00","7,25","10,00",DA,"600,00","566,00","5,67","10,00",DA,"800,00","753,00","5,88","10,00",DA,"1000,00","914,00","8,60","10,00",DA,Koncentracija anestezioloških gasova,"1,00","1,33","0,33","1,00",DA,"2,00","2,00","0,00","1,00",DA,"3,00","2,86","0,14","1,00",DA,"5,00","4,71","0,29","1,00",DA,"6,00","5,42","0,58","1,00",DA,
925/22,925/VL/22,23.3.2022.,Zavrsena,Narudžbenica od 22.03.2022.,Komparativna,Prva,LOWENSTEIN MEDICAL,LEON,0200020hul99920520,DA,DA,DA,DA,DA,Volumen,"300,00","296,00","1,33","10,00",DA,"400,00","396,00","1,00","10,00",DA,"600,00","554,00","7,67","10,00",DA,"800,00","731,00","8,63","10,00",DA,"900,00","821,00","8,78","10,00",DA,"1000,00","905,00","9,50","10,00",DA,Koncentracija anestezioloških gasova,"1,00","1,03","0,03","1,00",DA,"2,00","1,68","0,32","1,00",DA,"3,00","2,55","0,45","1,00",DA,"4,00","3,05","0,95","1,00",DA,"6,00",NIJE MJERENO,"0,00","1,00",DA,
675/22,675/VL/22,24.2.2022.,Zavrsena,Ugovor 01/6-JN-112/14-21-22 od 12.01.2022.,Komparativna,Redovna,Medec,TRITON,46925,DA,DA,DA,DA,DA,Volumen,"200,00",NIJE MJERENO,NIJE MJERENO,"10,00",DA,"300,00",NIJE MJERENO,NIJE MJERENO,"10,00",DA,"400,00",NIJE MJERENO,NIJE MJERENO,"10,00",DA,"500,00",NIJE MJERENO,NIJE MJERENO,"10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",DA,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",DA,Koncentracija anestezioloških gasova,"1,00","1,09","0,09","1,00",DA,"2,00","1,69","0,31","1,00",DA,"4,00","3,94","0,06","1,00",DA,"6,00","5,53","0,47","1,00",DA,"8,00","7,19","0,81","1,00",DA,
665/22,665/VL/22,24.2.2022.,Zavrsena,Ugovor 01/6-JN-112/14-21-22 od 12.01.2022.,Komparativna,Redovna,Heinen Lowenstein,LEON PLUS,0209100HUL,DA,DA,DA,DA,DA,Volumen,"200,00",NIJE MJERENO,NIJE MJERENO,"10,00",DA,"300,00",NIJE MJERENO,NIJE MJERENO,"10,00",DA,"400,00",NIJE MJERENO,NIJE MJERENO,"10,00",DA,"500,00",NIJE MJERENO,NIJE MJERENO,"10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",DA,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",DA,Koncentracija anestezioloških gasova,"1,00","1,38","0,38","1,00",DA,"2,00","1,93","0,07","1,00",DA,"3,00","2,76","0,24","1,00",DA,"4,00","3,77","0,23","1,00",DA,"5,00","4,58","0,42","1,00",DA,
662/22,662/VL/22,24.2.2022.,Zavrsena,Ugovor 01/6-JN-112/14-21-22 od 12.01.2022.,Komparativna,Redovna,Drager,PRIMUS,ARXH-0240,DA,DA,DA,DA,DA,Volumen,"100,00","99,00","1,00","10,00",DA,"200,00","185,00","7,50","10,00",DA,"400,00","381,00","4,75","10,00",DA,"600,00","551,00","8,17","10,00",DA,"800,00","721,00","9,88","10,00",DA,"1000,00","902,00","9,80","10,00",DA,Koncentracija anestezioloških gasova,"1,00","1,33","0,33","1,00",DA,"2,00","1,78","0,22","1,00",DA,"4,00","3,65","0,35","1,00",DA,"6,00","5,46","0,54","1,00",DA,"7,00","6,66","0,34","1,00",DA,
661/22,661/VL/22,24.2.2022.,Zavrsena,Ugovor 01/6-JN-112/14-21-22 od 12.01.2022.,Komparativna,Redovna,Heinen Lowenstein,SINUS,SAG5587,DA,DA,DA,DA,DA,Volumen,"200,00",NIJE MJERENO,NIJE MJERENO,"10,00",DA,"300,00",NIJE MJERENO,NIJE MJERENO,"10,00",DA,"400,00",NIJE MJERENO,NIJE MJERENO,"10,00",DA,"500,00",NIJE MJERENO,NIJE MJERENO,"10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",DA,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",DA,Koncentracija anestezioloških gasova,"1,00","0,97","0,03","1,00",DA,"2,00","1,87","0,13","1,00",DA,"4,00","3,74","0,26","1,00",DA,"6,00","5,65","0,35","1,00",DA,"7,00","6,54","0,46","1,00",DA,
666/22,666/VL/22,24.2.2022.,Zavrsena,Ugovor 01/6-JN-112/14-21-22 od 12.01.2022.,Komparativna,Redovna,Drager,PRIMUS,ARXH-0241,DA,DA,DA,DA,DA,Volumen,"100,00","93,00","7,00","10,00",DA,"200,00","181,00","9,50","10,00",DA,"400,00","364,00","9,00","10,00",DA,"600,00","543,00","9,50","10,00",DA,"800,00","728,00","9,00","10,00",DA,"1000,00","914,00","8,60","10,00",DA,Koncentracija anestezioloških gasova,"1,00","0,91","0,09","1,00",DA,"2,00","2,10","0,10","1,00",DA,"4,00","3,65","0,35","1,00",DA,"6,00","5,60","0,40","1,00",DA,"7,00","6,11","0,89","1,00",DA,
668/22,668/VL/22,24.2.2022.,Zavrsena,Ugovor 01/6-JN-112/14-21-22 od 12.01.2022.,Komparativna,Redovna,GE - General Electric,AVANCE CS2 PRO,APKU01089,DA,DA,DA,DA,DA,Volumen,"100,00","92,00","8,00","10,00",DA,"200,00","183,00","8,50","10,00",DA,"400,00","411,00","2,75","10,00",DA,"600,00","548,00","8,67","10,00",DA,"800,00","793,00","0,88","10,00",DA,"1000,00","926,00","7,40","10,00",DA,Koncentracija anestezioloških gasova,"1,00","1,75","0,75","1,00",DA,"2,00","1,73","0,27","1,00",DA,"3,00","2,85","0,15","1,00",DA,"4,00","3,90","0,10","1,00",DA,"5,00","5,31","0,31","1,00",DA,
549/22,549/VL/22,18.2.2022.,Zavrsena,Narudžbenica od 16.02.2022. - Reverifikacija,Komparativna,Redovna,Datex Ohmeda,9100C,ME15110724,DA,DA,DA,DA,DA,Volumen,"200,00","215,00","7,50","10,00",DA,"300,00","307,00","2,33","10,00",DA,"400,00","397,00","0,75","10,00",DA,"500,00","512,00","2,40","10,00",DA,"600,00","601,00","0,17","10,00",DA,"700,00","670,00","4,29","10,00",DA,Koncentracija anestezioloških gasova,"1,00","0,84","0,16","1,00",DA,"2,00","1,91","0,09","1,00",DA,"3,00","2,85","0,15","1,00",DA,"4,00","3,61","0,39","1,00",DA,"5,00","4,63","0,37","1,00",DA,
501/22,501/VL/22,14.2.2022.,Zavrsena,Narudžbenica od 04.02.2022.,Komparativna,Redovna,Datex Ohmeda,9100C,ME15110724,NE,DA,DA,DA,DA,Volumen,"200,00","381,00","90,50","10,00",NE,"400,00","562,00","40,50","10,00",NE,"500,00","683,00","36,60","10,00",NE,"600,00","679,00","13,17","10,00",NE,"800,00","934,00","16,75","10,00",NE,"1000,00","1016,00","1,60","10,00",DA,Koncentracija anestezioloških gasova,"1,00",NIJE MJERENO,NIJE MJERENO,"1,00",DA,"2,00",NIJE MJERENO,NIJE MJERENO,"1,00",DA,"3,00",NIJE MJERENO,NIJE MJERENO,"1,00",DA,"4,00",NIJE MJERENO,NIJE MJERENO,"1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",DA,Na uređaju nisu funkcionalni flow senzor i senzor za kisik.
484/22,484/VL/22,14.2.2022.,Zavrsena,Narudžbenica od 11.02.2022.,Komparativna,Redovna,Mindray,WATO EX-65 PRO,KY-12003201,DA,DA,DA,DA,DA,Volumen,"100,00","102,00","2,00","10,00",DA,"200,00","191,00","4,50","10,00",DA,"400,00","362,00","9,50","10,00",DA,"500,00","453,00","9,40","10,00",DA,"600,00","589,00","1,83","10,00",DA,"800,00","744,00","7,00","10,00",DA,Koncentracija anestezioloških gasova,"1,00","1,09","0,09","1,00",DA,"2,00","1,88","0,12","1,00",DA,"3,00","2,75","0,25","1,00",DA,"5,00","4,81","0,19","1,00",DA,"6,00","5,33","0,67","1,00",DA,
494/22,494/VL/22,14.2.2022.,Zavrsena,Narudžbenica br. 19/22 od 31.01.2022.,Komparativna,Redovna,GE Datex Ohmeda,Datex Ohmeda,AMXH00532,DA,DA,DA,DA,DA,Volumen,"100,00","106,00","6,00","10,00",DA,"200,00","185,00","7,50","10,00",DA,"400,00","375,00","6,25","10,00",DA,"600,00","565,00","5,83","10,00",DA,"800,00","760,00","5,00","10,00",DA,"1000,00","911,00","8,90","10,00",DA,Koncentracija anestezioloških gasova,"1,00","1,23","0,23","1,00",DA,"2,00","1,83","0,17","1,00",DA,"3,00","2,67","0,33","1,00",DA,"5,00","4,51","0,49","1,00",DA,"7,00","6,67","0,33","1,00",DA,
450/22,450/VL/22,9.2.2022.,Zavrsena,Narudžbenica od 07.02.2022.,Komparativna,Redovna,MEDEC BENELUX,Neptune,011158,DA,DA,DA,DA,DA,Volumen,"200,00",NIJE MJERENO,NIJE MJERENO,"10,00",DA,"300,00",NIJE MJERENO,NIJE MJERENO,"10,00",DA,"400,00",NIJE MJERENO,NIJE MJERENO,"10,00",DA,"500,00",NIJE MJERENO,NIJE MJERENO,"10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",DA,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",DA,Koncentracija anestezioloških gasova,"1,00","1,39","0,39","1,00",DA,"2,00","1,97","0,03","1,00",DA,"3,00","3,07","0,07","1,00",DA,"5,00","4,65","0,35","1,00",DA,"7,00","6,32","0,68","1,00",DA,
151/22,151/VL/22,26.1.2022.,Zavrsena,Narudžbenica od 04.01.2022.,Komparativna,Redovna,Drager,PRIMUS,ASLC-0147,DA,DA,DA,DA,DA,Volumen,"100,00","104,00","4,00","10,00",DA,"200,00","185,00","7,50","10,00",DA,"400,00","370,00","7,50","10,00",DA,"600,00","563,00","6,17","10,00",DA,"800,00","737,00","7,88","10,00",DA,"1000,00","913,00","8,70","10,00",DA,Koncentracija anestezioloških gasova,"1,00","0,91","0,09","1,00",DA,"2,00","1,75","0,25","1,00",DA,"4,00","3,59","0,41","1,00",DA,"5,00","4,46","0,54","1,00",DA,"6,00","5,19","0,81","1,00",DA,
152/22,152/VL/22,26.1.2022.,Zavrsena,Narudžbenica od 04.01.2022.,Komparativna,Redovna,Datex Ohmeda,AESPIRE VIEW,APHU00935,DA,DA,DA,DA,DA,Volumen,"100,00","90,00","10,00","10,00",DA,"200,00","209,00","4,50","10,00",DA,"400,00","375,00","6,25","10,00",DA,"600,00","590,00","1,67","10,00",DA,"800,00","737,00","7,88","10,00",DA,"1000,00","920,00","8,00","10,00",DA,Koncentracija anestezioloških gasova,"1,00","0,84","0,16","1,00",DA,"2,00","1,57","0,43","1,00",DA,"4,00","3,77","0,23","1,00",DA,"6,00","6,13","0,13","1,00",DA,"7,00","6,19","0,81","1,00",DA,
153/22,153/VL/22,26.1.2022.,Zavrsena,Narudžbenica od 04.01.2022.,Komparativna,Redovna,Drager,PRIMUS,ASLC-0140,DA,DA,DA,DA,DA,Volumen,"100,00","99,00","1,00","10,00",DA,"200,00","191,00","4,50","10,00",DA,"400,00","382,00","4,50","10,00",DA,"600,00","555,00","7,50","10,00",DA,"800,00","732,00","8,50","10,00",DA,"1000,00","929,00","7,10","10,00",DA,Koncentracija anestezioloških gasova,"1,00","1,15","0,15","1,00",DA,"2,00","1,59","0,41","1,00",DA,"3,00","2,56","0,44","1,00",DA,"4,00","3,46","0,54","1,00",DA,"5,00","4,23","0,77","1,00",DA,
141/22,141/VL/22,26.1.2022.,Zavrsena,Narudžbenica od 04.01.2022.,Komparativna,Redovna,Drager,PRIMUS,ARZH-0240,DA,DA,DA,DA,DA,Volumen,"100,00","91,00","9,00","10,00",DA,"200,00","186,00","7,00","10,00",DA,"400,00","365,00","8,75","10,00",DA,"600,00","554,00","7,67","10,00",DA,"800,00","725,00","9,38","10,00",DA,"1000,00","928,00","7,20","10,00",DA,Koncentracija anestezioloških gasova,"1,00","0,91","0,09","1,00",DA,"2,00","1,88","0,12","1,00",DA,"4,00","3,61","0,39","1,00",DA,"5,00","4,65","0,35","1,00",DA,"7,00","6,48","0,52","1,00",DA,
142/22,142/VL/22,26.1.2022.,Zavrsena,Narudžbenica od 04.01.2022.,Komparativna,Redovna,Drager,PRIMUS,ASLC-0139,DA,DA,DA,DA,DA,Volumen,"100,00","92,00","8,00","10,00",DA,"200,00","183,00","8,50","10,00",DA,"400,00","370,00","7,50","10,00",DA,"600,00","551,00","8,17","10,00",DA,"800,00","733,00","8,38","10,00",DA,"1000,00","906,00","9,40","10,00",DA,Koncentracija anestezioloških gasova,"1,00","1,43","0,43","1,00",DA,"2,00","2,06","0,06","1,00",DA,"4,00","3,61","0,39","1,00",DA,"5,00","4,50","0,50","1,00",DA,"7,00","6,34","0,66","1,00",DA,
143/22,143/VL/22,26.1.2022.,Zavrsena,Narudžbenica od 04.01.2022.,Komparativna,Redovna,Drager,PRIMUS,ARZH-0241,DA,DA,DA,DA,DA,Volumen,"100,00","110,00","10,00","10,00",DA,"200,00","191,00","4,50","10,00",DA,"400,00","364,00","9,00","10,00",DA,"600,00","553,00","7,83","10,00",DA,"800,00","722,00","9,75","10,00",DA,"1000,00","914,00","8,60","10,00",DA,Koncentracija anestezioloških gasova,"1,00","1,07","0,07","1,00",DA,"2,00","1,74","0,26","1,00",DA,"4,00","3,89","0,11","1,00",DA,"5,00","4,55","0,45","1,00",DA,"6,00","5,46","0,54","1,00",DA,
144/22,144/VL/22,26.1.2022.,Zavrsena,Narudžbenica od 04.01.2022.,Komparativna,Redovna,Maquet,FLOW-I,5828,DA,DA,DA,DA,DA,Volumen,"100,00","93,00","7,00","10,00",DA,"200,00","186,00","7,00","10,00",DA,"400,00","371,00","7,25","10,00",DA,"600,00","548,00","8,67","10,00",DA,"800,00","721,00","9,88","10,00",DA,"1000,00","916,00","8,40","10,00",DA,Koncentracija anestezioloških gasova,"1,00","0,82","0,18","1,00",DA,"2,00","1,65","0,35","1,00",DA,"4,00","3,44","0,56","1,00",DA,"6,00","5,56","0,44","1,00",DA,"8,00","7,21","0,79","1,00",DA,
145/22,145/VL/22,26.1.2022.,Zavrsena,Narudžbenica od 04.01.2022.,Komparativna,Redovna,Drager,PRIMUS,ASLC-0143,DA,DA,DA,DA,DA,Volumen,"100,00","100,00","0,00","10,00",DA,"200,00","181,00","9,50","10,00",DA,"400,00","371,00","7,25","10,00",DA,"600,00","557,00","7,17","10,00",DA,"800,00","737,00","7,88","10,00",DA,"1000,00","913,00","8,70","10,00",DA,Koncentracija anestezioloških gasova,"1,00","1,47","0,47","1,00",DA,"2,00","1,69","0,31","1,00",DA,"4,00","3,84","0,16","1,00",DA,"5,00","4,55","0,45","1,00",DA,"6,00","5,44","0,56","1,00",DA,
146/22,146/VL/22,26.1.2022.,Zavrsena,Narudžbenica od 04.01.2022.,Komparativna,Redovna,Drager,PRIMUS,ASLC-0146,DA,DA,DA,DA,DA,Volumen,"100,00","100,00","0,00","10,00",DA,"200,00","181,00","9,50","10,00",DA,"400,00","375,00","6,25","10,00",DA,"600,00","568,00","5,33","10,00",DA,"800,00","745,00","6,88","10,00",DA,"1000,00","951,00","4,90","10,00",DA,Koncentracija anestezioloških gasova,"1,00","0,90","0,10","1,00",DA,"3,00","2,68","0,32","1,00",DA,"4,00","3,50","0,50","1,00",DA,"5,00","4,90","0,10","1,00",DA,"7,00","6,01","0,99","1,00",DA,
147/22,147/VL/22,26.1.2022.,Zavrsena,Narudžbenica od 04.01.2022.,Komparativna,Redovna,Maquet,FLOW-I,6635,DA,DA,DA,DA,DA,Volumen,"100,00","90,00","10,00","10,00",DA,"200,00","186,00","7,00","10,00",DA,"400,00","362,00","9,50","10,00",DA,"600,00","540,00","10,00","10,00",DA,"800,00","730,00","8,75","10,00",DA,"1000,00","923,00","7,70","10,00",DA,Koncentracija anestezioloških gasova,"1,00","1,09","0,09","1,00",DA,"2,00","1,67","0,33","1,00",DA,"4,00","4,18","0,18","1,00",DA,"5,00","5,07","0,07","1,00",DA,"7,00","6,71","0,29","1,00",DA,
148/22,148/VL/22,26.1.2022.,Zavrsena,Narudžbenica od 04.01.2022.,Komparativna,Redovna,Drager,PRIMUS,ARZH-0242,DA,DA,DA,DA,DA,Volumen,"100,00","96,00","4,00","10,00",DA,"200,00","183,00","8,50","10,00",DA,"400,00","367,00","8,25","10,00",DA,"600,00","559,00","6,83","10,00",DA,"800,00","756,00","5,50","10,00",DA,"1000,00","955,00","4,50","10,00",DA,Koncentracija anestezioloških gasova,"1,00","1,29","0,29","1,00",DA,"2,00","1,78","0,22","1,00",DA,"4,00","3,39","0,61","1,00",DA,"5,00","4,32","0,68","1,00",DA,"6,00","5,24","0,76","1,00",DA,
149/22,149/VL/22,26.1.2022.,Zavrsena,Narudžbenica od 04.01.2022.,Komparativna,Redovna,Mindray,WATO 65,KY-6C000038,DA,DA,DA,DA,DA,Volumen,"100,00","95,00","5,00","10,00",DA,"200,00","210,00","5,00","10,00",DA,"400,00","393,00","1,75","10,00",DA,"600,00","571,00","4,83","10,00",DA,"800,00","748,00","6,50","10,00",DA,"1000,00","942,00","5,80","10,00",DA,Koncentracija anestezioloških gasova,"1,00","1,31","0,31","1,00",DA,"2,00","1,83","0,17","1,00",DA,"4,00","3,27","0,73","1,00",DA,"5,00","4,64","0,36","1,00",DA,"6,00","5,22","0,78","1,00",DA,
150/22,150/VL/22,26.1.2022.,Zavrsena,Narudžbenica od 04.01.2022.,Komparativna,Redovna,Maquet,FLOW-I,4245,DA,DA,DA,DA,DA,Volumen,"100,00","96,00","4,00","10,00",DA,"200,00","193,00","3,50","10,00",DA,"400,00","364,00","9,00","10,00",DA,"600,00","554,00","7,67","10,00",DA,"800,00","732,00","8,50","10,00",DA,"1000,00","980,00","2,00","10,00",DA,Koncentracija anestezioloških gasova,"1,00","1,11","0,11","1,00",DA,"2,00","1,67","0,33","1,00",DA,"4,00","3,50","0,50","1,00",DA,"6,00","5,79","0,21","1,00",DA,"8,00","7,15","0,85","1,00",DA,
132/22,132/VL/22,25.1.2022.,Zavrsena,Narudžbenica od 04.01.2022.,Komparativna,Redovna,Drager,PRIMUS,ASLC-0141,DA,DA,DA,DA,DA,Volumen,"100,00","102,00","2,00","10,00",DA,"200,00","186,00","7,00","10,00",DA,"400,00","376,00","6,00","10,00",DA,"600,00","569,00","5,17","10,00",DA,"800,00","730,00","8,75","10,00",DA,"1000,00","930,00","7,00","10,00",DA,Koncentracija anestezioloških gasova,"1,00","1,05","0,05","1,00",DA,"2,00","2,15","0,15","1,00",DA,"4,00","3,86","0,14","1,00",DA,"5,00","4,65","0,35","1,00",DA,"6,00","5,72","0,28","1,00",DA,
133/22,133/VL/22,25.1.2022.,Zavrsena,Narudžbenica od 04.01.2022.,Komparativna,Redovna,Maquet,FLOW-I,6633,DA,DA,DA,DA,DA,Volumen,"100,00","90,00","10,00","10,00",DA,"200,00","181,00","9,50","10,00",DA,"400,00","364,00","9,00","10,00",DA,"600,00","548,00","8,67","10,00",DA,"800,00","729,00","8,88","10,00",DA,"1000,00","942,00","5,80","10,00",DA,Koncentracija anestezioloških gasova,"1,00","0,91","0,09","1,00",DA,"2,00","1,95","0,05","1,00",DA,"4,00","3,89","0,11","1,00",DA,"6,00","5,59","0,41","1,00",DA,"8,00","7,41","0,59","1,00",DA,
129/22,129/VL/22,25.1.2022.,Zavrsena,Narudžbenica od 04.01.2022.,Komparativna,Redovna,Drager,PRIMUS,ASLC-0145,DA,DA,DA,DA,DA,Volumen,"100,00","92,00","8,00","10,00",DA,"200,00","188,00","6,00","10,00",DA,"400,00","366,00","8,50","10,00",DA,"600,00","561,00","6,50","10,00",DA,"800,00","736,00","8,00","10,00",DA,"1000,00","930,00","7,00","10,00",DA,Koncentracija anestezioloških gasova,"1,00","1,38","0,38","1,00",DA,"2,00","2,37","0,37","1,00",DA,"4,00","3,72","0,28","1,00",DA,"5,00","4,71","0,29","1,00",DA,"7,00","6,01","0,99","1,00",DA,
130/22,130/VL/22,25.1.2022.,Zavrsena,Narudžbenica od 04.01.2022.,Komparativna,Redovna,Drager,PRIMUS,ASLC-0142,DA,DA,DA,DA,DA,Volumen,"100,00","98,00","2,00","10,00",DA,"200,00","191,00","4,50","10,00",DA,"400,00","376,00","6,00","10,00",DA,"600,00","571,00","4,83","10,00",DA,"800,00","732,00","8,50","10,00",DA,"1000,00","924,00","7,60","10,00",DA,Koncentracija anestezioloških gasova,"1,00","1,02","0,02","1,00",DA,"2,00","1,83","0,17","1,00",DA,"4,00","3,95","0,05","1,00",DA,"5,00","4,73","0,27","1,00",DA,"7,00","6,06","0,94","1,00",DA,
131/22,131/VL/22,25.1.2022.,Zavrsena,Narudžbenica od 04.01.2022.,Komparativna,Redovna,Drager,PRIMUS,ARZH-0238,DA,DA,DA,DA,DA,Volumen,"100,00","107,00","7,00","10,00",DA,"200,00","181,00","9,50","10,00",DA,"400,00","380,00","5,00","10,00",DA,"600,00","587,00","2,17","10,00",DA,"800,00","756,00","5,50","10,00",DA,"1000,00","945,00","5,50","10,00",DA,Koncentracija anestezioloških gasova,"1,00","1,10","0,10","1,00",DA,"2,00","1,79","0,21","1,00",DA,"4,00","3,69","0,31","1,00",DA,"5,00","4,61","0,39","1,00",DA,"6,00","5,43","0,57","1,00",DA,
35/22,35/VL/22,18.1.2022.,Zavrsena,Narudžbenica od 04.01.2022.,Komparativna,Redovna,GE Datex Ohmeda,AVANCE CS 2 PRO,APKT00467,DA,DA,DA,DA,DA,Volumen,"200,00","194,00","3,00","10,00",DA,"300,00","317,00","5,67","10,00",DA,"400,00","370,00","7,50","10,00",DA,"500,00","461,00","7,80","10,00",DA,"600,00","556,00","7,33","10,00",DA,"800,00","727,00","9,13","10,00",DA,Koncentracija anestezioloških gasova,"1,00","1,40","0,40","1,00",DA,"3,00","2,58","0,42","1,00",DA,"4,00","3,46","0,54","1,00",DA,"6,00","5,42","0,58","1,00",DA,"7,00","6,73","0,27","1,00",DA,
31/22,31/VL/22,11.1.2022.,Zavrsena,Narudžbenica od 04.01.2022.,Komparativna,Redovna,Drager,PRIMUS,ARZH-0237,DA,DA,DA,DA,DA,Volumen,"200,00","186,00","7,00","10,00",DA,"400,00","369,00","7,75","10,00",DA,"500,00","481,00","3,80","10,00",DA,"600,00","563,00","6,17","10,00",DA,"800,00","759,00","5,13","10,00",DA,"1000,00","962,00","3,80","10,00",DA,Koncentracija anestezioloških gasova,"1,00","0,81","0,19","1,00",DA,"2,00","1,78","0,22","1,00",DA,"3,00","2,68","0,32","1,00",DA,"5,00","4,72","0,28","1,00",DA,"7,00","6,12","0,88","1,00",DA,
32/22,32/VL/22,11.1.2022.,Zavrsena,Narudžbenica od 04.01.2022.,Komparativna,Redovna,Drager,PRIMUS,ASLC-0144,DA,DA,DA,DA,DA,Volumen,"200,00","186,00","7,00","10,00",DA,"400,00","365,00","8,75","10,00",DA,"500,00","472,00","5,60","10,00",DA,"600,00","569,00","5,17","10,00",DA,"800,00","748,00","6,50","10,00",DA,"1000,00","946,00","5,40","10,00",DA,Koncentracija anestezioloških gasova,"1,00","1,10","0,10","1,00",DA,"2,00","1,97","0,03","1,00",DA,"3,00","2,67","0,33","1,00",DA,"5,00","4,71","0,29","1,00",DA,"7,00","6,24","0,76","1,00",DA,
4685/21,4685/VL/21,29.12.2021.,Zavrsena,Narudžbenica br. 711/21 od 17.12.2021.,Komparativna,Redovna,Maquet,FLOW-i,5834,DA,DA,DA,DA,DA,Volumen,"200,00","205,00","2,50","10,00",DA,"300,00","288,00","4,00","10,00",DA,"400,00","389,00","2,75","10,00",DA,"500,00","475,00","5,00","10,00",DA,"600,00","579,00","3,50","10,00",DA,"700,00","658,00","6,00","10,00",DA,Koncentracija anestezioloških gasova,"1,00","0,87","0,13","1,00",DA,"2,00","1,90","0,10","1,00",DA,"3,00","2,74","0,26","1,00",DA,"4,00","3,58","0,42","1,00",DA,"5,00","4,42","0,58","1,00",DA,
4678/21,4678/VL/21,29.12.2021.,Zavrsena,Narudžbenica br. 711/21 od 17.12.2021.,Komparativna,Redovna,GE Datex Ohmeda,S/5 Aespire,ANCK00864,DA,DA,DA,DA,DA,Volumen,"200,00","186,00","7,00","10,00",DA,"300,00","289,00","3,67","10,00",DA,"400,00","380,00","5,00","10,00",DA,"500,00","472,00","5,60","10,00",DA,"600,00","549,00","8,50","10,00",DA,"700,00","641,00","8,43","10,00",DA,Koncentracija anestezioloških gasova,"1,00","0,76","0,24","1,00",DA,"2,00","1,80","0,20","1,00",DA,"3,00","2,69","0,31","1,00",DA,"4,00","3,59","0,41","1,00",DA,"5,00","4,64","0,36","1,00",DA,
4599/21,4599/VL/21,29.12.2021.,Zavrsena,Narudžbenica br. 711/21 od 17.12.2021.,Komparativna,Redovna,Acoma,PH-3F,18589,DA,DA,DA,DA,DA,Volumen,"200,00",NIJE MJERENO,NIJE MJERENO,"10,00",DA,"300,00",NIJE MJERENO,NIJE MJERENO,"10,00",DA,"400,00",NIJE MJERENO,NIJE MJERENO,"10,00",DA,"500,00",NIJE MJERENO,NIJE MJERENO,"10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",DA,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",DA,Koncentracija anestezioloških gasova,"1,00","0,91","0,09","1,00",DA,"2,00","1,81","0,19","1,00",DA,"3,00","2,87","0,13","1,00",DA,"4,00","3,67","0,33","1,00",DA,"5,00","4,49","0,51","1,00",DA,
4676/21,4676/VL/21,29.12.2021.,Zavrsena,Narudžbenica br. 711/21 od 17.12.2021.,Komparativna,Redovna,Maquet,FLOW 1,7664,DA,DA,DA,DA,DA,Volumen,"200,00","181,00","9,50","10,00",DA,"300,00","274,00","8,67","10,00",DA,"400,00","368,00","8,00","10,00",DA,"500,00","456,00","8,80","10,00",DA,"600,00","581,00","3,17","10,00",DA,"700,00","640,00","8,57","10,00",DA,Koncentracija anestezioloških gasova,"1,00","0,81","0,19","1,00",DA,"2,00","1,89","0,11","1,00",DA,"3,00","2,91","0,09","1,00",DA,"4,00","3,78","0,22","1,00",DA,"5,00","4,74","0,26","1,00",DA,
4680/21,4680/VL/21,29.12.2021.,Zavrsena,Narudžbenica br. 711/21 od 17.12.2021.,Komparativna,Redovna,Maquet,FLOW I,6049,DA,DA,DA,DA,DA,Volumen,"200,00","190,00","5,00","10,00",DA,"300,00","283,00","5,67","10,00",DA,"400,00","378,00","5,50","10,00",DA,"500,00","471,00","5,80","10,00",DA,"600,00","579,00","3,50","10,00",DA,"700,00","660,00","5,71","10,00",DA,Koncentracija anestezioloških gasova,"1,00","0,94","0,06","1,00",DA,"2,00","2,10","0,10","1,00",DA,"3,00","2,89","0,11","1,00",DA,"4,00","3,84","0,16","1,00",DA,"5,00","5,06","0,06","1,00",DA,
4683/21,4683/VL/21,29.12.2021.,Zavrsena,Narudžbenica br. 711/21 od 17.12.2021.,Komparativna,Redovna,Maquet,FLOW,6634,DA,DA,DA,DA,DA,Volumen,"200,00","191,00","4,50","10,00",DA,"300,00","280,00","6,67","10,00",DA,"400,00","367,00","8,25","10,00",DA,"500,00","468,00","6,40","10,00",DA,"600,00","552,00","8,00","10,00",DA,"700,00","639,00","8,71","10,00",DA,Koncentracija anestezioloških gasova,"1,00","1,02","0,02","1,00",DA,"2,00","1,92","0,08","1,00",DA,"3,00","3,12","0,12","1,00",DA,"4,00","4,09","0,09","1,00",DA,"5,00","5,06","0,06","1,00",DA,
4687/21,4687/VL/21,29.12.2021.,Zavrsena,Narudžbenica br. 711/21 od 17.12.2021.,Komparativna,Redovna,Maquet,FLOW I,7663,DA,DA,DA,DA,DA,Volumen,"200,00","186,00","7,00","10,00",DA,"300,00","272,00","9,33","10,00",DA,"400,00","384,00","4,00","10,00",DA,"500,00","467,00","6,60","10,00",DA,"600,00","562,00","6,33","10,00",DA,"700,00","654,00","6,57","10,00",DA,Koncentracija anestezioloških gasova,"1,00","0,88","0,12","1,00",DA,"2,00","1,79","0,21","1,00",DA,"3,00","2,90","0,10","1,00",DA,"4,00","3,88","0,12","1,00",DA,"5,00","4,62","0,38","1,00",DA,
4689/21,4689/VL/21,29.12.2021.,Zavrsena,Narudžbenica br. 711/21 od 17.12.2021.,Komparativna,Redovna,Maquet,FLOW,6636,DA,DA,DA,DA,DA,Volumen,"200,00","184,00","8,00","10,00",DA,"300,00","288,00","4,00","10,00",DA,"400,00","379,00","5,25","10,00",DA,"500,00","481,00","3,80","10,00",DA,"600,00","561,00","6,50","10,00",DA,"700,00","649,00","7,29","10,00",DA,Koncentracija anestezioloških gasova,"1,00","0,88","0,12","1,00",DA,"2,00","2,10","0,10","1,00",DA,"3,00","2,89","0,11","1,00",DA,"4,00","3,74","0,26","1,00",DA,"5,00","4,78","0,22","1,00",DA,
4691/21,4691/VL/21,29.12.2021.,Zavrsena,Narudžbenica br. 711/21 od 17.12.2021.,Komparativna,Redovna,Datex Ohmeda,S/5 Aespire,ANCK00866,DA,DA,DA,DA,DA,Volumen,"200,00","180,00","10,00","10,00",DA,"300,00","274,00","8,67","10,00",DA,"400,00","368,00","8,00","10,00",DA,"500,00","462,00","7,60","10,00",DA,"600,00","563,00","6,17","10,00",DA,"700,00","647,00","7,57","10,00",DA,Koncentracija anestezioloških gasova,"1,00","0,94","0,06","1,00",DA,"2,00","1,90","0,10","1,00",DA,"3,00","2,89","0,11","1,00",DA,"4,00","3,94","0,06","1,00",DA,"5,00","5,16","0,16","1,00",DA,
4694/21,4694/VL/21,29.12.2021.,Zavrsena,Narudžbenica br. 711/21 od 17.12.2021.,Komparativna,Redovna,GE Datex Ohmeda,S/5 Aespire,ANCK00865,DA,DA,DA,DA,DA,Volumen,"200,00","191,00","4,50","10,00",DA,"300,00","285,00","5,00","10,00",DA,"400,00","385,00","3,75","10,00",DA,"500,00","467,00","6,60","10,00",DA,"600,00","562,00","6,33","10,00",DA,"700,00","669,00","4,43","10,00",DA,Koncentracija anestezioloških gasova,"1,00","0,83","0,17","1,00",DA,"2,00","1,78","0,22","1,00",DA,"3,00","2,59","0,41","1,00",DA,"4,00","3,85","0,15","1,00",DA,"5,00","4,66","0,34","1,00",DA,
4504/21,4504/VL/21,24.12.2021.,Zavrsena,Narudžbenica od 13.12.2021.,Komparativna,Redovna,Mindray,Wato EX-55,ES-3B001262,DA,DA,DA,DA,DA,Volumen,"200,00","184,00","8,00","10,00",DA,"300,00","279,00","7,00","10,00",DA,"400,00","365,00","8,75","10,00",DA,"500,00","456,00","8,80","10,00",DA,"600,00","556,00","7,33","10,00",DA,"700,00","643,00","8,14","10,00",DA,Koncentracija anestezioloških gasova,"1,00","0,87","0,13","1,00",DA,"2,00","1,93","0,07","1,00",DA,"3,00","2,78","0,22","1,00",DA,"4,00","3,84","0,16","1,00",DA,"5,00","4,81","0,19","1,00",DA,
4437/21,4437/VL/21,23.12.2021.,Zavrsena,Narudžbenica od 22.12.2021.,Komparativna,Redovna,Drager,FABIUS TIRO,ASDJ-0127,DA,DA,DA,DA,DA,Volumen,"200,00","186,00","7,00","10,00",DA,"300,00","275,00","8,33","10,00",DA,"400,00","386,00","3,50","10,00",DA,"500,00","469,00","6,20","10,00",DA,"600,00","559,00","6,83","10,00",DA,"700,00","640,00","8,57","10,00",DA,Koncentracija anestezioloških gasova,"1,00","1,31","0,31","1,00",DA,"2,00","1,95","0,05","1,00",DA,"3,00","2,91","0,09","1,00",DA,"4,00","3,96","0,04","1,00",DA,"5,00","4,37","0,63","1,00",DA,
4436/21,4436/VL/21,23.12.2021.,Zavrsena,Narudžbenica od 22.12.2021.,Komparativna,Redovna,Drager,FABIUS TIRO,ARYM-0081,DA,DA,DA,DA,DA,Volumen,"200,00","188,00","6,00","10,00",DA,"300,00","286,00","4,67","10,00",DA,"400,00","383,00","4,25","10,00",DA,"500,00","482,00","3,60","10,00",DA,"600,00","576,00","4,00","10,00",DA,"700,00","670,00","4,29","10,00",DA,Koncentracija anestezioloških gasova,"1,00","1,06","0,06","1,00",DA,"2,00","2,01","0,01","1,00",DA,"3,00","2,97","0,03","1,00",DA,"4,00","3,96","0,04","1,00",DA,"5,00","4,30","0,70","1,00",DA,
