Broj izvještaja,Broj naloga,Datum izdavanja,Status verifikacije,Zahtjev za verifikaciju,Metoda,Vrsta,Proizvođač,Uređaj,Serijski broj,Verifikacija ispravna,Spoljašnji pregled 1,Spoljašnji pregled 2,Spoljašnji pregled 3,Spoljašnji pregled 4,VERIFIKACIJA GREŠKE MJERILA:,1: Zadana vrijednost [ml],1: Mjerena vrijednost [ml],1: Greška mjerenja [ % ],1: Dozvoljeno odstupanje  [ ± % ],1: Usklađeno,2: Zadana vrijednost [ml],2: Mjerena vrijednost [ml],2: Greška mjerenja [ % ],2: Dozvoljeno odstupanje  [ ± % ],2: Usklađeno,3: Zadana vrijednost [ml],3: Mjerena vrijednost [ml],3: Greška mjerenja [ % ],3: Dozvoljeno odstupanje  [ ± % ],3: Usklađeno,4: Zadana vrijednost [ml],4: Mjerena vrijednost [ml],4: Greška mjerenja [ % ],4: Dozvoljeno odstupanje  [ ± % ],4: Usklađeno,5: Zadana vrijednost [ml],5: Mjerena vrijednost [ml],5: Greška mjerenja [ % ],5: Dozvoljeno odstupanje  [ ± % ],5: Usklađeno,6: Zadana vrijednost [ml],6: Mjerena vrijednost [ml],6: Greška mjerenja [ % ],6: Dozvoljeno odstupanje  [ ± % ],6: Usklađeno,VERIFIKACIJA GREŠKE MJERILA:,19: Zadana vrijednost [%],19: Mjerena vrijednost [%],19: Greška mjerenja [ % ],19: Dozvoljeno odstupanje  [ ± % ],19: Usklađeno,20: Zadana vrijednost [%],20: Mjerena vrijednost [%],20: Greška mjerenja [ % ],20: Dozvoljeno odstupanje  [ ± % ],20: Usklađeno,21: Zadana vrijednost [%],21: Mjerena vrijednost [%],21: Greška mjerenja [ % ],21: Dozvoljeno odstupanje  [ ± % ],21: Usklađeno,22: Zadana vrijednost [%],22: Mjerena vrijednost [],22: Greška mjerenja [ % ],22: Dozvoljeno odstupanje  [ ± % ],22: Usklađeno,23: Zadana vrijednost [%],23: Mjerena vrijednost [%],23: Greška mjerenja [ % ],23: Dozvoljeno odstupanje  [ ± % ],23: Usklađeno,Napomena
4442/21,4442/VL/21,23.12.2021.,Zavrsena,Narudžbenica od 19.11.2021.,Komparativna,Prva,Drager,SULA 808V,245S,DA,DA,DA,DA,DA,Volumen,200,NIJE MJERENO,NIJE MJERENO,"10,00",DA,"300,00",NIJE MJERENO,NIJE MJERENO,"10,00",DA,"400,00",NIJE MJERENO,NIJE MJERENO,"10,00",DA,"500,00",NIJE MJERENO,NIJE MJERENO,"10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",DA,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",DA,Koncentracija anestezioloških gasova,"1,00","1,09","0,09","1,00",DA,"2,00","1,51","0,49","1,00",DA,"3,00","2,57","0,43","1,00",DA,"4,00","3,26","0,74","1,00",DA,"5,00","4,50","0,50","1,00",DA,Mjerenja po parametru pritisak se nalaze na disku!
4430/21,4430/VL/21,23.12.2021.,Zavrsena,Narudžbenica od 02.12.2021.,Komparativna,Prva,Drager,SULLA 800V,AREN-0042,DA,DA,DA,DA,DA,Volumen,200,NIJE MJERENO,NIJE MJERENO,"10,00",DA,"300,00",NIJE MJERENO,NIJE MJERENO,"10,00",DA,"400,00",NIJE MJERENO,NIJE MJERENO,"10,00",DA,"500,00",NIJE MJERENO,NIJE MJERENO,"10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",DA,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",DA,Koncentracija anestezioloških gasova,"1,00","1,07","0,07","1,00",DA,"2,00","1,69","0,31","1,00",DA,"3,00","2,68","0,32","1,00",DA,"4,00","3,45","0,55","1,00",DA,"5,00","4,23","0,77","1,00",DA,Anesteziološka mašina je verifikovana po parametru - sevofluran.
4309/21,4309/VL/21,20.12.2021.,Zavrsena,Ugovor br. 01-1433-10/21 od 26.11.2021.,Komparativna,Redovna,Mindray,WATO EX-65,ER-5B003705,DA,DA,DA,DA,DA,Volumen,"200,00","187,00","6,50","10,00",DA,"300,00","305,00","1,67","10,00",DA,"400,00","405,00","1,25","10,00",DA,"500,00","503,00","0,60","10,00",DA,"600,00","540,00","10,00","10,00",DA,"700,00","638,00","8,86","10,00",DA,Koncentracija anestezioloških gasova,"1,00","0,98","0,02","1,00",DA,"2,00","1,95","0,05","1,00",DA,"3,00","3,12","0,12","1,00",DA,"4,00","3,89","0,11","1,00",DA,"5,00","4,68","0,32","1,00",DA,
4307/21,4307/VL/21,20.12.2021.,Zavrsena,Ugovor br. 01-1433-10/21 od 26.11.2021.,Komparativna,Redovna,Mindray,WATO EX-55,DB-19101265,DA,DA,DA,DA,DA,Volumen,"200,00","183,00","8,50","10,00",DA,"300,00","294,00","2,00","10,00",DA,"400,00","369,00","7,75","10,00",DA,"500,00","463,00","7,40","10,00",DA,"600,00","554,00","7,67","10,00",DA,"700,00","678,00","3,14","10,00",DA,Koncentracija anestezioloških gasova,"1,00","1,07","0,07","1,00",DA,"2,00","2,04","0,04","1,00",DA,"3,00","3,03","0,03","1,00",DA,"4,00","3,91","0,09","1,00",DA,"5,00","4,77","0,23","1,00",DA,
4312/21,4312/VL/21,20.12.2021.,Zavrsena,Ugovor br. 01-1433-10/21 od 26.11.2021.,Komparativna,Redovna,Mindray,WATO EX-55,ES-42001464,DA,DA,DA,DA,DA,Volumen,"200,00","182,00","9,00","10,00",DA,"300,00","276,00","8,00","10,00",DA,"400,00","413,00","3,25","10,00",DA,"500,00","467,00","6,60","10,00",DA,"600,00","568,00","5,33","10,00",DA,"700,00","646,00","7,71","10,00",DA,Koncentracija anestezioloških gasova,"1,00","0,93","0,07","1,00",DA,"2,00","1,97","0,03","1,00",DA,"3,00","2,99","0,01","1,00",DA,"4,00","3,97","0,03","1,00",DA,"5,00","5,44","0,44","1,00",DA,
4225/21,4225/VL/21,18.12.2021.,Zavrsena,Narudžbenica od 07.12.2021.,Komparativna,Prva,Drager,FABIUS TIRO,ASBB-0084,DA,DA,DA,DA,DA,Volumen,"200,00","180,00","10,00","10,00",DA,"300,00","276,00","8,00","10,00",DA,"400,00","368,00","8,00","10,00",DA,"500,00","460,00","8,00","10,00",DA,"600,00","545,00","9,17","10,00",DA,"700,00","641,00","8,43","10,00",DA,Koncentracija anestezioloških gasova,"1,00","1,11","0,11","1,00",DA,"2,00","1,71","0,29","1,00",DA,"3,00","2,60","0,40","1,00",DA,"4,00","3,68","0,32","1,00",DA,"5,00","4,38","0,62","1,00",DA,
4232/21,4232/VL/21,18.12.2021.,Zavrsena,Narudžbenica od 07.12.2021.,Komparativna,Prva,GE,CARESTATION 620,SM618330054WA,DA,DA,DA,DA,DA,Volumen,"200,00","185,00","7,50","10,00",DA,"300,00","305,00","1,67","10,00",DA,"400,00","398,00","0,50","10,00",DA,"500,00","480,00","4,00","10,00",DA,"600,00","576,00","4,00","10,00",DA,"700,00","672,00","4,00","10,00",DA,Koncentracija anestezioloških gasova,"1,00","0,92","0,08","1,00",DA,"2,00","1,46","0,54","1,00",DA,"3,00","2,72","0,28","1,00",DA,"4,00","3,42","0,58","1,00",DA,"5,00","4,28","0,72","1,00",DA,
4234/21,4234/VL/21,18.12.2021.,Zavrsena,Narudžbenica od 07.12.2021.,Komparativna,Prva,GE,CARESTATION 620,SM618330052WA,DA,DA,DA,DA,DA,Volumen,"200,00","196,00","2,00","10,00",DA,"300,00","288,00","4,00","10,00",DA,"400,00","378,00","5,50","10,00",DA,"500,00","458,00","8,40","10,00",DA,"600,00","543,00","9,50","10,00",DA,"700,00","635,00","9,29","10,00",DA,Koncentracija anestezioloških gasova,"1,00","1,00","0,00","1,00",DA,"2,00","1,91","0,09","1,00",DA,"3,00","2,86","0,14","1,00",DA,"4,00","3,83","0,17","1,00",DA,"5,00","4,35","0,65","1,00",DA,
4228/21,4228/VL/21,18.12.2021.,Zavrsena,Narudžbenica od 07.12.2021.,Komparativna,Prva,Datex Ohmeda,AESPIRE,ANCN01314,DA,DA,DA,DA,DA,Volumen,"200,00","200,00","0,00","10,00",DA,"300,00","290,00","3,33","10,00",DA,"400,00","367,00","8,25","10,00",DA,"500,00","467,00","6,60","10,00",DA,"600,00","544,00","9,33","10,00",DA,"700,00","663,00","5,29","10,00",DA,Koncentracija anestezioloških gasova,"1,00","1,06","0,06","1,00",DA,"2,00","1,93","0,07","1,00",DA,"3,00","2,90","0,10","1,00",DA,"4,00","3,85","0,15","1,00",DA,"5,00","4,22","0,78","1,00",DA,
4238/21,4238/VL/21,18.12.2021.,Zavrsena,Narudžbenica od 07.12.2021.,Komparativna,Prva,GE,CARESTATION 620,SM618330053WA,DA,DA,DA,DA,DA,Volumen,"200,00","193,00","3,50","10,00",DA,"300,00","293,00","2,33","10,00",DA,"400,00","376,00","6,00","10,00",DA,"500,00","481,00","3,80","10,00",DA,"600,00","589,00","1,83","10,00",DA,"700,00","652,00","6,86","10,00",DA,Koncentracija anestezioloških gasova,"1,00","1,11","0,11","1,00",DA,"2,00","1,74","0,26","1,00",DA,"3,00","2,66","0,34","1,00",DA,"4,00","3,98","0,02","1,00",DA,"5,00","4,53","0,47","1,00",DA,
4240/21,4240/VL/21,18.12.2021.,Zavrsena,Narudžbenica od 07.12.2021.,Komparativna,Prva,Drager,FABIUS TIRO,ASBB-0088,DA,DA,DA,DA,DA,Volumen,"200,00","180,00","10,00","10,00",DA,"300,00","271,00","9,67","10,00",DA,"400,00","362,00","9,50","10,00",DA,"500,00","453,00","9,40","10,00",DA,"600,00","543,00","9,50","10,00",DA,"700,00","644,00","8,00","10,00",DA,Koncentracija anestezioloških gasova,"1,00","1,03","0,03","1,00",DA,"2,00","1,75","0,25","1,00",DA,"3,00","2,66","0,34","1,00",DA,"4,00","3,55","0,45","1,00",DA,"5,00","4,46","0,54","1,00",DA,
4230/21,4230/VL/21,18.12.2021.,Zavrsena,Narudžbenica od 07.12.2021.,Komparativna,Prva,Datex Ohmeda,AESPIRE,ANCN01313,DA,DA,DA,DA,DA,Volumen,"200,00","197,00","1,50","10,00",DA,"300,00","280,00","6,67","10,00",DA,"400,00","373,00","6,75","10,00",DA,"500,00","465,00","7,00","10,00",DA,"600,00","574,00","4,33","10,00",DA,"700,00","693,00","1,00","10,00",DA,Koncentracija anestezioloških gasova,"1,00","0,81","0,19","1,00",DA,"2,00","1,66","0,34","1,00",DA,"3,00","2,57","0,43","1,00",DA,"4,00","3,88","0,12","1,00",DA,"5,00","4,32","0,68","1,00",DA,
4204/21,4204/VL/21,17.12.2021.,Zavrsena,Narudžbenica od 17.11.2021.,Komparativna,Prva,Datex Ohmeda,S/5 AESPIRE,AMXK01395,DA,DA,DA,DA,DA,Volumen,"200,00","205,00","2,50","10,00",DA,"300,00","289,00","3,67","10,00",DA,"400,00","407,00","1,75","10,00",DA,"500,00","471,00","5,80","10,00",DA,"600,00","567,00","5,50","10,00",DA,"700,00","631,00","9,86","10,00",DA,Koncentracija anestezioloških gasova,"1,00","0,95","0,05","1,00",DA,"2,00","2,02","0,02","1,00",DA,"3,00","2,76","0,24","1,00",DA,"4,00","3,44","0,56","1,00",DA,"5,00","4,09","0,91","1,00",DA,
4194/21,4194/VL/21,15.12.2021.,Zavrsena,Ugovor br. 33-04-1754-1/20 od 15.04.2020 / Narudžbenica Novembar 2021,Komparativna,Redovna,Mindray,Wato EX65,ER-3C002075,DA,DA,DA,DA,DA,Volumen,"200,00","214,00","7,00","10,00",DA,"300,00","310,00","3,33","10,00",DA,"400,00","403,00","0,75","10,00",DA,"500,00","490,00","2,00","10,00",DA,"600,00","577,00","3,83","10,00",DA,"700,00","692,00","1,14","10,00",DA,Koncentracija anestezioloških gasova,"1,00","1,12","0,12","1,00",DA,"2,00","2,06","0,06","1,00",DA,"3,00","2,85","0,15","1,00",DA,"4,00","3,69","0,31","1,00",DA,"5,00","4,26","0,74","1,00",DA,
4195/21,4195/VL/21,15.12.2021.,Zavrsena,Ugovor br. 33-04-1754-1/20 od 15.04.2020 / Narudžbenica Novembar 2021,Komparativna,Redovna,Drager,Primus,ARWA-0089,DA,DA,DA,DA,DA,Volumen,"200,00","181,00","9,50","10,00",DA,"300,00","315,00","5,00","10,00",DA,"400,00","371,00","7,25","10,00",DA,"500,00","461,00","7,80","10,00",DA,"600,00","563,00","6,17","10,00",DA,"700,00","638,00","8,86","10,00",DA,Koncentracija anestezioloških gasova,"1,00","0,98","0,02","1,00",DA,"2,00","1,96","0,04","1,00",DA,"3,00","2,80","0,20","1,00",DA,"4,00","4,33","0,33","1,00",DA,"5,00","4,72","0,28","1,00",DA,
4102/21,4102/VL/21,11.12.2021.,Zavrsena,Narudžbenica od 29.11.2021.,Komparativna,Redovna,Mindray,WATO EX-65 PRO,KY-7A000198,DA,DA,DA,DA,DA,Volumen,"200,00","204,00","2,00","10,00",DA,"300,00","310,00","3,33","10,00",DA,"400,00","410,00","2,50","10,00",DA,"500,00","497,00","0,60","10,00",DA,"600,00","569,00","5,17","10,00",DA,"700,00","654,00","6,57","10,00",DA,Koncentracija anestezioloških gasova,"1,00","1,08","0,08","1,00",DA,"2,00","1,91","0,09","1,00",DA,"3,00","3,07","0,07","1,00",DA,"4,00","3,87","0,13","1,00",DA,"5,00","4,88","0,12","1,00",DA,
4097/21,4097/VL/21,11.12.2021.,Zavrsena,Narudžbenica od 29.11.2021.,Komparativna,Redovna,Mindray,A7,GC-56000352,DA,DA,DA,DA,DA,Volumen,"200,00","194,00","3,00","10,00",DA,"300,00","286,00","4,67","10,00",DA,"400,00","384,00","4,00","10,00",DA,"500,00","492,00","1,60","10,00",DA,"600,00","601,00","0,17","10,00",DA,"700,00","643,00","8,14","10,00",DA,Koncentracija anestezioloških gasova,"1,00","1,06","0,06","1,00",DA,"2,00","2,02","0,02","1,00",DA,"3,00","3,06","0,06","1,00",DA,"4,00","3,95","0,05","1,00",DA,"5,00","4,71","0,29","1,00",DA,
3957/21,3957/VL/21,9.12.2021.,Zavrsena,Narudžbenica od 07.12.2021.,Komparativna,Prva,EICKEMEYER,VETERINARY,2568,DA,DA,DA,DA,DA,Volumen,200,NIJE MJERENO,NIJE MJERENO,"10,00",DA,"300,00",NIJE MJERENO,NIJE MJERENO,"10,00",DA,"400,00",NIJE MJERENO,NIJE MJERENO,,DA,"500,00",NIJE MJERENO,NIJE MJERENO,"10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,,DA,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",DA,Koncentracija anestezioloških gasova,"1,00","1,28","0,28","1,00",DA,"2,00","2,19","0,19","1,00",DA,"3,00","3,01","0,01","1,00",DA,"4,00","4,19","0,19","1,00",DA,"5,00","4,77","0,23","1,00",DA,Mjerenja po parametru pritisak nalaze se na disku!
3945/21,3945/VL/21,7.12.2021.,Zavrsena,Ugovor br. 33-04-1754-1/20 od 15.04.2020 / Narudžbenica Novembar 2021,Komparativna,Redovna,Drager,PRIMUS,ASHJ-0011,DA,DA,DA,DA,DA,Volumen,"200,00","184,00","8,00","10,00",DA,"300,00","278,00","7,33","10,00",DA,"400,00","379,00","5,25","10,00",DA,"500,00","455,00","9,00","10,00",DA,"600,00","542,00","9,67","10,00",DA,"700,00","633,00","9,57","10,00",DA,Koncentracija anestezioloških gasova,"1,00","1,09","0,09","1,00",DA,"2,00","1,62","0,38","1,00",DA,"3,00","2,62","0,38","1,00",DA,"4,00","3,67","0,33","1,00",DA,"5,00","4,45","0,55","1,00",DA,
3924/21,3924/VL/21,6.12.2021.,Zavrsena,Ugovor br. 33-04-1754-1/20 od 15.04.2020 / Narudžbenica Novembar 2021,Komparativna,Redovna,Drager,PRIMUS,ASHJ-0010,DA,DA,DA,DA,DA,Volumen,"200,00","183,00","8,50","10,00",DA,"300,00","275,00","8,33","10,00",DA,"400,00","368,00","8,00","10,00",DA,"500,00","459,00","8,20","10,00",DA,"600,00","551,00","8,17","10,00",DA,"700,00","640,00","8,57","10,00",DA,Koncentracija anestezioloških gasova,"1,00","1,12","0,12","1,00",DA,"2,00","1,61","0,39","1,00",DA,"3,00","2,60","0,40","1,00",DA,"4,00","3,77","0,23","1,00",DA,"5,00","4,48","0,52","1,00",DA,
3926/21,3926/VL/21,6.12.2021.,Zavrsena,Ugovor br. 33-04-1754-1/20 od 15.04.2020 / Narudžbenica Novembar 2021,Komparativna,Redovna,Drager,Fabius,ARTE-0030,DA,DA,DA,DA,DA,Volumen,"200,00","199,00","0,50","10,00",DA,"300,00","285,00","5,00","10,00",DA,"400,00","370,00","7,50","10,00",DA,"500,00","453,00","9,40","10,00",DA,"600,00","547,00","8,83","10,00",DA,"700,00","636,00","9,14","10,00",DA,Koncentracija anestezioloških gasova,"1,00","1,14","0,14","1,00",DA,"2,00","1,72","0,28","1,00",DA,"3,00","2,57","0,43","1,00",DA,"4,00","3,78","0,22","1,00",DA,"5,00","4,04","0,96","1,00",DA,
3927/21,3927/VL/21,6.12.2021.,Zavrsena,Ugovor br. 33-04-1754-1/20 od 15.04.2020 / Narudžbenica Novembar 2021,Komparativna,Redovna,Drager,Fabius,ARUB-0033,NE,DA,DA,DA,DA,Volumen,"200,00","162,00","19,00","10,00",NE,"300,00","249,00","17,00","10,00",NE,"400,00","335,00","16,25","10,00",NE,"500,00","427,00","14,60","10,00",NE,"600,00","514,00","14,33","10,00",NE,"700,00","601,00","14,14","10,00",NE,Koncentracija anestezioloških gasova,"1,00",NIJE MJERENO,"0,00","1,00",DA,"2,00",NIJE MJERENO,"0,00","1,00",DA,"3,00",NIJE MJERENO,"0,00","1,00",DA,"4,00",NIJE MJERENO,"0,00","1,00",DA,"5,00",NIJE MJERENO,"0,00","1,00",DA,
3928/21,3928/VL/21,6.12.2021.,Zavrsena,Ugovor br. 33-04-1754-1/20 od 15.04.2020 / Narudžbenica Novembar 2021,Komparativna,Redovna,Drager,Fabius,ARUB-0038,DA,DA,DA,DA,DA,Volumen,"200,00","187,00","6,50","10,00",DA,"300,00","271,00","9,67","10,00",DA,"400,00","361,00","9,75","10,00",DA,"500,00","453,00","9,40","10,00",DA,"600,00","546,00","9,00","10,00",DA,"700,00","640,00","8,57","10,00",DA,Koncentracija anestezioloških gasova,"1,00","1,02","0,02","1,00",DA,"2,00","1,36","0,64","1,00",DA,"3,00","2,58","0,42","1,00",DA,"4,00","3,67","0,33","1,00",DA,"5,00","4,11","0,89","1,00",DA,
3930/21,3930/VL/21,6.12.2021.,Zavrsena,Ugovor br. 33-04-1754-1/20 od 15.04.2020 / Narudžbenica Novembar 2021,Komparativna,Redovna,Heinen Lowenstein,LEON PLUS NEO,0200010HUL31708558,DA,DA,DA,DA,DA,Volumen,200,NIJE MJERENO,NIJE MJERENO,"10,00",DA,"300,00",NIJE MJERENO,NIJE MJERENO,"10,00",DA,"400,00",NIJE MJERENO,NIJE MJERENO,"10,00",DA,"500,00",NIJE MJERENO,NIJE MJERENO,"10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",DA,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",DA,Koncentracija anestezioloških gasova,"1,00","1,35","0,35","1,00",DA,"2,00","1,80","0,20","1,00",DA,"3,00","2,73","0,27","1,00",DA,"4,00","3,60","0,40","1,00",DA,"5,00","4,17","0,83","1,00",DA,Mjerenja po parametru pritisak se nalaze na disku!
3932/21,3932/VL/21,6.12.2021.,Zavrsena,Ugovor br. 33-04-1754-1/20 od 15.04.2020 / Narudžbenica Novembar 2021,Komparativna,Redovna,Drager,FABIUS PLUS,USHF-0055,DA,DA,DA,DA,DA,Volumen,"200,00","187,00","6,50","10,00",DA,"300,00","281,00","6,33","10,00",DA,"400,00","372,00","7,00","10,00",DA,"500,00","462,00","7,60","10,00",DA,"600,00","549,00","8,50","10,00",DA,"700,00","644,00","8,00","10,00",DA,Koncentracija anestezioloških gasova,"1,00","1,30","0,30","1,00",DA,"2,00","1,64","0,36","1,00",DA,"3,00","2,73","0,27","1,00",DA,"4,00","3,86","0,14","1,00",DA,"5,00","4,10","0,90","1,00",DA,
3934/21,3934/VL/21,6.12.2021.,Zavrsena,Ugovor br. 33-04-1754-1/20 od 15.04.2020 / Narudžbenica Novembar 2021,Komparativna,Redovna,Drager,FABIUS PLUS,USHF-0058,DA,DA,DA,DA,DA,Volumen,"200,00","180,00","10,00","10,00",DA,"300,00","275,00","8,33","10,00",DA,"400,00","365,00","8,75","10,00",DA,"500,00","459,00","8,20","10,00",DA,"600,00","551,00","8,17","10,00",DA,"700,00","633,00","9,57","10,00",DA,Koncentracija anestezioloških gasova,"1,00","1,20","0,20","1,00",DA,"2,00","1,64","0,36","1,00",DA,"3,00","2,84","0,16","1,00",DA,"4,00","3,68","0,32","1,00",DA,"5,00","4,42","0,58","1,00",DA,
3907/21,3907/VL/21,2.12.2021.,Zavrsena,Ugovor br. 33-04-1754-1/20 od 15.04.2020 / Narudžbenica Novembar 2021,Komparativna,Redovna,Heinen Lowenstein,LEON PLUS NEO,0200010HUL30908085,DA,DA,DA,DA,DA,Volumen,"300,00","296,00","1,33","10,00",DA,"400,00","366,00","8,50","10,00",DA,"500,00","455,00","9,00","10,00",DA,"600,00","541,00","9,83","10,00",DA,"700,00","633,00","9,57","10,00",DA,"800,00","722,00","9,75","10,00",DA,Koncentracija anestezioloških gasova,"1,00","1,31","0,31","1,00",DA,"2,00","1,83","0,17","1,00",DA,"3,00","2,71","0,29","1,00",DA,"4,00","3,71","0,29","1,00",DA,"5,00","4,18","0,82","1,00",DA,
3889/21,3889/VL/21,2.12.2021.,Zavrsena,Narudžbenica od 30.11.2021.,Komparativna,Prva,GE,CARESTATION 650,SM715250029WA,DA,DA,DA,DA,DA,Volumen,"200,00","202,00","1,00","10,00",DA,"300,00","279,00","7,00","10,00",DA,"400,00","372,00","7,00","10,00",DA,"500,00","466,00","6,80","10,00",DA,"600,00","566,00","5,67","10,00",DA,"700,00","670,00","4,29","10,00",DA,Koncentracija anestezioloških gasova,"1,00","1,02","0,02","1,00",DA,"2,00","1,97","0,03","1,00",DA,"3,00","2,88","0,12","1,00",DA,"4,00","3,93","0,07","1,00",DA,"5,00","4,02","0,98","1,00",DA,
3891/21,3891/VL/21,2.12.2021.,Zavrsena,Narudžbenica od 30.11.2021.,Komparativna,Prva,Drager,JULIAN,3891/21,DA,DA,DA,DA,DA,Volumen,"200,00","197,00","1,50","10,00",DA,"300,00","326,00","8,67","10,00",DA,"400,00","423,00","5,75","10,00",DA,"500,00","525,00","5,00","10,00",DA,"600,00","615,00","2,50","10,00",DA,"700,00","690,00","1,43","10,00",DA,Koncentracija anestezioloških gasova,"1,00","1,26","0,26","1,00",DA,"2,00","1,86","0,14","1,00",DA,"3,00","2,94","0,06","1,00",DA,"4,00","3,57","0,43","1,00",DA,"5,00","4,46","0,54","1,00",DA,
3909/21,3909/VL/21,2.12.2021.,Zavrsena,Ugovor br. 33-04-1754-1/20 od 15.04.2020 / Narudžbenica Novembar 2021,Komparativna,Redovna,Maquet,FLOW i,5830,DA,DA,DA,DA,DA,Volumen,"200,00","203,00","1,50","10,00",DA,"300,00","314,00","4,67","10,00",DA,"400,00","389,00","2,75","10,00",DA,"500,00","484,00","3,20","10,00",DA,"600,00","549,00","8,50","10,00",DA,"700,00","643,00","8,14","10,00",DA,Koncentracija anestezioloških gasova,"1,00","1,03","0,03","1,00",DA,"2,00","1,66","0,34","1,00",DA,"3,00","2,76","0,24","1,00",DA,"4,00","4,08","0,08","1,00",DA,"5,00","4,73","0,27","1,00",DA,
3893/21,3893/VL/21,2.12.2021.,Zavrsena,Ugovor br. 33-04-1754-1/20 od 15.04.2020 / Narudžbenica Novembar 2021,Komparativna,Redovna,Drager,FABIUS+,ASHJ-0167,DA,DA,DA,DA,DA,Volumen,"200,00","182,00","9,00","10,00",DA,"300,00","283,00","5,67","10,00",DA,"400,00","368,00","8,00","10,00",DA,"500,00","463,00","7,40","10,00",DA,"600,00","541,00","9,83","10,00",DA,"700,00","640,00","8,57","10,00",DA,Koncentracija anestezioloških gasova,"1,00","0,98","0,02","1,00",DA,"2,00","1,25","0,75","1,00",DA,"3,00","2,36","0,64","1,00",DA,"4,00","3,62","0,38","1,00",DA,"5,00","4,20","0,80","1,00",DA,
3895/21,3895/VL/21,2.12.2021.,Zavrsena,Ugovor br. 33-04-1754-1/20 od 15.04.2020 / Narudžbenica Novembar 2021,Komparativna,Prva,LOWENSTEIN MEDICAL,LEON PLUS,0200010HUL31708559,DA,DA,DA,DA,DA,Volumen,"200,00","214,00","7,00","10,00",DA,"300,00","299,00","0,33","10,00",DA,"400,00","363,00","9,25","10,00",DA,"500,00","452,00","9,60","10,00",DA,"600,00","545,00","9,17","10,00",DA,"700,00","631,00","9,86","10,00",DA,Koncentracija anestezioloških gasova,"1,00","1,12","0,12","1,00",DA,"2,00","1,87","0,13","1,00",DA,"3,00","2,84","0,16","1,00",DA,"4,00","3,49","0,51","1,00",DA,"5,00","4,15","0,85","1,00",DA,
3901/21,3901/VL/21,2.12.2021.,Zavrsena,Ugovor br. 33-04-1754-1/20 od 15.04.2020 / Narudžbenica Novembar 2021,Komparativna,Redovna,Maquet,FLOW-i,8220,DA,DA,DA,DA,DA,Volumen,"200,00","218,00","9,00","10,00",DA,"300,00","270,00","10,00","10,00",DA,"400,00","420,00","5,00","10,00",DA,"500,00","495,00","1,00","10,00",DA,"600,00","572,00","4,67","10,00",DA,"700,00","644,00","8,00","10,00",DA,Koncentracija anestezioloških gasova,"1,00","1,24","0,24","1,00",DA,"2,00","1,78","0,22","1,00",DA,"3,00","3,18","0,18","1,00",DA,"4,00","3,58","0,42","1,00",DA,"5,00","4,17","0,83","1,00",DA,
3897/21,3897/VL/21,2.12.2021.,Zavrsena,Ugovor br. 33-04-1754-1/20 od 15.04.2020 / Narudžbenica Novembar 2021,Komparativna,Redovna,Spacelabs,BLEASE GENIUS MRI,GENI-000100,DA,DA,DA,DA,DA,Volumen,"200,00",NIJE MJERENO,NIJE MJERENO,"10,00",DA,"300,00",NIJE MJERENO,NIJE MJERENO,"10,00",DA,"400,00",NIJE MJERENO,NIJE MJERENO,"10,00",DA,"500,00",NIJE MJERENO,NIJE MJERENO,"10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",DA,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",DA,Koncentracija anestezioloških gasova,"1,00","0,54","0,46","1,00",DA,"2,00","1,95","0,05","1,00",DA,"3,00","3,33","0,33","1,00",DA,"4,00","4,07","0,07","1,00",DA,"5,00","4,55","0,45","1,00",DA,Mjerenja po parametru pritisak se nalaze na disku!
3899/21,3899/VL/21,2.12.2021.,Zavrsena,Ugovor br. 33-04-1754-1/20 od 15.04.2020 / Narudžbenica Novembar 2021,Komparativna,Redovna,Drager,Fabius,ASHJ-0166,DA,DA,DA,DA,DA,Volumen,"200,00","192,00","4,00","10,00",DA,"300,00","280,00","6,67","10,00",DA,"400,00","371,00","7,25","10,00",DA,"500,00","464,00","7,20","10,00",DA,"600,00","555,00","7,50","10,00",DA,"700,00","649,00","7,29","10,00",DA,Koncentracija anestezioloških gasova,"1,00","1,46","0,46","1,00",DA,"2,00","1,80","0,20","1,00",DA,"3,00","2,62","0,38","1,00",DA,"4,00","3,77","0,23","1,00",DA,"5,00","4,41","0,59","1,00",DA,
3903/21,3903/VL/21,2.12.2021.,Zavrsena,Ugovor br. 33-04-1754-1/20 od 15.04.2020 / Narudžbenica Novembar 2021,Komparativna,Redovna,Heinen Lowenstein,LEON PLUS NEO,0200010HUL30908084,DA,DA,DA,DA,DA,Volumen,"300,00","294,00","2,00","10,00",DA,"400,00","369,00","7,75","10,00",DA,"500,00","478,00","4,40","10,00",DA,"600,00","566,00","5,67","10,00",DA,"700,00","655,00","6,43","10,00",DA,"800,00","731,00","8,63","10,00",DA,Koncentracija anestezioloških gasova,"1,00","0,87","0,13","1,00",DA,"2,00","1,69","0,31","1,00",DA,"3,00","2,50","0,50","1,00",DA,"4,00","3,73","0,27","1,00",DA,"5,00","4,12","0,88","1,00",DA,
3831/21,3831/VL/21,29.11.2021.,Zavrsena,Narudžbenica od 29.11.2021.,Komparativna,Redovna,Heinen Lowenstein,Leon plusneo,0200010HUL00201136,DA,DA,DA,DA,DA,Volumen,"300,00","298,00","0,67","10,00",DA,"400,00","397,00","0,75","10,00",DA,"500,00","471,00","5,80","10,00",DA,"600,00","553,00","7,83","10,00",DA,"700,00","639,00","8,71","10,00",DA,"800,00","721,00","9,88","10,00",DA,Koncentracija anestezioloških gasova,"1,00","1,51","0,51","1,00",DA,"2,00","1,53","0,47","1,00",DA,"3,00","2,60","0,40","1,00",DA,"4,00","3,74","0,26","1,00",DA,"5,00","4,04","0,96","1,00",DA,
3825/21,3825/VL/21,26.11.2021.,Zavrsena,Narudžbenica od 19.11.2021.,Komparativna,Redovna,Drager,FABIUS,ARTH0062,DA,DA,DA,DA,DA,Volumen,"200,00","190,00","5,00","10,00",DA,"300,00","278,00","7,33","10,00",DA,"400,00","368,00","8,00","10,00",DA,"500,00","458,00","8,40","10,00",DA,"600,00","558,00","7,00","10,00",DA,"700,00","632,00","9,71","10,00",DA,Koncentracija anestezioloških gasova,"1,00","1,04","0,04","1,00",DA,"2,00","2,24","0,24","1,00",DA,"3,00","2,57","0,43","1,00",DA,"4,00","3,28","0,72","1,00",DA,"5,00","4,09","0,91","1,00",DA,
3784/21,3784/VL/21,25.11.2021.,Zavrsena,Narudžbenica od 19.11.2021.,Komparativna,Redovna,GE Datex Ohmeda,Aespire,ANCN01289,DA,DA,DA,DA,DA,Volumen,"200,00","185,00","7,50","10,00",DA,"300,00","277,00","7,67","10,00",DA,"400,00","404,00","1,00","10,00",DA,"500,00","512,00","2,40","10,00",DA,"600,00","612,00","2,00","10,00",DA,"700,00","656,00","6,29","10,00",DA,Koncentracija anestezioloških gasova,"1,00","0,91","0,09","1,00",DA,"2,00","1,74","0,26","1,00",DA,"3,00","2,74","0,26","1,00",DA,"4,00","3,70","0,30","1,00",DA,"5,00","4,41","0,59","1,00",DA,
3787/21,3787/VL/21,25.11.2021.,Zavrsena,Narudžbenica od 19.11.2021.,Komparativna,Redovna,GE Datex Ohmeda,Aespire,ANCN01290,DA,DA,DA,DA,DA,Volumen,"200,00","199,00","0,50","10,00",DA,"300,00","307,00","2,33","10,00",DA,"400,00","408,00","2,00","10,00",DA,"500,00","496,00","0,80","10,00",DA,"600,00","588,00","2,00","10,00",DA,"700,00","664,00","5,14","10,00",DA,Koncentracija anestezioloških gasova,"1,00","1,16","0,16","1,00",DA,"2,00","1,97","0,03","1,00",DA,"3,00","2,63","0,37","1,00",DA,"4,00","3,42","0,58","1,00",DA,"5,00","4,36","0,64","1,00",DA,
3753/21,3753/VL/21,24.11.2021.,Zavrsena,Narudžbenica od 12.11.2021.,Komparativna,Redovna,Mindray,WATO EX - 55,ES-23000106,DA,DA,DA,DA,DA,Volumen,"200,00","205,00","2,50","10,00",DA,"300,00","289,00","3,67","10,00",DA,"400,00","382,00","4,50","10,00",DA,"500,00","522,00","4,40","10,00",DA,"600,00","619,00","3,17","10,00",DA,"700,00","678,00","3,14","10,00",DA,Koncentracija anestezioloških gasova,"1,00","1,26","0,26","1,00",DA,"2,00","1,96","0,04","1,00",DA,"3,00","2,81","0,19","1,00",DA,"4,00","3,64","0,36","1,00",DA,"5,00","4,64","0,36","1,00",DA,Preporuka: Zamjena O2 senzora/ćelije.
3754/21,3754/VL/21,24.11.2021.,Zavrsena,Narudžbenica od 02.11.2021.,Komparativna,Prva,Drager,FABIUS TIRO,ASBB-0109,DA,DA,DA,DA,DA,Volumen,"200,00","185,00","7,50","10,00",DA,"300,00","279,00","7,00","10,00",DA,"400,00","377,00","5,75","10,00",DA,"500,00","457,00","8,60","10,00",DA,"600,00","568,00","5,33","10,00",DA,"700,00","672,00","4,00","10,00",DA,Koncentracija anestezioloških gasova,"1,00","0,97","0,03","1,00",DA,"2,00","1,62","0,38","1,00",DA,"3,00","2,58","0,42","1,00",DA,"4,00","3,32","0,68","1,00",DA,"5,00","4,05","0,95","1,00",DA,Preporuka: Kalibracija/zamjena O2 ćelije/senzora.
3733/21,3733/VL/21,23.11.2021.,Zavrsena,Ugovor br. 01-1-4807-07/21 od 03.11.2021.,Komparativna,Redovna,Drager,FABIUS TIRO,ARZD-0170.,DA,DA,DA,DA,DA,Volumen,"200,00","183,00","8,50","10,00",DA,"300,00","275,00","8,33","10,00",DA,"400,00","372,00","7,00","10,00",DA,"500,00","463,00","7,40","10,00",DA,"600,00","554,00","7,67","10,00",DA,"700,00","650,00","7,14","10,00",DA,Koncentracija anestezioloških gasova,"1,00","0,95","0,05","1,00",DA,"2,00","1,89","0,11","1,00",DA,"3,00","2,95","0,05","1,00",DA,"4,00","3,73","0,27","1,00",DA,"5,00","4,55","0,45","1,00",DA,
3753/21,3753/VL/21,23.11.2021.,Zavrsena,Ugovor br. 01-1-4807-07/21 od 03.11.2021.,Komparativna,Redovna,Drager,FABIUS TIRO,-ARZD-0170,DA,DA,DA,DA,DA,Volumen,"200,00","183,00","8,50","10,00",DA,"300,00","275,00","8,33","10,00",DA,"400,00","372,00","7,00","10,00",DA,"500,00","463,00","7,40","10,00",DA,"600,00","554,00","7,67","10,00",DA,"700,00","650,00","7,14","10,00",DA,Koncentracija anestezioloških gasova,"1,00","0,95","0,05","1,00",DA,"2,00","1,89","0,11","1,00",DA,"3,00","2,95","0,05","1,00",DA,"4,00","3,73","0,27","1,00",DA,"5,00","4,55","0,45","1,00",DA,
3695/21,3695/VL/21,22.11.2021.,Zavrsena,Ugovor br. 01-1-4807-07/21 od 03.11.2021.,Komparativna,Prva,Drager,PERSEUS A500,ASNL-0115,DA,DA,DA,DA,DA,Volumen,"200,00","181,00","9,50","10,00",DA,"300,00","272,00","9,33","10,00",DA,"400,00","380,00","5,00","10,00",DA,"500,00","451,00","9,80","10,00",DA,"600,00","545,00","9,17","10,00",DA,"700,00","664,00","5,14","10,00",DA,Koncentracija anestezioloških gasova,"1,00","1,09","0,09","1,00",DA,"2,00","1,82","0,18","1,00",DA,"3,00","2,53","0,47","1,00",DA,"4,00","3,38","0,62","1,00",DA,"5,00","4,34","0,66","1,00",DA,
3696/21,3696/VL/21,22.11.2021.,Zavrsena,Ugovor br. 01-1-4807-07/21 od 03.11.2021.,Komparativna,Redovna,Drager,Primus,ARZD-0164,DA,DA,DA,DA,DA,Volumen,"200,00","199,00","0,50","10,00",DA,"300,00","271,00","9,67","10,00",DA,"400,00","377,00","5,75","10,00",DA,"500,00","472,00","5,60","10,00",DA,"600,00","568,00","5,33","10,00",DA,"700,00","647,00","7,57","10,00",DA,Koncentracija anestezioloških gasova,"1,00","1,22","0,22","1,00",DA,"2,00","1,75","0,25","1,00",DA,"3,00","2,64","0,36","1,00",DA,"4,00","3,36","0,64","1,00",DA,"5,00","4,27","0,73","1,00",DA,
3698/21,3698/VL/21,22.11.2021.,Zavrsena,Ugovor br. 01-1-4807-07/21 od 03.11.2021.,Komparativna,Redovna,Drager,PRIMUS,aRZD-0163,DA,DA,DA,DA,DA,Volumen,"200,00","182,00","9,00","10,00",DA,"300,00","274,00","8,67","10,00",DA,"400,00","364,00","9,00","10,00",DA,"500,00","472,00","5,60","10,00",DA,"600,00","545,00","9,17","10,00",DA,"700,00","634,00","9,43","10,00",DA,Koncentracija anestezioloških gasova,"1,00","1,39","0,39","1,00",DA,"2,00","2,15","0,15","1,00",DA,"3,00","3,02","0,02","1,00",DA,"4,00","3,53","0,47","1,00",DA,"5,00","4,15","0,85","1,00",DA,
3665/21,3665/VL/21,20.11.2021.,Zavrsena,Narudžbenica od 16.11.2021.,Komparativna,Redovna,GE Datex Ohmeda,9100C,ME11120279,DA,DA,DA,DA,DA,Volumen,"200,00","209,00","4,50","10,00",DA,"300,00","281,00","6,33","10,00",DA,"400,00","393,00","1,75","10,00",DA,"500,00","506,00","1,20","10,00",DA,"600,00","541,00","9,83","10,00",DA,"700,00","691,00","1,29","10,00",DA,Koncentracija anestezioloških gasova,"1,00","1,21","0,21","1,00",DA,"2,00","1,75","0,25","1,00",DA,"3,00","2,60","0,40","1,00",DA,"4,00","3,21","0,79","1,00",DA,"5,00","4,05","0,95","1,00",DA,
3635/21,3635/VL/21,19.11.2021.,Zavrsena,Narudžbenica od 15.11.2021.,Komparativna,Prva,Drager,FABIUS,ARSF-0033,NE,DA,DA,DA,DA,Volumen,"200,00","89,00","55,50","10,00",NE,"300,00","155,00","48,33","10,00",NE,"400,00","225,00","43,75","10,00",NE,"500,00","297,00","40,60","10,00",NE,"600,00","364,00","39,33","10,00",NE,"700,00","456,00","34,86","10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,66","0,34","1,00",DA,"2,00","1,68","0,32","1,00",DA,"3,00","2,37","0,63","1,00",DA,"4,00","2,44","1,56","1,00",NE,"5,00","2,29","2,71","1,00",NE,Senzor za kisik nije ispravan. Anesteziološka mašina ne postiže zadani volumen.
3636/21,3636/VL/21,19.11.2021.,Zavrsena,Narudžbenica od 15.11.2021.,Komparativna,Prva,GE,9100c NXT,SPC19260686WA,DA,DA,DA,DA,DA,Volumen,200,NIJE MJERENO,NIJE MJERENO,"10,00",DA,"300,00",NIJE MJERENO,NIJE MJERENO,"10,00",DA,"400,00",NIJE MJERENO,NIJE MJERENO,"10,00",DA,"500,00",NIJE MJERENO,NIJE MJERENO,"10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",DA,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",DA,Koncentracija anestezioloških gasova,"1,00",NIJE MJERENO,"0,00","1,00",DA,"2,00",NIJE MJERENO,"0,00","1,00",DA,"3,00",NIJE MJERENO,"0,00","1,00",DA,"4,00",NIJE MJERENO,"0,00","1,00",DA,"5,00",NIJE MJERENO,"0,00","1,00",DA,Izvještaj o mjerenjima po pritisku nalazi se na disku.
3643/21,3643/VL/21,19.11.2021.,Zavrsena,Narudžbenica od 16.11.2021.,Komparativna,Prva,Drager,SULA 800 U-D,785,DA,DA,DA,DA,DA,Volumen,200,NIJE MJERENO,NIJE MJERENO,"10,00",DA,"300,00",NIJE MJERENO,NIJE MJERENO,"10,00",DA,"400,00",NIJE MJERENO,NIJE MJERENO,"10,00",DA,"500,00",NIJE MJERENO,NIJE MJERENO,"10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",DA,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",DA,Koncentracija anestezioloških gasova,"1,00","1,42","0,42","1,00",DA,"2,00","1,58","0,42","1,00",DA,"3,00","2,49","0,51","1,00",DA,"4,00","3,42","0,58","1,00",DA,"5,00","4,22","0,78","1,00",DA,"Verifikacija ovog uređaja izvršena je samo po parametru ""sevoflourane/sevoran"" zbog nedostatka automatskog moda mašine. Ova anesteziološka mašina posjeduje samo ručni mod ventilacije korištenjem balona."
3621/21,3621/VL/21,18.11.2021.,Zavrsena,Narudžbenica od 17.11.2021.,Komparativna,Prva,Drager,TIBERIUS,1814A,DA,DA,DA,DA,DA,Volumen,200,NIJE MJERENO,NIJE MJERENO,"10,00",DA,"300,00",NIJE MJERENO,NIJE MJERENO,"10,00",DA,"400,00",NIJE MJERENO,NIJE MJERENO,"10,00",DA,"500,00",NIJE MJERENO,NIJE MJERENO,"10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",DA,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",DA,Koncentracija anestezioloških gasova,"1,00","1,05","0,05","1,00",DA,"2,00","1,75","0,25","1,00",DA,"3,00","2,70","0,30","1,00",DA,"4,00","3,32","0,68","1,00",DA,"5,00","4,09","0,91","1,00",DA,"Ovaj uređaj je verificiran samo po parametru ""sevoflourane/sevoran"" jer ne posjeduje automatski mod ventilacije. Mašina posjeduje samo mehaničku/ručnu ventilaciju sa balonom."
3532/21,3532/VL/21,15.11.2021.,Zavrsena,Narudžbenica od 15.11.2021.,Komparativna,Prva,Mindray,WATO EX-35,KG-85002415,DA,DA,DA,DA,DA,Volumen,"200,00","212,00","6,00","10,00",DA,"300,00","317,00","5,67","10,00",DA,"400,00","412,00","3,00","10,00",DA,"500,00","519,00","3,80","10,00",DA,"600,00","593,00","1,17","10,00",DA,"700,00","642,00","8,29","10,00",DA,Koncentracija anestezioloških gasova,"1,00","0,90","0,10","1,00",DA,"2,00","1,94","0,06","1,00",DA,"3,00","2,84","0,16","1,00",DA,"4,00","3,43","0,57","1,00",DA,"5,00","4,14","0,86","1,00",DA,
3497/21,3497/VL/21,8.11.2021.,Zavrsena,Narudžbenica od 05.11.2021.,Komparativna,Redovna,Heinen Lowenstein,Leon PlusNeo,0200010HUL30006904,DA,DA,DA,DA,DA,Volumen,"200,00","180,00","10,00","10,00",DA,"300,00","306,00","2,00","10,00",DA,"400,00","392,00","2,00","10,00",DA,"500,00","491,00","1,80","10,00",DA,"600,00","589,00","1,83","10,00",DA,"700,00","685,00","2,14","10,00",DA,Koncentracija anestezioloških gasova,"1,00","1,02","0,02","1,00",DA,"2,00","2,28","0,28","1,00",DA,"3,00","2,71","0,29","1,00",DA,"4,00","3,15","0,85","1,00",DA,"5,00","4,65","0,35","1,00",DA,
3388/21,3388/VL/21,22.10.2021.,Zavrsena,Narudžbenica od 19.10.2021.,Komparativna,Redovna,Drager,ATLAN A 350,ASNH-0130,DA,DA,DA,DA,DA,Volumen,"200,00","190,00","5,00","10,00",DA,"300,00","289,00","3,67","10,00",DA,"400,00","382,00","4,50","10,00",DA,"500,00","482,00","3,60","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,85","0,15","1,00",DA,"2,00","1,83","0,17","1,00",DA,"3,00","2,70","0,30","1,00",DA,"4,00","3,49","0,51","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
3269/21,3269/VL/21,11.10.2021.,Zavrsena,Narudžbenica od 30.09.2021.,Komparativna,Redovna,Stephan,ABV-U,S1061000658,DA,DA,DA,DA,DA,Volumen,"200,00","217,00","8,50","10,00",DA,"300,00","308,00","2,67","10,00",DA,"400,00","425,00","6,25","10,00",DA,"500,00","525,00","5,00","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","1,31","0,31","1,00",DA,"2,00","1,84","0,16","1,00",DA,"3,00","2,75","0,25","1,00",DA,"4,00","3,17","0,83","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
3203/21,3203/VL/21,6.10.2021.,Zavrsena,Narudžbenica br. 01-3064/21 od 21.10.2021.,Komparativna,Redovna,Drager,PRIMUS,ARTL-0074,DA,DA,DA,DA,DA,Volumen,"200,00","191,00","4,50","10,00",DA,"300,00","286,00","4,67","10,00",DA,"400,00","392,00","2,00","10,00",DA,"500,00","499,00","0,20","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,94","0,06","1,00",DA,"2,00","1,87","0,13","1,00",DA,"3,00","2,75","0,25","1,00",DA,"4,00","3,66","0,34","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
3205/21,3205/VL/21,6.10.2021.,Zavrsena,Narudžbenica br. 01-3064/21 od 21.10.2021.,Komparativna,Redovna,GE,CARESTATION 620,SM618300090WA,DA,DA,DA,DA,DA,Volumen,"200,00","186,00","7,00","10,00",DA,"300,00","279,00","7,00","10,00",DA,"400,00","392,00","2,00","10,00",DA,"500,00","500,00","0,00","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","1,12","0,12","1,00",DA,"2,00","2,08","0,08","1,00",DA,"3,00","3,09","0,09","1,00",DA,"4,00","3,46","0,54","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
3206/21,3206/VL/21,6.10.2021.,Zavrsena,Narudžbenica br. 01-3064/21 od 21.10.2021.,Komparativna,Redovna,GE Datex Ohmeda,Aespire,ANCN01307,DA,DA,DA,DA,DA,Volumen,"200,00","187,00","6,50","10,00",DA,"300,00","295,00","1,67","10,00",DA,"400,00","366,00","8,50","10,00",DA,"500,00","457,00","8,60","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,91","0,09","1,00",DA,"2,00","1,82","0,18","1,00",DA,"3,00","2,94","0,06","1,00",DA,"4,00","3,04","0,96","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
3207/21,3207/VL/21,6.10.2021.,Zavrsena,Narudžbenica br. 01-3064/21 od 21.10.2021.,Komparativna,Redovna,Heinen Lowenstein,LEON PLUS,0200010HUL00200612,DA,DA,DA,DA,DA,Volumen,"300,00","304,00","1,33","10,00",DA,"400,00","364,00","9,00","10,00",DA,"500,00","459,00","8,20","10,00",DA,"600,00","552,00","8,00","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,85","0,15","1,00",DA,"2,00","1,87","0,13","1,00",DA,"3,00","2,68","0,32","1,00",DA,"4,00","3,43","0,57","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
3143/21,3143/VL/21,1.10.2021.,Zavrsena,Narudžbenica od 29.09.2021.,Komparativna,Redovna,MEDEC BENELUX,Neptune,011158,DA,DA,DA,DA,DA,Volumen,200,NIJE MJERENO,NIJE MJERENO,"10,00",DA,"300,00",NIJE MJERENO,NIJE MJERENO,"10,00",DA,"500,00",NIJE MJERENO,NIJE MJERENO,"10,00",DA,"500,00",NIJE MJERENO,NIJE MJERENO,"10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,52","0,48","1,00",DA,"2,00","1,62","0,38","1,00",DA,"3,00","2,52","0,48","1,00",DA,"4,00","3,51","0,49","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
3075/21,3075/VL/21,14.9.2021.,Zavrsena,Ugovor br. 5303/21 od 07.09.2021.,Komparativna,Redovna,MEDEC BENELUX,NEPTUNE,43814,DA,DA,DA,DA,DA,Volumen,"200,00","181,00","9,50","10,00",DA,"300,00","296,00","1,33","10,00",DA,"400,00","393,00","1,75","10,00",DA,"500,00","490,00","2,00","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,90","0,10","1,00",DA,"2,00","1,70","0,30","1,00",DA,"3,00","3,04","0,04","1,00",DA,"4,00","3,37","0,63","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
3051/21,3051/VL/21,11.9.2021.,Zavrsena,Narudžbenica od 07.09.2021.,Komparativna,Redovna,GE,DATEX OHMEDA AESPIRE,AMXL01229,DA,DA,DA,DA,DA,Volumen,"200,00","219,00","9,50","10,00",DA,"300,00","278,00","7,33","10,00",DA,"400,00","391,00","2,25","10,00",DA,"500,00","536,00","7,20","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","1,12","0,12","1,00",DA,"2,00","1,98","0,02","1,00",DA,"3,00","2,60","0,40","1,00",DA,"4,00","3,49","0,51","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
3002/21,3002/VL/21,8.9.2021.,Zavrsena,Narudžbenica od 06.09.2021.,Komparativna,Prva,Datex Ohmeda,S/5 AESPIRE,ANCL00199,DA,DA,DA,DA,DA,Volumen,"200,00","204,00","2,00","10,00",DA,"300,00","304,00","1,33","10,00",DA,"400,00","409,00","2,25","10,00",DA,"500,00","511,00","2,20","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,82","0,18","1,00",DA,"2,00","1,74","0,26","1,00",DA,"3,00","2,70","0,30","1,00",DA,"4,00","3,58","0,42","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
2793/21,2793/VL/21,17.8.2021.,Zavrsena,Narudžbenica od 13.08.2021.,Komparativna,Redovna,Drager,FABIUS,ARSF-0076,DA,DA,DA,DA,DA,Volumen,"200,00","190,00","5,00","10,00",DA,"300,00","286,00","4,67","10,00",DA,"400,00","391,00","2,25","10,00",DA,"500,00","470,00","6,00","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,83","0,17","1,00",DA,"2,00","1,90","0,10","1,00",DA,"3,00","2,79","0,21","1,00",DA,"4,00","4,11","0,11","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
2782/21,2782/VL/21,17.8.2021.,Zavrsena,Narudžbenica od 04.08.2021.,Komparativna,Redovna,Drager,Fabius,ARWF-0106,DA,DA,DA,DA,DA,Volumen,"200,00","195,00","2,50","10,00",DA,"300,00","290,00","3,33","10,00",DA,"400,00","389,00","2,75","10,00",DA,"500,00","478,00","4,40","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,97","0,03","1,00",DA,"2,00","2,15","0,15","1,00",DA,"3,00","2,89","0,11","1,00",DA,"4,00","3,81","0,19","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
2582/21,2582/VL/21,29.7.2021.,Zavrsena,Ugovor 01-764/21 od 12.07.2021.,Komparativna,Redovna,Drager,FABIUS TIRO,ASDJ-0127,NE,DA,NE,DA,NE,Volumen,200,NIJE MJERENO,NIJE MJERENO,"10,00",DA,"300,00",NIJE MJERENO,NIJE MJERENO,"10,00",DA,"400,00",NIJE MJERENO,NIJE MJERENO,"10,00",DA,"500,00",NIJE MJERENO,NIJE MJERENO,"10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00",NIJE MJERENO,"0,00","1,00",DA,"2,00",NIJE MJERENO,"0,00","1,00",DA,"3,00",NIJE MJERENO,"0,00","1,00",DA,"4,00",NIJE MJERENO,"0,00","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,"Uređaj ne prolazi self-test pri paljenju, samim tim uređaj nije spreman za upotrebu. ""Error code: System check: Ventilator leak."""
2584/21,2584/VL/21,29.7.2021.,Zavrsena,Narudžbenica br. 21/2021 od 29.07.2021.,Komparativna,Prva,Drager,FABIUS TIRO,ARYM-0081,DA,DA,DA,DA,DA,Volumen,"200,00","195,00","2,50","10,00",DA,"300,00","284,00","5,33","10,00",DA,"400,00","380,00","5,00","10,00",DA,"500,00","476,00","4,80","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","1,29","0,29","1,00",DA,"2,00","1,97","0,03","1,00",DA,"3,00","2,93","0,07","1,00",DA,"4,00","3,33","0,67","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
2502/21,2502/VL/21,22.7.2021.,Zavrsena,Narudžbenica od 22.07.2021.,Komparativna,Redovna,Datex Ohmeda,AESPIRE,AMXL01845,DA,DA,DA,DA,DA,Volumen,"200,00","191,00","4,50","10,00",DA,"300,00","284,00","5,33","10,00",DA,"400,00","375,00","6,25","10,00",DA,"500,00","492,00","1,60","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","1,05","0,05","1,00",DA,"2,00","1,85","0,15","1,00",DA,"3,00","2,76","0,24","1,00",DA,"4,00","3,84","0,16","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
2440/21,2440/VL/21,14.7.2021.,Zavrsena,Narudžbenica br. 003902/21 od 07.07.2021.,Komparativna,Redovna,GE - General Electric,SPACECARESTATION 650 A1,717500010WA,DA,DA,DA,DA,DA,Volumen,"200,00","217,00","8,50","10,00",DA,"300,00","299,00","0,33","10,00",DA,"400,00","391,00","2,25","10,00",DA,"500,00","472,00","5,60","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,88","0,12","1,00",DA,"2,00","2,06","0,06","1,00",DA,"3,00","3,00","0,00","1,00",DA,"4,00","3,92","0,08","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
2441/21,2441/VL/21,14.7.2021.,Zavrsena,Narudžbenica br. 003902/21 od 07.07.2021.,Komparativna,Redovna,GE - General Electric,CARESTATION 650 A1,SM71500010WA,DA,DA,DA,DA,DA,Volumen,"200,00","217,00","8,50","10,00",DA,"300,00","298,00","0,67","10,00",DA,"400,00","382,00","4,50","10,00",DA,"500,00","467,00","6,60","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,94","0,06","1,00",DA,"2,00","1,96","0,04","1,00",DA,"3,00","2,58","0,42","1,00",DA,"4,00","3,58","0,42","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
2442/21,2442/VL/21,14.7.2021.,Zavrsena,Narudžbenica br. 003902/21 od 07.07.2021.,Komparativna,Redovna,GE - General Electric,CARESTATION 650 A1,717500008WA,DA,DA,DA,DA,DA,Volumen,"200,00","215,00","7,50","10,00",DA,"300,00","307,00","2,33","10,00",DA,"400,00","388,00","3,00","10,00",DA,"500,00","476,00","4,80","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","1,29","0,29","1,00",DA,"2,00","1,89","0,11","1,00",DA,"3,00","2,74","0,26","1,00",DA,"4,00","3,71","0,29","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
2257/21,2257/VL/21,2.7.2021.,Zavrsena,Narudžbenica od 01.07.2021.,Komparativna,Redovna,Mindray,WATO EX-65,KT85001640,DA,DA,DA,DA,DA,Volumen,"200,00","188,00","6,00","10,00",DA,"300,00","284,00","5,33","10,00",DA,"400,00","375,00","6,25","10,00",DA,"500,00","472,00","5,60","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,62","0,38","1,00",DA,"2,00","1,47","0,53","1,00",DA,"3,00","2,38","0,62","1,00",DA,"4,00","3,25","0,75","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
2061/21,2061/VL/21,9.6.2021.,Zavrsena,Narudžbenica po ponudi br. 0043/21 od 04.05.2021.,Komparativna,Redovna,GE,CARESTATION 620,SM618210084WA,DA,DA,DA,DA,DA,Volumen,"200,00","192,00","4,00","10,00",DA,"300,00","286,00","4,67","10,00",DA,"400,00","381,00","4,75","10,00",DA,"500,00","476,00","4,80","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,75","0,25","1,00",DA,"2,00","1,44","0,56","1,00",DA,"3,00","2,68","0,32","1,00",DA,"4,00","3,47","0,53","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
2056/21,2056/VL/21,8.6.2021.,Zavrsena,Ugovor br. 301/21-TJ od 01.06.2021.,Komparativna,Prva,Drager,PRIMUS,ASLH-0144,DA,DA,DA,DA,DA,Volumen,"200,00","187,00","6,50","10,00",DA,"300,00","296,00","1,33","10,00",DA,"400,00","390,00","2,50","10,00",DA,"500,00","505,00","1,00","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","1,30","0,30","1,00",DA,"2,00","2,08","0,08","1,00",DA,"3,00","2,97","0,03","1,00",DA,"4,00","3,54","0,46","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
2057/21,2057/VL/21,8.6.2021.,Zavrsena,Ugovor br. 301/21-TJ od 01.06.2021.,Komparativna,Redovna,Drager,PRIMUS,ASHH-0212,DA,DA,DA,DA,DA,Volumen,"200,00","188,00","6,00","10,00",DA,"300,00","285,00","5,00","10,00",DA,"400,00","385,00","3,75","10,00",DA,"500,00","501,00","0,20","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","1,20","0,20","1,00",DA,"2,00","1,60","0,40","1,00",DA,"3,00","2,75","0,25","1,00",DA,"4,00","3,44","0,56","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
1885/21,1885/VL/21,25.5.2021.,Zavrsena,Ugovor br. 06-JN-04-73/2021 od 18.05.2021.,Komparativna,Prva,GE,CARESTATION 650,720280130WA,DA,DA,DA,DA,DA,Volumen,"200,00","183,00","8,50","10,00",DA,"300,00","285,00","5,00","10,00",DA,"400,00","371,00","7,25","10,00",DA,"500,00","476,00","4,80","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,92","0,08","1,00",DA,"2,00","2,01","0,01","1,00",DA,"3,00","2,80","0,20","1,00",DA,"4,00","3,26","0,74","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
1874/21,1874/VL/21,24.5.2021.,Zavrsena,Narudžbenica od 21.04.2021.,Komparativna,Redovna,Drager,SULA,000888,DA,DA,DA,DA,DA,Volumen,"200,00","218,00","9,00","10,00",DA,"300,00","295,00","1,67","10,00",DA,"400,00","375,00","6,25","10,00",DA,"500,00","465,00","7,00","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,88","0,12","1,00",DA,"2,00","2,03","0,03","1,00",DA,"3,00","2,93","0,07","1,00",DA,"4,00","3,58","0,42","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
1825/21,1825/VL/21,12.5.2021.,Zavrsena,Narudžbenica od 07.05.2021.,Komparativna,Redovna,Mindray,WATO EX - 35,KG-93003637,DA,DA,DA,DA,DA,Volumen,"200,00","215,00","7,50","10,00",DA,"300,00","282,00","6,00","10,00",DA,"400,00","383,00","4,25","10,00",DA,"500,00","474,00","5,20","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,91","0,09","1,00",DA,"2,00","1,91","0,09","1,00",DA,"3,00","3,16","0,16","1,00",DA,"4,00","3,98","0,02","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
1640/21,1640/VL/21,5.5.2021.,Zavrsena,Ugovor br. 01-53-4-53-2272-4/21 od 28.04.2021.,Komparativna,Redovna,GE Datex Ohmeda,Aespire,ANCM00714,DA,DA,DA,DA,DA,Volumen,"200,00","204,00","2,00","10,00",DA,"300,00","299,00","0,33","10,00",DA,"400,00","408,00","2,00","10,00",DA,"500,00","493,00","1,40","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,90","0,10","1,00",DA,"2,00","1,86","0,14","1,00",DA,"3,00","2,73","0,27","1,00",DA,"4,00","3,83","0,17","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
