Broj izvještaja,Broj naloga,Datum izdavanja,Status verifikacije,Zahtjev za verifikaciju,Metoda,Vrsta,Proizvođač,Uređaj,Serijski broj,Verifikacija ispravna,Spoljašnji pregled 1,Spoljašnji pregled 2,Spoljašnji pregled 3,Spoljašnji pregled 4,VERIFIKACIJA GREŠKE MJERILA:,1: Zadana vrijednost [ml],1: Mjerena vrijednost [ml],1: Greška mjerenja [ % ],1: Dozvoljeno odstupanje  [ ± % ],1: Usklađeno,2: Zadana vrijednost [ml],2: Mjerena vrijednost [ml],2: Greška mjerenja [ % ],2: Dozvoljeno odstupanje  [ ± % ],2: Usklađeno,3: Zadana vrijednost [ml],3: Mjerena vrijednost [ml],3: Greška mjerenja [ % ],3: Dozvoljeno odstupanje  [ ± % ],3: Usklađeno,4: Zadana vrijednost [ml],4: Mjerena vrijednost [ml],4: Greška mjerenja [ % ],4: Dozvoljeno odstupanje  [ ± % ],4: Usklađeno,5: Zadana vrijednost [ml],5: Mjerena vrijednost [ml],5: Greška mjerenja [ % ],5: Dozvoljeno odstupanje  [ ± % ],5: Usklađeno,6: Zadana vrijednost [ml],6: Mjerena vrijednost [ml],6: Greška mjerenja [ % ],6: Dozvoljeno odstupanje  [ ± % ],6: Usklađeno,VERIFIKACIJA GREŠKE MJERILA:,19: Zadana vrijednost [%],19: Mjerena vrijednost [%],19: Greška mjerenja [ % ],19: Dozvoljeno odstupanje  [ ± % ],19: Usklađeno,20: Zadana vrijednost [%],20: Mjerena vrijednost [%],20: Greška mjerenja [ % ],20: Dozvoljeno odstupanje  [ ± % ],20: Usklađeno,21: Zadana vrijednost [%],21: Mjerena vrijednost [%],21: Greška mjerenja [ % ],21: Dozvoljeno odstupanje  [ ± % ],21: Usklađeno,22: Zadana vrijednost [%],22: Mjerena vrijednost [],22: Greška mjerenja [ % ],22: Dozvoljeno odstupanje  [ ± % ],22: Usklađeno,23: Zadana vrijednost [%],23: Mjerena vrijednost [%],23: Greška mjerenja [ % ],23: Dozvoljeno odstupanje  [ ± % ],23: Usklađeno,Napomena
1633/21,1633/VL/21,5.5.2021.,Zavrsena,Ugovor br. 01-53-4-53-2272-4/21 od 28.04.2021.,Komparativna,Redovna,GE Datex Ohmeda,Aespire,ANCM00712,DA,DA,DA,DA,DA,Volumen,"200,00","217,00","8,50","10,00",DA,"300,00","284,00","5,33","10,00",DA,"400,00","377,00","5,75","10,00",DA,"500,00","464,00","7,20","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,89","0,11","1,00",DA,"2,00","1,63","0,37","1,00",DA,"3,00","2,56","0,44","1,00",DA,"4,00","3,48","0,52","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
1564/21,1564/VL/21,4.5.2021.,Zavrsena,Ugovor br. 01-53-4-53-2272-4/21 od 28.04.2021.,Komparativna,Redovna,Marquette,Flow-i,2972,DA,DA,DA,DA,DA,Volumen,"200,00","192,00","4,00","10,00",DA,"300,00","292,00","2,67","10,00",DA,"400,00","373,00","6,75","10,00",DA,"500,00","469,00","6,20","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","1,17","0,17","1,00",DA,"2,00","2,12","0,12","1,00",DA,"3,00","3,07","0,07","1,00",DA,"4,00","3,48","0,52","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
1566/21,1566/VL/21,4.5.2021.,Zavrsena,Ugovor br. 01-53-4-53-2272-4/21 od 28.04.2021.,Komparativna,Redovna,Marquette,Flow-i,2974,DA,DA,DA,DA,DA,Volumen,"200,00","182,00","9,00","10,00",DA,"300,00","272,00","9,33","10,00",DA,"400,00","364,00","9,00","10,00",DA,"500,00","456,00","8,80","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,97","0,03","1,00",DA,"2,00","1,85","0,15","1,00",DA,"3,00","3,01","0,01","1,00",DA,"4,00","3,57","0,43","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
1567/21,1567/VL/21,4.5.2021.,Zavrsena,Ugovor br. 01-53-4-53-2272-4/21 od 28.04.2021.,Komparativna,Prva,Maquet,FLOW-i,8532,DA,DA,DA,DA,DA,Volumen,"200,00","181,00","9,50","10,00",DA,"300,00","278,00","7,33","10,00",DA,"400,00","362,00","9,50","10,00",DA,"500,00","452,00","9,60","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,71","0,29","1,00",DA,"2,00","1,79","0,21","1,00",DA,"3,00","2,47","0,53","1,00",DA,"4,00","3,42","0,58","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
1568/21,1568/VL/21,4.5.2021.,Zavrsena,Ugovor br. 01-53-4-53-2272-4/21 od 28.04.2021.,Komparativna,Redovna,Maquet,Flow-i,2973,DA,DA,DA,DA,DA,Volumen,"200,00","185,00","7,50","10,00",DA,"300,00","271,00","9,67","10,00",DA,"400,00","362,00","9,50","10,00",DA,"500,00","452,00","9,60","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,87","0,13","1,00",DA,"2,00","2,12","0,12","1,00",DA,"3,00","2,55","0,45","1,00",DA,"4,00","3,61","0,39","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
1561/21,1561/VL/21,4.5.2021.,Zavrsena,Ugovor br. 01-53-4-53-2272-4/21 od 28.04.2021.,Komparativna,Prva,Maquet,FLOW-i,5864,DA,DA,DA,DA,DA,Volumen,"200,00","184,00","8,00","10,00",DA,"300,00","274,00","8,67","10,00",DA,"400,00","368,00","8,00","10,00",DA,"500,00","463,00","7,40","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","1,29","0,29","1,00",DA,"2,00","1,63","0,37","1,00",DA,"3,00","2,55","0,45","1,00",DA,"4,00","3,49","0,51","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
1562/21,1562/VL/21,4.5.2021.,Zavrsena,Ugovor br. 01-53-4-53-2272-4/21 od 28.04.2021.,Komparativna,Prva,Maquet,FLOW-i,5865,DA,DA,DA,DA,DA,Volumen,"200,00","182,00","9,00","10,00",DA,"300,00","271,00","9,67","10,00",DA,"400,00","374,00","6,50","10,00",DA,"500,00","453,00","9,40","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,57","0,43","1,00",DA,"2,00","2,11","0,11","1,00",DA,"3,00","2,61","0,39","1,00",DA,"4,00","3,05","0,95","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
1549/21,1549/VL/21,30.4.2021.,Zavrsena,Telefonska narudžbenica od 26.04.2021.,Komparativna,Prva,Drager,TITUS & VENTILOG 2,ARFJ-0066,DA,DA,DA,DA,DA,Volumen,"300,00","287,00","4,33","10,00",DA,"400,00","367,00","8,25","10,00",DA,"500,00","521,00","4,20","10,00",DA,"600,00","619,00","3,17","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,56","0,44","1,00",DA,"2,00","1,16","0,84","1,00",DA,"3,00","2,76","0,24","1,00",DA,"4,00","3,38","0,62","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
1511/21,1511/VL/21,23.4.2021.,Zavrsena,Narudžbenica od 22.04.2021.,Komparativna,Redovna,Drager,Fabius Tiro,ARZK-0076,DA,DA,DA,DA,DA,Volumen,"200,00","182,00","9,00","10,00",DA,"300,00","276,00","8,00","10,00",DA,"400,00","371,00","7,25","10,00",DA,"500,00","476,00","4,80","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,74","0,26","1,00",DA,"2,00","1,41","0,59","1,00",DA,"3,00","2,33","0,67","1,00",DA,"4,00","3,38","0,62","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
1463/21,1463/VL/21,14.4.2021.,Zavrsena,Narudžbenica od 13.04.2021.,Komparativna,Redovna,Mindray,WATO EX-65,KT-9B003364,DA,DA,DA,DA,DA,Volumen,"200,00","190,00","5,00","10,00",DA,"300,00","288,00","4,00","10,00",DA,"400,00","371,00","7,25","10,00",DA,"500,00","492,00","1,60","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,88","0,12","1,00",DA,"2,00","1,94","0,06","1,00",DA,"3,00","2,87","0,13","1,00",DA,"4,00","3,86","0,14","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
1432/21,1432/VL/21,9.4.2021.,Zavrsena,Narudžbenica od 08.04.2021.,Komparativna,Prva,Mindray,WATO EX-65 PRO,KY-12003201,DA,DA,DA,DA,DA,Volumen,"200,00","193,00","3,50","10,00",DA,"300,00","288,00","4,00","10,00",DA,"400,00","376,00","6,00","10,00",DA,"500,00","451,00","9,80","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,95","0,05","1,00",DA,"2,00","1,86","0,14","1,00",DA,"3,00","2,92","0,08","1,00",DA,"4,00","3,77","0,23","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
718/21,718/VL/21,23.2.2021.,Zavrsena,Narudžbenica br. 118/21 od 08.02.2021.,Komparativna,Redovna,TMS,Maxi 2200,V15050747,NE,DA,DA,DA,DA,Volumen,"200,00","327,00","63,50","10,00",NE,"300,00","366,00","22,00","10,00",NE,"400,00","386,00","3,50","10,00",DA,"500,00","287,00","42,60","10,00",NE,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00",NIJE MJERENO,"0,00","1,00",DA,"2,00",NIJE MJERENO,"0,00","1,00",DA,"3,00",NIJE MJERENO,"0,00","1,00",DA,"4,00",NIJE MJERENO,"0,00","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
719/21,719/VL/21,23.2.2021.,Zavrsena,Narudžbenica br. 118/21 od 08.02.2021.,Komparativna,Redovna,Datex Ohmeda,AESTIVA 3000,U00022142,DA,DA,DA,DA,DA,Volumen,"200,00","198,00","1,00","10,00",DA,"300,00","290,00","3,33","10,00",DA,"400,00","361,00","9,75","10,00",DA,"500,00","464,00","7,20","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,88","0,12","1,00",DA,"2,00","1,45","0,55","1,00",DA,"3,00","2,71","0,29","1,00",DA,"4,00","3,55","0,45","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
671/21,671/VL/21,19.2.2021.,Zavrsena,Narudžbenica br. 22/21 od 18.02.2021.,Komparativna,Redovna,GE Datex Ohmeda,Datex Ohmeda,AMXH00532,DA,DA,DA,DA,DA,Volumen,"200,00","200,00","0,00","10,00",DA,"300,00","315,00","5,00","10,00",DA,"400,00","366,00","8,50","10,00",DA,"500,00","511,00","2,20","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,87","0,13","1,00",DA,"2,00","1,80","0,20","1,00",DA,"3,00","2,64","0,36","1,00",DA,"4,00","3,89","0,11","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
420/21,420/VL/21,2.2.2021.,Zavrsena,Narudžbenica od 13.01.2021.,Komparativna,Redovna,Datex Ohmeda,9100C,ME15110724,DA,DA,DA,DA,DA,Volumen,"200,00","212,00","6,00","10,00",DA,"300,00","319,00","6,33","10,00",DA,"400,00","428,00","7,00","10,00",DA,"500,00","537,00","7,40","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,64","0,36","1,00",DA,"2,00","1,52","0,48","1,00",DA,"3,00","2,78","0,22","1,00",DA,"4,00","3,66","0,34","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
375/21,375/VL/21,29.1.2021.,Zavrsena,Narudžbenica br. 4500131102 / 06.11.2020.,Komparativna,Redovna,Drager,FABIUS TIRO,ASDK-0071,DA,DA,DA,DA,DA,Volumen,"200,00","196,00","2,00","10,00",DA,"300,00","305,00","1,67","10,00",DA,"400,00","411,00","2,75","10,00",DA,"500,00","505,00","1,00","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","1,05","0,05","1,00",DA,"2,00","1,77","0,23","1,00",DA,"3,00","2,98","0,02","1,00",DA,"4,00","4,10","0,10","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
377/21,377/VL/21,29.1.2021.,Zavrsena,Narudžbenica br. 4500131102 / 06.11.2020.,Komparativna,Redovna,Drager,FABIUS TIRO,ASDK-0065,DA,DA,DA,DA,DA,Volumen,"200,00","195,00","2,50","10,00",DA,"300,00","317,00","5,67","10,00",DA,"400,00","409,00","2,25","10,00",DA,"500,00","522,00","4,40","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,54","0,46","1,00",DA,"2,00","1,89","0,11","1,00",DA,"3,00","2,57","0,43","1,00",DA,"4,00","3,65","0,35","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
379/21,379/VL/21,29.1.2021.,Zavrsena,Narudžbenica br. 4500131102 / 06.11.2020.,Komparativna,Redovna,Drager,FABIUS TIRO,ASDK-0068,DA,DA,DA,DA,DA,Volumen,"200,00","215,00","7,50","10,00",DA,"300,00","322,00","7,33","10,00",DA,"400,00","429,00","7,25","10,00",DA,"500,00","538,00","7,60","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","1,05","0,05","1,00",DA,"2,00","1,97","0,03","1,00",DA,"3,00","2,88","0,12","1,00",DA,"4,00","4,11","0,11","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
380/21,380/VL/21,29.1.2021.,Zavrsena,Narudžbenica br. 4500131102 / 06.11.2020.,Komparativna,Redovna,Drager,FABIUS TIRO,ASDK-0069,DA,DA,DA,DA,DA,Volumen,"200,00","195,00","2,50","10,00",DA,"300,00","287,00","4,33","10,00",DA,"400,00","368,00","8,00","10,00",DA,"500,00","481,00","3,80","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,45","0,55","1,00",DA,"2,00","1,72","0,28","1,00",DA,"3,00","2,63","0,37","1,00",DA,"4,00","3,57","0,43","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
383/21,383/VL/21,29.1.2021.,Zavrsena,Narudžbenica br. 4500131102 / 06.11.2020.,Komparativna,Redovna,Drager,PRIMUS,ARUN-0164,DA,DA,DA,DA,DA,Volumen,"200,00","219,00","9,50","10,00",DA,"300,00","314,00","4,67","10,00",DA,"400,00","408,00","2,00","10,00",DA,"500,00","531,00","6,20","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,80","0,20","1,00",DA,"2,00","1,92","0,08","1,00",DA,"3,00","2,95","0,05","1,00",DA,"4,00","3,74","0,26","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
357/21,357/VL/21,28.1.2021.,Zavrsena,Narudžbenica br. 4500131102 / 06.11.2020.,Komparativna,Redovna,GE Datex Ohmeda,AESPIRE,AMXG00634,DA,DA,DA,DA,DA,Volumen,"200,00","201,00","0,50","10,00",DA,"300,00","312,00","4,00","10,00",DA,"400,00","396,00","1,00","10,00",DA,"500,00","474,00","5,20","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,65","0,35","1,00",DA,"2,00","1,63","0,37","1,00",DA,"3,00","2,64","0,36","1,00",DA,"4,00","3,51","0,49","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
359/21,359/VL/21,28.1.2021.,Zavrsena,Narudžbenica br. 4500131102 / 06.11.2020.,Komparativna,Redovna,Drager,PRIMUS,ARUN-0168,DA,DA,DA,DA,DA,Volumen,"200,00","218,00","9,00","10,00",DA,"300,00","323,00","7,67","10,00",DA,"400,00","418,00","4,50","10,00",DA,"500,00","497,00","0,60","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,96","0,04","1,00",DA,"2,00","1,78","0,22","1,00",DA,"3,00","2,59","0,41","1,00",DA,"4,00","3,22","0,78","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
361/21,361/VL/21,28.1.2021.,Zavrsena,Narudžbenica br. 4500131102 / 06.11.2020.,Komparativna,Redovna,Drager,PRIMUS,ARUN-0167,DA,DA,DA,DA,DA,Volumen,"200,00","215,00","7,50","10,00",DA,"300,00","321,00","7,00","10,00",DA,"400,00","413,00","3,25","10,00",DA,"500,00","520,00","4,00","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,71","0,29","1,00",DA,"2,00","1,97","0,03","1,00",DA,"3,00","2,68","0,32","1,00",DA,"4,00","3,75","0,25","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
364/21,364/VL/21,28.1.2021.,Zavrsena,Narudžbenica br. 4500131102 / 06.11.2020.,Komparativna,Redovna,Drager,PRIMUS,ARUN-0162,DA,DA,DA,DA,DA,Volumen,"200,00","210,00","5,00","10,00",DA,"300,00","304,00","1,33","10,00",DA,"400,00","405,00","1,25","10,00",DA,"500,00","516,00","3,20","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,52","0,48","1,00",DA,"2,00","1,44","0,56","1,00",DA,"3,00","2,78","0,22","1,00",DA,"4,00","3,97","0,03","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
366/21,366/VL/21,28.1.2021.,Zavrsena,Narudžbenica br. 4500131102 / 06.11.2020.,Komparativna,Redovna,Drager,FABIUS TIRO,ASDK-0070,DA,DA,DA,DA,DA,Volumen,"200,00","211,00","5,50","10,00",DA,"300,00","307,00","2,33","10,00",DA,"400,00","406,00","1,50","10,00",DA,"500,00","490,00","2,00","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,79","0,21","1,00",DA,"2,00","1,61","0,39","1,00",DA,"3,00","2,43","0,57","1,00",DA,"4,00","3,40","0,60","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
339/21,339/VL/21,27.1.2021.,Zavrsena,Narudžbenica br. 4500131102 / 06.11.2020.,Komparativna,Redovna,Drager,PRIMUS INFINITY,ASDJ-0267,DA,DA,DA,DA,DA,Volumen,"200,00","205,00","2,50","10,00",DA,"300,00","310,00","3,33","10,00",DA,"400,00","407,00","1,75","10,00",DA,"500,00","503,00","0,60","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,74","0,26","1,00",DA,"2,00","1,60","0,40","1,00",DA,"3,00","2,99","0,01","1,00",DA,"4,00","3,87","0,13","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
348/21,348/VL/21,27.1.2021.,Zavrsena,Narudžbenica br. 4500131102 / 06.11.2020.,Komparativna,Redovna,Drager,PRIMUS INFINITY,ASDK-0026,DA,DA,DA,DA,DA,Volumen,"200,00","187,00","6,50","10,00",DA,"300,00","276,00","8,00","10,00",DA,"400,00","405,00","1,25","10,00",DA,"500,00","488,00","2,40","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,66","0,34","1,00",DA,"2,00","1,84","0,16","1,00",DA,"3,00","2,70","0,30","1,00",DA,"4,00","3,91","0,09","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
341/21,341/VL/21,27.1.2021.,Zavrsena,Narudžbenica br. 4500131102 / 06.11.2020.,Komparativna,Redovna,Drager,PRIMUS INFINITY,ASDK-0007,DA,DA,DA,DA,DA,Volumen,"200,00","189,00","5,50","10,00",DA,"300,00","287,00","4,33","10,00",DA,"400,00","365,00","8,75","10,00",DA,"500,00","470,00","6,00","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,60","0,40","1,00",DA,"2,00","1,45","0,55","1,00",DA,"3,00","2,88","0,12","1,00",DA,"4,00","4,12","0,12","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
342/21,342/VL/21,27.1.2021.,Zavrsena,Narudžbenica br. 4500131102 / 06.11.2020.,Komparativna,Redovna,Drager,PRIMUS,ARUN-0165,DA,DA,DA,DA,DA,Volumen,"200,00","190,00","5,00","10,00",DA,"300,00","271,00","9,67","10,00",DA,"400,00","369,00","7,75","10,00",DA,"500,00","459,00","8,20","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","1,09","0,09","1,00",DA,"2,00","1,89","0,11","1,00",DA,"3,00","2,71","0,29","1,00",DA,"4,00","3,43","0,57","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
343/21,343/VL/21,27.1.2021.,Zavrsena,Narudžbenica br. 4500131102 / 06.11.2020.,Komparativna,Redovna,Drager,FABIUS TIRO,ASDK-0073,DA,DA,DA,DA,DA,Volumen,"200,00","210,00","5,00","10,00",DA,"300,00","311,00","3,67","10,00",DA,"400,00","415,00","3,75","10,00",DA,"500,00","526,00","5,20","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","1,11","0,11","1,00",DA,"2,00","1,90","0,10","1,00",DA,"3,00","2,84","0,16","1,00",DA,"4,00","3,76","0,24","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
330/21,330/VL/21,27.1.2021.,Zavrsena,Narudžbenica br. 4500131102 / 06.11.2020.,Komparativna,Redovna,Drager,PRIMUS,ASDK-0028-2499/18,DA,DA,DA,DA,DA,Volumen,"200,00","183,00","8,50","10,00",DA,"300,00","287,00","4,33","10,00",DA,"400,00","419,00","4,75","10,00",DA,"500,00","515,00","3,00","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,58","0,42","1,00",DA,"2,00","1,21","0,79","1,00",DA,"3,00","2,64","0,36","1,00",DA,"4,00","3,66","0,34","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
332/21,332/VL/21,27.1.2021.,Zavrsena,Narudžbenica br. 4500131102 / 06.11.2020.,Komparativna,Redovna,Drager,PRIMUS INFINITY,ASDJ-0265,DA,DA,DA,DA,DA,Volumen,"200,00","181,00","9,50","10,00",DA,"300,00","294,00","2,00","10,00",DA,"400,00","362,00","9,50","10,00",DA,"500,00","452,00","9,60","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,48","0,52","1,00",DA,"2,00","1,74","0,26","1,00",DA,"3,00","2,60","0,40","1,00",DA,"4,00","3,42","0,58","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
334/21,334/VL/21,27.1.2021.,Zavrsena,Narudžbenica br. 4500131102 / 06.11.2020.,Komparativna,Redovna,Drager,PRIMUS INFINITY,ASDK-0013,DA,DA,DA,DA,DA,Volumen,"200,00","187,00","6,50","10,00",DA,"300,00","270,00","10,00","10,00",DA,"400,00","368,00","8,00","10,00",DA,"500,00","453,00","9,40","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,97","0,03","1,00",DA,"2,00","1,65","0,35","1,00",DA,"3,00","2,54","0,46","1,00",DA,"4,00","3,70","0,30","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
336/21,336/VL/21,27.1.2021.,Zavrsena,Narudžbenica br. 4500131102 / 06.11.2020.,Komparativna,Redovna,Drager,PRIMUS INFINITY,ASDK-0006,DA,DA,DA,DA,DA,Volumen,"200,00","190,00","5,00","10,00",DA,"300,00","326,00","8,67","10,00",DA,"400,00","422,00","5,50","10,00",DA,"500,00","508,00","1,60","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,62","0,38","1,00",DA,"2,00","1,57","0,43","1,00",DA,"3,00","3,70","0,70","1,00",DA,"4,00","3,81","0,19","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
321/21,321/VL/21,26.1.2021.,Zavrsena,Narudžbenica br. 4500131102 / 06.11.2020.,Komparativna,Redovna,Drager,FABIUS TIRO,ASDK-0074,DA,DA,DA,DA,DA,Volumen,"200,00","190,00","5,00","10,00",DA,"300,00","272,00","9,33","10,00",DA,"400,00","378,00","5,50","10,00",DA,"500,00","458,00","8,40","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,78","0,22","1,00",DA,"2,00","1,90","0,10","1,00",DA,"3,00","2,87","0,13","1,00",DA,"4,00","3,52","0,48","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
322/21,322/VL/21,26.1.2021.,Zavrsena,Narudžbenica br. 4500131102 / 06.11.2020.,Komparativna,Redovna,Drager,PRIMUS INFINITY,ASDK-0017,DA,DA,DA,DA,DA,Volumen,"200,00","185,00","7,50","10,00",DA,"300,00","270,00","10,00","10,00",DA,"400,00","370,00","7,50","10,00",DA,"500,00","481,00","3,80","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,80","0,20","1,00",DA,"2,00","1,32","0,68","1,00",DA,"3,00","2,86","0,14","1,00",DA,"4,00","3,97","0,03","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
324/21,324/VL/21,26.1.2021.,Zavrsena,Narudžbenica br. 4500131102 / 06.11.2020.,Komparativna,Redovna,Drager,PRIMUS INFINITY,ASDJ-0269,DA,DA,DA,DA,DA,Volumen,"200,00","191,00","4,50","10,00",DA,"300,00","282,00","6,00","10,00",DA,"400,00","367,00","8,25","10,00",DA,"500,00","457,00","8,60","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","1,15","0,15","1,00",DA,"2,00","2,24","0,24","1,00",DA,"3,00","3,10","0,10","1,00",DA,"4,00","3,87","0,13","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
326/21,326/VL/21,26.1.2021.,Zavrsena,Narudžbenica br. 4500131102 / 06.11.2020.,Komparativna,Redovna,Drager,PRIMUS INFINITY,ASDJ-0271,DA,DA,DA,DA,DA,Volumen,"200,00","182,00","9,00","10,00",DA,"300,00","276,00","8,00","10,00",DA,"400,00","367,00","8,25","10,00",DA,"500,00","479,00","4,20","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,96","0,04","1,00",DA,"2,00","2,14","0,14","1,00",DA,"3,00","2,96","0,04","1,00",DA,"4,00","3,92","0,08","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
328/21,328/VL/21,26.1.2021.,Zavrsena,Narudžbenica br. 4500131102 / 06.11.2020.,Komparativna,Redovna,Drager,PRIMUS INFINITY,ASDJ-0262,DA,DA,DA,DA,DA,Volumen,"200,00","192,00","4,00","10,00",DA,"300,00","281,00","6,33","10,00",DA,"400,00","373,00","6,75","10,00",DA,"500,00","464,00","7,20","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,94","0,06","1,00",DA,"2,00","1,71","0,29","1,00",DA,"3,00","3,10","0,10","1,00",DA,"4,00","3,76","0,24","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
296/21,296/VL/21,25.1.2021.,Zavrsena,Narudžbenica od 22.01.2021.,Komparativna,Redovna,DAMECA,SIESTA,200504001,DA,DA,DA,DA,DA,Volumen,"200,00","184,00","8,00","10,00",DA,"300,00","291,00","3,00","10,00",DA,"400,00","365,00","8,75","10,00",DA,"500,00","462,00","7,60","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,81","0,19","1,00",DA,"2,00","1,57","0,43","1,00",DA,"3,00","2,67","0,33","1,00",DA,"4,00","3,55","0,45","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
293/21,293/VL/21,25.1.2021.,Zavrsena,Narudžbenica br. 4500131103 / 06.11.2020.,Komparativna,Redovna,Drager,FABIUS TIRO,ASDK-0072,DA,DA,DA,DA,DA,Volumen,"200,00","185,00","7,50","10,00",DA,"300,00","283,00","5,67","10,00",DA,"400,00","390,00","2,50","10,00",DA,"500,00","467,00","6,60","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,78","0,22","1,00",DA,"2,00","1,60","0,40","1,00",DA,"3,00","2,91","0,09","1,00",DA,"4,00","3,88","0,12","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
262/21,262/VL/21,21.1.2021.,Zavrsena,Narudžbenica br. 4500131103 / 06.11.2020.,Komparativna,Redovna,Drager,FABIUS TIRO,ASBH-0229,DA,DA,DA,DA,DA,Volumen,"200,00","181,00","9,50","10,00",DA,"300,00","275,00","8,33","10,00",DA,"400,00","361,00","9,75","10,00",DA,"500,00","455,00","9,00","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,90","0,10","1,00",DA,"2,00","1,91","0,09","1,00",DA,"3,00","3,17","0,17","1,00",DA,"4,00","3,94","0,06","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
263/21,263/VL/21,21.1.2021.,Zavrsena,Narudžbenica br. 4500131103 / 06.11.2020.,Komparativna,Redovna,Drager,PRIMUS,ASBJ-0035,DA,DA,DA,DA,DA,Volumen,"200,00","198,00","1,00","10,00",DA,"300,00","290,00","3,33","10,00",DA,"400,00","387,00","3,25","10,00",DA,"500,00","488,00","2,40","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,91","0,09","1,00",DA,"2,00","2,75","0,75","1,00",DA,"3,00","3,16","0,16","1,00",DA,"4,00","3,94","0,06","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
264/21,264/VL/21,21.1.2021.,Zavrsena,Narudžbenica br. 4500131103 / 06.11.2020.,Komparativna,Redovna,Drager,PRIMUS,ASBJ-0029,DA,DA,DA,DA,DA,Volumen,"200,00","182,00","9,00","10,00",DA,"300,00","278,00","7,33","10,00",DA,"400,00","381,00","4,75","10,00",DA,"500,00","488,00","2,40","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,82","0,18","1,00",DA,"2,00","1,30","0,70","1,00",DA,"3,00","2,91","0,09","1,00",DA,"4,00","3,52","0,48","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
265/21,265/VL/21,21.1.2021.,Zavrsena,Narudžbenica br. 4500131103 / 06.11.2020.,Komparativna,Redovna,Drager,FABIUS TIRO,ASBH-0228,DA,DA,DA,DA,DA,Volumen,"200,00","182,00","9,00","10,00",DA,"300,00","270,00","10,00","10,00",DA,"400,00","361,00","9,75","10,00",DA,"500,00","488,00","2,40","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,82","0,18","1,00",DA,"2,00","1,30","0,70","1,00",DA,"3,00","2,91","0,09","1,00",DA,"4,00","3,52","0,48","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
266/21,266/VL/21,21.1.2021.,Zavrsena,Narudžbenica br. 4500131103 / 06.11.2020.,Komparativna,Redovna,Drager,PRIMUS,ASBJ-0034,DA,DA,DA,DA,DA,Volumen,"200,00","194,00","3,00","10,00",DA,"300,00","301,00","0,33","10,00",DA,"400,00","376,00","6,00","10,00",DA,"500,00","490,00","2,00","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,56","0,44","1,00",DA,"2,00","1,60","0,40","1,00",DA,"3,00","2,87","0,13","1,00",DA,"4,00","3,92","0,08","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
218/21,218/VL/21,15.1.2021.,Zavrsena,Narudžbenica od 08.01.2021.,Komparativna,Redovna,GE Datex Ohmeda,AVANCE CS 2 PRO,APKT00467,DA,DA,DA,DA,DA,Volumen,"200,00","195,00","2,50","10,00",DA,"300,00","276,00","8,00","10,00",DA,"400,00","371,00","7,25","10,00",DA,"500,00","457,00","8,60","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,88","0,12","1,00",DA,"2,00","1,76","0,24","1,00",DA,"3,00","2,58","0,42","1,00",DA,"4,00","3,80","0,20","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
182/21,182/VL/21,13.1.2021.,Zavrsena,Ugovor: 01/6-JN-97/16-20 OD 11.12.2020.,Komparativna,Redovna,Drager,PRIMUS,ARXH-0240,DA,DA,DA,DA,DA,Volumen,"200,00","181,00","9,50","10,00",DA,"300,00","274,00","8,67","10,00",DA,"400,00","388,00","3,00","10,00",DA,"500,00","475,00","5,00","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","1,03","0,03","1,00",DA,"2,00","1,69","0,31","1,00",DA,"3,00","2,74","0,26","1,00",DA,"4,00","3,62","0,38","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
147/21,147/VL/21,12.1.2021.,Zavrsena,Ugovor: 01/6-JN-97/16-20 OD 11.12.2020.,Komparativna,Redovna,Heinen Lowenstein,SINUS,SAG5587,DA,DA,DA,DA,DA,Volumen,"200,00",NIJE MJERENO,NIJE MJERENO,"10,00",DA,"300,00",NIJE MJERENO,NIJE MJERENO,"10,00",DA,"400,00",NIJE MJERENO,NIJE MJERENO,"10,00",DA,"500,00",NIJE MJERENO,NIJE MJERENO,"10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","1,28","0,28","1,00",DA,"2,00","1,68","0,32","1,00",DA,"3,00","2,74","0,26","1,00",DA,"4,00","3,56","0,44","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
149/21,149/VL/21,12.1.2021.,Zavrsena,Ugovor: 01/6-JN-97/16-20 OD 11.12.2020.,Komparativna,Redovna,Medec,TRITON,46925,DA,DA,DA,DA,DA,Volumen,"200,00",NIJE MJERENO,NIJE MJERENO,"10,00",DA,"300,00",NIJE MJERENO,NIJE MJERENO,"10,00",DA,"400,00",NIJE MJERENO,NIJE MJERENO,"10,00",DA,"500,00",NIJE MJERENO,NIJE MJERENO,"10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,85","0,15","1,00",DA,"2,00","1,43","0,57","1,00",DA,"3,00","3,24","0,24","1,00",DA,"4,00","3,81","0,19","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
152/21,152/VL/21,12.1.2021.,Zavrsena,Ugovor: 01/6-JN-97/16-20 OD 11.12.2020.,Komparativna,Redovna,Heinen Lowenstein,LEON PLUS,0209100HUL,DA,DA,DA,DA,DA,Volumen,"200,00","181,00","9,50","10,00",DA,"300,00","276,00","8,00","10,00",DA,"400,00","365,00","8,75","10,00",DA,"500,00","458,00","8,40","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,50","0,50","1,00",DA,"2,00","1,70","0,30","1,00",DA,"3,00","2,43","0,57","1,00",DA,"4,00","3,60","0,40","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
153/21,153/VL/21,12.1.2021.,Zavrsena,Ugovor: 01/6-JN-97/16-20 OD 11.12.2020.,Komparativna,Redovna,GE - General Electric,AVANCE CS2 PRO,APKU01089,DA,DA,DA,DA,DA,Volumen,"200,00","189,00","5,50","10,00",DA,"300,00","283,00","5,67","10,00",DA,"400,00","373,00","6,75","10,00",DA,"500,00","462,00","7,60","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,92","0,08","1,00",DA,"2,00","1,94","0,06","1,00",DA,"3,00","2,85","0,15","1,00",DA,"4,00","3,67","0,33","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
154/21,154/VL/21,12.1.2021.,Zavrsena,Ugovor: 01/6-JN-97/16-20 OD 11.12.2020.,Komparativna,Redovna,Drager,PRIMUS,ARXH-0241,DA,DA,DA,DA,DA,Volumen,"200,00","180,00","10,00","10,00",DA,"300,00","281,00","6,33","10,00",DA,"400,00","380,00","5,00","10,00",DA,"500,00","483,00","3,40","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,49","0,51","1,00",DA,"2,00","1,75","0,25","1,00",DA,"3,00","2,64","0,36","1,00",DA,"4,00","3,56","0,44","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
3546/20,3546/VL/20,15.12.2020.,Zavrsena,Narudžbenica br: 33-04-1754-1/20-4103 od 21.12.2020.,Komparativna,Redovna,Drager,Primus,ARWA-0089,DA,DA,DA,DA,DA,Volumen,"200,00","188,00","6,00","10,00",DA,"300,00","281,00","6,33","10,00",DA,"400,00","375,00","6,25","10,00",DA,"500,00","470,00","6,00","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,72","0,28","1,00",DA,"2,00","1,65","0,35","1,00",DA,"3,00","2,41","0,59","1,00",DA,"4,00","3,33","0,67","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
3548/20,3548/VL/20,15.12.2020.,Zavrsena,Narudžbenica br: 33-04-1754-1/20-4103 od 21.12.2020.,Komparativna,Redovna,Mindray,Wato EX65,ER-3C002075,DA,DA,DA,DA,DA,Volumen,"200,00","190,00","5,00","10,00",DA,"300,00","287,00","4,33","10,00",DA,"400,00","380,00","5,00","10,00",DA,"500,00","478,00","4,40","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,66","0,34","1,00",DA,"2,00","1,47","0,53","1,00",DA,"3,00","2,56","0,44","1,00",DA,"4,00","3,51","0,49","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
3428/20,3428/VL/20,4.12.2020.,Zavrsena,Narudžbenica od 02.12.2020.,Komparativna,Redovna,Mindray,Wato EX-55,ES-3B001262,DA,DA,DA,DA,DA,Volumen,"200,00","188,00","6,00","10,00",DA,"300,00","278,00","7,33","10,00",DA,"400,00","366,00","8,50","10,00",DA,"500,00","457,00","8,60","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,74","0,26","1,00",DA,"2,00","1,99","0,01","1,00",DA,"3,00","2,46","0,54","1,00",DA,"4,00","3,27","0,73","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
3382/20,3382/VL/20,30.11.2020.,Zavrsena,Narudžbenica br: 33-04-1754-1/20-4103 od 21.12.2020.,Komparativna,Redovna,Heinen Lowenstein,LEON PLUS NEO,0200010HUL30908084,DA,DA,DA,DA,DA,Volumen,"300,00","291,00","3,00","10,00",DA,"400,00","366,00","8,50","10,00",DA,"500,00","481,00","3,80","10,00",DA,"600,00","609,00","1,50","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,62","0,38","1,00",DA,"2,00","1,44","0,56","1,00",DA,"3,00","2,44","0,56","1,00",DA,"4,00","3,24","0,76","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
3383/20,3383/VL/20,30.11.2020.,Zavrsena,Narudžbenica br: 33-04-1754-1/20-4103 od 21.12.2020.,Komparativna,Prva,Maquet,FLOW-i,8220,DA,DA,DA,DA,DA,Volumen,"200,00","182,00","9,00","10,00",DA,"300,00","283,00","5,67","10,00",DA,"400,00","382,00","4,50","10,00",DA,"500,00","516,00","3,20","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,69","0,31","1,00",DA,"2,00","1,56","0,44","1,00",DA,"3,00","2,89","0,11","1,00",DA,"4,00","3,62","0,38","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
3384/20,3384/VL/20,30.11.2020.,Zavrsena,Narudžbenica br: 33-04-1754-1/20-4103 od 21.12.2020.,Komparativna,Redovna,Drager,Fabius,ASHJ-0166,DA,DA,DA,DA,DA,Volumen,"200,00","189,00","5,50","10,00",DA,"300,00","286,00","4,67","10,00",DA,"400,00","379,00","5,25","10,00",DA,"500,00","461,00","7,80","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,81","0,19","1,00",DA,"2,00","1,47","0,53","1,00",DA,"3,00","2,40","0,60","1,00",DA,"4,00","3,44","0,56","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
3385/20,3385/VL/20,30.11.2020.,Zavrsena,Narudžbenica br: 33-04-1754-1/20-4103 od 21.12.2020.,Komparativna,Redovna,Drager,Fabius,ARUB-0033,DA,DA,DA,DA,DA,Volumen,"200,00","181,00","9,50","10,00",DA,"300,00","270,00","10,00","10,00",DA,"400,00","372,00","7,00","10,00",DA,"500,00","472,00","5,60","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,77","0,23","1,00",DA,"2,00","1,66","0,34","1,00",DA,"3,00","2,65","0,35","1,00",DA,"4,00","3,26","0,74","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
3386/20,3386/VL/20,30.11.2020.,Zavrsena,Narudžbenica br: 33-04-1754-1/20-4103 od 21.12.2020.,Komparativna,Redovna,Drager,FABIUS,ARUB-0037,NE,DA,DA,DA,NE,Volumen,"200,00",NIJE MJERENO,NIJE MJERENO,"10,00",DA,"300,00",NIJE MJERENO,NIJE MJERENO,"10,00",DA,"400,00",NIJE MJERENO,NIJE MJERENO,"10,00",DA,"500,00",NIJE MJERENO,NIJE MJERENO,"10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00",NIJE MJERENO,"0,00","1,00",DA,"2,00",NIJE MJERENO,"0,00","1,00",DA,"3,00",NIJE MJERENO,"0,00","1,00",DA,"4,00",NIJE MJERENO,"0,00","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
3387/20,3387/VL/20,30.11.2020.,Zavrsena,Narudžbenica br: 33-04-1754-1/20-4103 od 21.12.2020.,Komparativna,Redovna,Drager,Fabius,ARUB-0038,DA,DA,DA,DA,DA,Volumen,"200,00","183,00","8,50","10,00",DA,"300,00","270,00","10,00","10,00",DA,"400,00","365,00","8,75","10,00",DA,"500,00","468,00","6,40","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,82","0,18","1,00",DA,"2,00","1,58","0,42","1,00",DA,"3,00","2,54","0,46","1,00",DA,"4,00","3,67","0,33","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
3389/20,3389/VL/20,30.11.2020.,Zavrsena,Narudžbenica br: 33-04-1754-1/20-4103 od 21.12.2020.,Komparativna,Redovna,Drager,FABIUS PLUS,USHF-0058,DA,DA,DA,DA,DA,Volumen,"200,00","210,00","5,00","10,00",DA,"300,00","310,00","3,33","10,00",DA,"400,00","407,00","1,75","10,00",DA,"500,00","500,00","0,00","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,89","0,11","1,00",DA,"2,00","1,38","0,62","1,00",DA,"3,00","2,67","0,33","1,00",DA,"4,00","3,30","0,70","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
3349/20,3349/VL/20,24.11.2020.,Zavrsena,Narudžbenica od 19.10.2020.,Komparativna,Redovna,Heinen Lowenstein,Leon plusneo,0200010HUL00201136,DA,DA,DA,DA,DA,Volumen,"300,00","319,00","6,33","10,00",DA,"400,00","405,00","1,25","10,00",DA,"500,00","480,00","4,00","10,00",DA,"600,00","575,00","4,17","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,98","0,02","1,00",DA,"2,00","1,31","0,69","1,00",DA,"3,00","2,66","0,34","1,00",DA,"4,00","3,28","0,72","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
3345/20,3345/VL/20,23.11.2020.,Zavrsena,Narudžbenica od 19.11.2020.,Komparativna,Redovna,Mindray,WATO EX - 55,ES-23000106,DA,DA,DA,DA,DA,Volumen,"200,00","198,00","1,00","10,00",DA,"300,00","279,00","7,00","10,00",DA,"400,00","413,00","3,25","10,00",DA,"500,00","478,00","4,40","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,87","0,13","1,00",DA,"2,00","1,56","0,44","1,00",DA,"3,00","2,39","0,61","1,00",DA,"4,00","3,69","0,31","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
3233/20,3233/VL/20,9.11.2020.,Zavrsena,Narudžbenica od 02.10.2020.,Komparativna,Redovna,Heinen Lowenstein,Leon PlusNeo,0200010HUL30006904,DA,DA,DA,DA,DA,Volumen,"200,00","182,00","9,00","10,00",DA,"300,00","315,00","5,00","10,00",DA,"400,00","365,00","8,75","10,00",DA,"500,00","465,00","7,00","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,56","0,44","1,00",DA,"2,00","1,66","0,34","1,00",DA,"3,00","2,47","0,53","1,00",DA,"4,00","3,09","0,91","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
2981/20,2981/VL/20,22.10.2020.,Zavrsena,Narudžbenica od 21.09.2020.,Komparativna,Prva,Drager,ATLAN A 350,ASNH-0130,DA,DA,DA,DA,DA,Volumen,"200,00","187,00","6,50","10,00",DA,"300,00","275,00","8,33","10,00",DA,"400,00","371,00","7,25","10,00",DA,"500,00","477,00","4,60","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,83","0,17","1,00",DA,"2,00","1,80","0,20","1,00",DA,"3,00","2,77","0,23","1,00",DA,"4,00","3,56","0,44","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
2889/20,2889/VL/20,20.10.2020.,Zavrsena,Narudžbenica br. 686/20 od 13.10.2020.,Komparativna,Redovna,GE Datex Ohmeda,S/5 Aespire,ANCK00865,DA,DA,DA,DA,DA,Volumen,"200,00","190,00","5,00","10,00",DA,"300,00","301,00","0,33","10,00",DA,"400,00","384,00","4,00","10,00",DA,"500,00","473,00","5,40","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,80","0,20","1,00",DA,"2,00","1,64","0,36","1,00",DA,"3,00","2,65","0,35","1,00",DA,"4,00","3,71","0,29","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
2891/20,2891/VL/20,20.10.2020.,Zavrsena,Narudžbenica br. 686/20 od 13.10.2020.,Komparativna,Redovna,Acoma,PH-3F,18589,DA,DA,DA,DA,DA,Volumen,"200,00","190,00","5,00","10,00",DA,"300,00","272,00","9,33","10,00",DA,"400,00","377,00","5,75","10,00",DA,"500,00","515,00","3,00","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","1,15","0,15","1,00",DA,"2,00","1,36","0,64","1,00",DA,"3,00","2,15","0,85","1,00",DA,"4,00","3,54","0,46","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
2882/20,2882/VL/20,20.10.2020.,Zavrsena,Narudžbenica br. 686/20 od 13.10.2020.,Komparativna,Redovna,Maquet,FLOW 1,7664,DA,DA,DA,DA,DA,Volumen,"200,00","188,00","6,00","10,00",DA,"300,00","278,00","7,33","10,00",DA,"400,00","367,00","8,25","10,00",DA,"500,00","467,00","6,60","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,67","0,33","1,00",DA,"2,00","1,62","0,38","1,00",DA,"3,00","2,54","0,46","1,00",DA,"4,00","3,55","0,45","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
2883/20,2883/VL/20,20.10.2020.,Zavrsena,Narudžbenica br. 686/20 od 13.10.2020.,Komparativna,Redovna,Maquet,FLOW,6636,DA,DA,DA,DA,DA,Volumen,"200,00","192,00","4,00","10,00",DA,"300,00","277,00","7,67","10,00",DA,"400,00","370,00","7,50","10,00",DA,"500,00","461,00","7,80","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,52","0,48","1,00",DA,"2,00","1,66","0,34","1,00",DA,"3,00","2,60","0,40","1,00",DA,"4,00","3,69","0,31","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
2885/20,2885/VL/20,20.10.2020.,Zavrsena,Narudžbenica br. 686/20 od 13.10.2020.,Komparativna,Prva,Maquet,FLOW-i,6534,DA,DA,DA,DA,DA,Volumen,"200,00","197,00","1,50","10,00",DA,"300,00","273,00","9,00","10,00",DA,"400,00","370,00","7,50","10,00",DA,"500,00","476,00","4,80","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,57","0,43","1,00",DA,"2,00","1,70","0,30","1,00",DA,"3,00","2,65","0,35","1,00",DA,"4,00","3,65","0,35","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
2887/20,2887/VL/20,20.10.2020.,Zavrsena,Narudžbenica br. 686/20 od 13.10.2020.,Komparativna,Redovna,Maquet,FLOW I,6049,DA,DA,DA,DA,DA,Volumen,"200,00","198,00","1,00","10,00",DA,"300,00","271,00","9,67","10,00",DA,"400,00","371,00","7,25","10,00",DA,"500,00","470,00","6,00","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,59","0,41","1,00",DA,"2,00","1,67","0,33","1,00",DA,"3,00","2,60","0,40","1,00",DA,"4,00","3,61","0,39","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
2894-1/20,2894-1/VL/20,20.10.2020.,Zavrsena,Narudžbenica br. 686/20 od 13.10.2020.,Komparativna,Prva,Acoma,PH3F,18591,DA,DA,DA,DA,DA,Volumen,"200,00","185,00","7,50","10,00",DA,"300,00","328,00","9,33","10,00",DA,"400,00","424,00","6,00","10,00",DA,"500,00","508,00","1,60","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,67","0,33","1,00",DA,"2,00","1,78","0,22","1,00",DA,"3,00","2,55","0,45","1,00",DA,"4,00","3,56","0,44","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
2897-1/20,2897-1/VL/20,20.10.2020.,Zavrsena,Narudžbenica br. 686/20 od 13.10.2020.,Komparativna,Prva,Maquet,FLOW-i,5834,DA,DA,DA,DA,DA,Volumen,"200,00","190,00","5,00","10,00",DA,"300,00","277,00","7,67","10,00",DA,"400,00","379,00","5,25","10,00",DA,"500,00","470,00","6,00","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,66","0,34","1,00",DA,"2,00","1,82","0,18","1,00",DA,"3,00","2,20","0,80","1,00",DA,"4,00","3,36","0,64","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
2901/20,2901/VL/20,20.10.2020.,Zavrsena,Narudžbenica br. 686/20 od 13.10.2020.,Komparativna,Redovna,Datex Ohmeda,S/5 Aespire,ANCK00866,DA,DA,DA,DA,DA,Volumen,"200,00","199,00","0,50","10,00",DA,"300,00","306,00","2,00","10,00",DA,"400,00","381,00","4,75","10,00",DA,"500,00","509,00","1,80","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,78","0,22","1,00",DA,"2,00","1,54","0,46","1,00",DA,"3,00","2,43","0,57","1,00",DA,"4,00","3,36","0,64","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
2903/20,2903/VL/20,20.10.2020.,Zavrsena,Narudžbenica br. 686/20 od 13.10.2020.,Komparativna,Redovna,GE Datex Ohmeda,S/5 Aespire,ANCK00864,DA,DA,DA,DA,DA,Volumen,"200,00","192,00","4,00","10,00",DA,"300,00","327,00","9,00","10,00",DA,"400,00","409,00","2,25","10,00",DA,"500,00","507,00","1,40","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,96","0,04","1,00",DA,"2,00","2,06","0,06","1,00",DA,"3,00","2,44","0,56","1,00",DA,"4,00","3,59","0,41","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
2905/20,2905/VL/20,20.10.2020.,Zavrsena,Narudžbenica br. 686/20 od 13.10.2020.,Komparativna,Redovna,Maquet,FLOW I,7663,DA,DA,DA,DA,DA,Volumen,"200,00","185,00","7,50","10,00",DA,"300,00","276,00","8,00","10,00",DA,"400,00","365,00","8,75","10,00",DA,"500,00","487,00","2,60","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,69","0,31","1,00",DA,"2,00","1,41","0,59","1,00",DA,"3,00","2,40","0,60","1,00",DA,"4,00","3,54","0,46","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
2775/20,2775/VL/20,14.10.2020.,Zavrsena,33-04-1754-1/20-3006 od 18.09.2020.,Komparativna,Prva,Drager,FABIUS PLUS,USHF-0055,DA,DA,DA,DA,DA,Volumen,"200,00","212,00","6,00","10,00",DA,"300,00","305,00","1,67","10,00",DA,"400,00","416,00","4,00","10,00",DA,"500,00","518,00","3,60","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,78","0,22","1,00",DA,"2,00","1,55","0,45","1,00",DA,"3,00","2,46","0,54","1,00",DA,"4,00","3,78","0,22","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
2777/20,2777/VL/20,14.10.2020.,Zavrsena,33-04-1754-1/20 od 15.04.2020.,Komparativna,Redovna,Drager,Fabius,ARTE-0030,DA,DA,DA,DA,DA,Volumen,"200,00","185,00","7,50","10,00",DA,"300,00","291,00","3,00","10,00",DA,"400,00","386,00","3,50","10,00",DA,"500,00","490,00","2,00","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","1,02","0,02","1,00",DA,"2,00","1,87","0,13","1,00",DA,"3,00","2,57","0,43","1,00",DA,"4,00","3,53","0,47","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
