Broj izvještaja,Broj naloga,Datum izdavanja,Status verifikacije,Zahtjev za verifikaciju,Metoda,Vrsta,Proizvođač,Uređaj,Serijski broj,Verifikacija ispravna,Spoljašnji pregled 1,Spoljašnji pregled 2,Spoljašnji pregled 3,Spoljašnji pregled 4,VERIFIKACIJA GREŠKE MJERILA:,1: Zadana vrijednost [ml],1: Mjerena vrijednost [ml],1: Greška mjerenja [ % ],1: Dozvoljeno odstupanje  [ ± % ],1: Usklađeno,2: Zadana vrijednost [ml],2: Mjerena vrijednost [ml],2: Greška mjerenja [ % ],2: Dozvoljeno odstupanje  [ ± % ],2: Usklađeno,3: Zadana vrijednost [ml],3: Mjerena vrijednost [ml],3: Greška mjerenja [ % ],3: Dozvoljeno odstupanje  [ ± % ],3: Usklađeno,4: Zadana vrijednost [ml],4: Mjerena vrijednost [ml],4: Greška mjerenja [ % ],4: Dozvoljeno odstupanje  [ ± % ],4: Usklađeno,5: Zadana vrijednost [ml],5: Mjerena vrijednost [ml],5: Greška mjerenja [ % ],5: Dozvoljeno odstupanje  [ ± % ],5: Usklađeno,6: Zadana vrijednost [ml],6: Mjerena vrijednost [ml],6: Greška mjerenja [ % ],6: Dozvoljeno odstupanje  [ ± % ],6: Usklađeno,VERIFIKACIJA GREŠKE MJERILA:,19: Zadana vrijednost [%],19: Mjerena vrijednost [%],19: Greška mjerenja [ % ],19: Dozvoljeno odstupanje  [ ± % ],19: Usklađeno,20: Zadana vrijednost [%],20: Mjerena vrijednost [%],20: Greška mjerenja [ % ],20: Dozvoljeno odstupanje  [ ± % ],20: Usklađeno,21: Zadana vrijednost [%],21: Mjerena vrijednost [%],21: Greška mjerenja [ % ],21: Dozvoljeno odstupanje  [ ± % ],21: Usklađeno,22: Zadana vrijednost [%],22: Mjerena vrijednost [],22: Greška mjerenja [ % ],22: Dozvoljeno odstupanje  [ ± % ],22: Usklađeno,23: Zadana vrijednost [%],23: Mjerena vrijednost [%],23: Greška mjerenja [ % ],23: Dozvoljeno odstupanje  [ ± % ],23: Usklađeno,Napomena
2778/20,2778/VL/20,14.10.2020.,Zavrsena,33-04-1754-1/20 od 15.04.2020.,Komparativna,Prva,Drager,FABIUS PLUS,USHF-0045,DA,DA,DA,DA,DA,Volumen,"200,00","194,00","3,00","10,00",DA,"300,00","295,00","1,67","10,00",DA,"400,00","390,00","2,50","10,00",DA,"500,00","487,00","2,60","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,91","0,09","1,00",DA,"2,00","1,56","0,44","1,00",DA,"3,00","2,12","0,88","1,00",DA,"4,00","3,90","0,10","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
2779/20,2779/VL/20,14.10.2020.,Zavrsena,33-04-1754-1/20 od 15.04.2020.,Komparativna,Redovna,Maquet,FLOW i,5830,DA,DA,DA,DA,DA,Volumen,"200,00","214,00","7,00","10,00",DA,"300,00","305,00","1,67","10,00",DA,"400,00","415,00","3,75","10,00",DA,"500,00","517,00","3,40","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,67","0,33","1,00",DA,"2,00","1,82","0,18","1,00",DA,"3,00","2,65","0,35","1,00",DA,"4,00","3,27","0,73","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
2782/20,2782/VL/20,14.10.2020.,Zavrsena,33-04-1754-1/20 od 15.04.2020.,Komparativna,Prva,Heinen Lowenstein,LEON PLUS NEO,0200010HUL31708558,DA,DA,DA,DA,DA,Volumen,"200,00","186,00","7,00","10,00",DA,"300,00","290,00","3,33","10,00",DA,"400,00","368,00","8,00","10,00",DA,"500,00","471,00","5,80","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","1,10","0,10","1,00",DA,"2,00","2,15","0,15","1,00",DA,"3,00","2,96","0,04","1,00",DA,"4,00","3,87","0,13","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
2784/20,2784/VL/20,14.10.2020.,Zavrsena,33-04-1754-1/20 od 15.04.2020.,Komparativna,Prva,Heinen Lowenstein,LEON PLUS NEO,0200010HUL30908085,DA,DA,DA,DA,DA,Volumen,"200,00","182,00","9,00","10,00",DA,"300,00","276,00","8,00","10,00",DA,"400,00","388,00","3,00","10,00",DA,"500,00","458,00","8,40","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,80","0,20","1,00",DA,"2,00","1,91","0,09","1,00",DA,"3,00","2,67","0,33","1,00",DA,"4,00","3,55","0,45","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
2785/20,2785/VL/20,14.10.2020.,Zavrsena,33-04-1754-1/20 od 15.04.2020.,Komparativna,Redovna,Drager,PRIMUS,ASHJ-0010,DA,DA,DA,DA,DA,Volumen,"200,00","205,00","2,50","10,00",DA,"300,00","309,00","3,00","10,00",DA,"400,00","411,00","2,75","10,00",DA,"500,00","508,00","1,60","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","1,01","0,01","1,00",DA,"2,00","1,88","0,12","1,00",DA,"3,00","2,67","0,33","1,00",DA,"4,00","3,24","0,76","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
2786/20,2786/VL/20,14.10.2020.,Zavrsena,33-04-1754-1/20 od 15.04.2020.,Komparativna,Redovna,Drager,PRIMUS,ASHJ-0011,DA,DA,DA,DA,DA,Volumen,"200,00","185,00","7,50","10,00",DA,"300,00","287,00","4,33","10,00",DA,"400,00","397,00","0,75","10,00",DA,"500,00","491,00","1,80","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,87","0,13","1,00",DA,"2,00","1,61","0,39","1,00",DA,"3,00","2,90","0,10","1,00",DA,"4,00","3,55","0,45","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
2683/20,2683/VL/20,13.10.2020.,Zavrsena,Narudžbenica br: 02/20,Komparativna,Redovna,Stephan,ABV-U,S1061000658,DA,DA,DA,DA,DA,Volumen,"200,00","217,00","8,50","10,00",DA,"300,00","303,00","1,00","10,00",DA,"400,00","412,00","3,00","10,00",DA,"500,00","509,00","1,80","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,81","0,19","1,00",DA,"2,00","1,13","0,87","1,00",DA,"3,00","2,85","0,15","1,00",DA,"4,00","3,21","0,79","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
2626/20,2626/VL/20,8.10.2020.,Zavrsena,Narudžbenica telefonska,Komparativna,Redovna,GE Datex Ohmeda,9100C,ME11120279,DA,DA,DA,DA,DA,Volumen,"200,00","183,00","8,50","10,00",DA,"300,00","288,00","4,00","10,00",DA,"400,00","379,00","5,25","10,00",DA,"500,00","492,00","1,60","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,67","0,33","1,00",DA,"2,00","1,62","0,38","1,00",DA,"3,00","2,72","0,28","1,00",DA,"4,00","3,22","0,78","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
2651/20,2651/VL/20,2.10.2020.,Zavrsena,Narudžbenica od 01.10.2020.,Komparativna,Redovna,Mindray,WATO EX-55 PRO,KY-7S000198,DA,DA,DA,DA,DA,Volumen,"200,00","195,00","2,50","10,00",DA,"300,00","283,00","5,67","10,00",DA,"400,00","372,00","7,00","10,00",DA,"500,00","476,00","4,80","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,61","0,39","1,00",DA,"2,00","1,21","0,79","1,00",DA,"3,00","2,20","0,80","1,00",DA,"4,00","3,45","0,55","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
2565/20,2565/VL/20,1.10.2020.,Zavrsena,Ugovor br. 211/20,Komparativna,Redovna,Drager,PRIMUS,ARZH-0241,DA,DA,DA,DA,DA,Volumen,"200,00","202,00","1,00","10,00",DA,"300,00","304,00","1,33","10,00",DA,"400,00","413,00","3,25","10,00",DA,"500,00","516,00","3,20","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,66","0,34","1,00",DA,"2,00","1,53","0,47","1,00",DA,"3,00","2,69","0,31","1,00",DA,"4,00","3,47","0,53","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
2562/20,2562/VL/20,1.10.2020.,Zavrsena,Ugovor br. 211/20,Komparativna,Redovna,Drager,PRIMUS,ARZH-0238,DA,DA,DA,DA,DA,Volumen,"200,00","199,00","0,50","10,00",DA,"300,00","299,00","0,33","10,00",DA,"400,00","402,00","0,50","10,00",DA,"500,00","503,00","0,60","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,81","0,19","1,00",DA,"2,00","1,87","0,13","1,00",DA,"3,00","2,79","0,21","1,00",DA,"4,00","3,73","0,27","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
2559/20,2559/VL/20,1.10.2020.,Zavrsena,Ugovor br. 211/20,Komparativna,Redovna,Drager,PRIMUS,ASLC-0144,DA,DA,DA,DA,DA,Volumen,"200,00","199,00","0,50","10,00",DA,"300,00","302,00","0,67","10,00",DA,"400,00","405,00","1,25","10,00",DA,"500,00","511,00","2,20","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,63","0,37","1,00",DA,"2,00","1,87","0,13","1,00",DA,"3,00","2,94","0,06","1,00",DA,"4,00","3,97","0,03","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
2560/20,2560/VL/20,1.10.2020.,Zavrsena,Ugovor br. 211/20,Komparativna,Redovna,Drager,PRIMUS,ARZH-0240,DA,DA,DA,DA,DA,Volumen,"200,00","180,00","10,00","10,00",DA,"300,00","270,00","10,00","10,00",DA,"400,00","377,00","5,75","10,00",DA,"500,00","490,00","2,00","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,93","0,07","1,00",DA,"2,00","2,08","0,08","1,00",DA,"3,00","3,04","0,04","1,00",DA,"4,00","3,93","0,07","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
2561/20,2561/VL/20,1.10.2020.,Zavrsena,Ugovor br. 211/20,Komparativna,Redovna,Drager,PRIMUS,ARZH-0239,DA,DA,DA,DA,DA,Volumen,"200,00","198,00","1,00","10,00",DA,"300,00","303,00","1,00","10,00",DA,"400,00","407,00","1,75","10,00",DA,"500,00","519,00","3,80","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,72","0,28","1,00",DA,"2,00","2,04","0,04","1,00",DA,"3,00","2,86","0,14","1,00",DA,"4,00","3,92","0,08","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
2563/20,2563/VL/20,1.10.2020.,Zavrsena,Ugovor br. 211/20,Komparativna,Redovna,Drager,PRIMUS,ASLC-0139,DA,DA,DA,DA,DA,Volumen,"200,00","195,00","2,50","10,00",DA,"300,00","294,00","2,00","10,00",DA,"400,00","399,00","0,25","10,00",DA,"500,00","501,00","0,20","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,73","0,27","1,00",DA,"2,00","2,04","0,04","1,00",DA,"3,00","3,13","0,13","1,00",DA,"4,00","4,05","0,05","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
2564/20,2564/VL/20,1.10.2020.,Zavrsena,Ugovor br. 211/20,Komparativna,Redovna,Datex Ohmeda,AESPIRE VIEW,APHU00935,DA,DA,DA,DA,DA,Volumen,"200,00","217,00","8,50","10,00",DA,"300,00","313,00","4,33","10,00",DA,"400,00","412,00","3,00","10,00",DA,"500,00","509,00","1,80","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,66","0,34","1,00",DA,"2,00","1,45","0,55","1,00",DA,"3,00","2,29","0,71","1,00",DA,"4,00","3,12","0,88","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
2566/20,2566/VL/20,1.10.2020.,Zavrsena,Ugovor br. 211/20,Komparativna,Redovna,Drager,PRIMUS,ASLC-0143,DA,DA,DA,DA,DA,Volumen,"200,00","185,00","7,50","10,00",DA,"300,00","285,00","5,00","10,00",DA,"400,00","395,00","1,25","10,00",DA,"500,00","494,00","1,20","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,72","0,28","1,00",DA,"2,00","1,68","0,32","1,00",DA,"3,00","2,57","0,43","1,00",DA,"4,00","3,38","0,62","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
2567/20,2567/VL/20,1.10.2020.,Zavrsena,Ugovor br. 211/20,Komparativna,Redovna,Drager,PRIMUS,ARZH-0237,DA,DA,DA,DA,DA,Volumen,"200,00","187,00","6,50","10,00",DA,"300,00","282,00","6,00","10,00",DA,"400,00","382,00","4,50","10,00",DA,"500,00","489,00","2,20","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,86","0,14","1,00",DA,"2,00","1,64","0,36","1,00",DA,"3,00","2,63","0,37","1,00",DA,"4,00","3,65","0,35","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
2568/20,2568/VL/20,1.10.2020.,Zavrsena,Ugovor br. 211/20,Komparativna,Redovna,Drager,PRIMUS,ASLC-0146,DA,DA,DA,DA,DA,Volumen,"200,00","216,00","8,00","10,00",DA,"300,00","315,00","5,00","10,00",DA,"400,00","400,00","0,00","10,00",DA,"500,00","480,00","4,00","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,71","0,29","1,00",DA,"2,00","1,56","0,44","1,00",DA,"3,00","2,84","0,16","1,00",DA,"4,00","3,73","0,27","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
2569/20,2569/VL/20,1.10.2020.,Zavrsena,Ugovor br. 211/20,Komparativna,Redovna,Maquet,FLOW-I,4245,DA,DA,DA,DA,DA,Volumen,"200,00","189,00","5,50","10,00",DA,"300,00","280,00","6,67","10,00",DA,"400,00","378,00","5,50","10,00",DA,"500,00","479,00","4,20","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,66","0,34","1,00",DA,"2,00","1,45","0,55","1,00",DA,"3,00","2,56","0,44","1,00",DA,"4,00","3,60","0,40","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
2570/20,2570/VL/20,1.10.2020.,Zavrsena,Ugovor br. 211/20,Komparativna,Redovna,Drager,PRIMUS,ASLC-0147,DA,DA,DA,DA,DA,Volumen,"200,00","183,00","8,50","10,00",DA,"300,00","282,00","6,00","10,00",DA,"400,00","386,00","3,50","10,00",DA,"500,00","510,00","2,00","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,82","0,18","1,00",DA,"2,00","1,61","0,39","1,00",DA,"3,00","2,76","0,24","1,00",DA,"4,00","3,56","0,44","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
2524/20,2524/VL/20,28.9.2020.,Zavrsena,Narudžbenica od 22.09.2020.,Komparativna,Prva,MEDEC BENELUX,Neptune,011158,DA,DA,DA,DA,DA,Volumen,"200,00",NIJE MJERENO,NIJE MJERENO,"10,00",DA,"300,00",NIJE MJERENO,NIJE MJERENO,"10,00",DA,"400,00",NIJE MJERENO,NIJE MJERENO,"10,00",DA,"500,00",NIJE MJERENO,NIJE MJERENO,"10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,90","0,10","1,00",DA,"2,00","1,82","0,18","1,00",DA,"3,00","2,78","0,22","1,00",DA,"4,00","3,77","0,23","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
2554/20,2554/VL/20,21.9.2020.,Zavrsena,Ugovor br. 211/20,Komparativna,Redovna,Drager,PRIMUS,ASLC-0142,DA,DA,DA,DA,DA,Volumen,"200,00","197,00","1,50","10,00",DA,"300,00","305,00","1,67","10,00",DA,"400,00","408,00","2,00","10,00",DA,"500,00","512,00","2,40","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,76","0,24","1,00",DA,"2,00","1,47","0,53","1,00",DA,"3,00","3,61","0,61","1,00",DA,"4,00","3,97","0,03","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
2555/20,2555/VL/20,21.9.2020.,Zavrsena,Ugovor br. 211/20,Komparativna,Redovna,Maquet,FLOW-I,6635,DA,DA,DA,DA,DA,Volumen,"200,00","202,00","1,00","10,00",DA,"300,00","297,00","1,00","10,00",DA,"400,00","394,00","1,50","10,00",DA,"500,00","489,00","2,20","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,85","0,15","1,00",DA,"2,00","1,45","0,55","1,00",DA,"3,00","2,47","0,53","1,00",DA,"4,00","3,56","0,44","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
2556/20,2556/VL/20,21.9.2020.,Zavrsena,Ugovor br. 211/20,Komparativna,Redovna,Drager,PRIMUS,106007546271,DA,DA,DA,DA,DA,Volumen,"200,00","211,00","5,50","10,00",DA,"300,00","313,00","4,33","10,00",DA,"400,00","422,00","5,50","10,00",DA,"500,00","528,00","5,60","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,75","0,25","1,00",DA,"2,00","1,90","0,10","1,00",DA,"3,00","2,93","0,07","1,00",DA,"4,00","3,80","0,20","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
2557/20,2557/VL/20,21.9.2020.,Zavrsena,Ugovor br. 211/20,Komparativna,Redovna,Maquet,FLOW-I,6633,DA,DA,DA,DA,DA,Volumen,"200,00","202,00","1,00","10,00",DA,"300,00","297,00","1,00","10,00",DA,"400,00","396,00","1,00","10,00",DA,"500,00","496,00","0,80","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,60","0,40","1,00",DA,"2,00","1,54","0,46","1,00",DA,"3,00","2,50","0,50","1,00",DA,"4,00","3,59","0,41","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
2558/20,2558/VL/20,21.9.2020.,Zavrsena,Ugovor br. 211/20,Komparativna,Redovna,Drager,PRIMUS,ASLC-0145,DA,DA,DA,DA,DA,Volumen,"200,00","214,00","7,00","10,00",DA,"300,00","317,00","5,67","10,00",DA,"400,00","422,00","5,50","10,00",DA,"500,00","530,00","6,00","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,83","0,17","1,00",DA,"2,00","1,79","0,21","1,00",DA,"3,00","2,90","0,10","1,00",DA,"4,00","3,80","0,20","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
2505/20,2505/VL/20,17.9.2020.,Zavrsena,Narudžbenica od 15.09.2020.,Komparativna,Prva,Maquet,FLOW-I,5863,DA,DA,DA,DA,DA,Volumen,"200,00","188,00","6,00","10,00",DA,"300,00","287,00","4,33","10,00",DA,"400,00","374,00","6,50","10,00",DA,"500,00","469,00","6,20","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","1,11","0,11","1,00",DA,"2,00","2,08","0,08","1,00",DA,"3,00","2,68","0,32","1,00",DA,"4,00","3,91","0,09","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
2507/20,2507/VL/20,17.9.2020.,Zavrsena,Narudžbenica od 15.09.2020.,Komparativna,Prva,GE,CARESTATION 620,SM618300090WA,DA,DA,DA,DA,DA,Volumen,"200,00","209,00","4,50","10,00",DA,"300,00","299,00","0,33","10,00",DA,"400,00","403,00","0,75","10,00",DA,"500,00","525,00","5,00","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,93","0,07","1,00",DA,"2,00","1,98","0,02","1,00",DA,"3,00","2,60","0,40","1,00",DA,"4,00","3,70","0,30","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
2501/20,2501/VL/20,17.9.2020.,Zavrsena,Narudžbenica od 15.09.2020.,Komparativna,Redovna,GE Datex Ohmeda,Aespire,ANCN01307,DA,DA,DA,DA,DA,Volumen,"200,00","193,00","3,50","10,00",DA,"300,00","271,00","9,67","10,00",DA,"400,00","361,00","9,75","10,00",DA,"500,00","488,00","2,40","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,84","0,16","1,00",DA,"2,00","2,06","0,06","1,00",DA,"3,00","2,82","0,18","1,00",DA,"4,00","3,72","0,28","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
2503/20,2503/VL/20,17.9.2020.,Zavrsena,Narudžbenica od 15.09.2020.,Komparativna,Redovna,Heinen Lowenstein,LEON PLUS,0200010HUL00200612,DA,DA,DA,DA,DA,Volumen,"300,00","288,00","4,00","10,00",DA,"400,00","367,00","8,25","10,00",DA,"500,00","470,00","6,00","10,00",DA,"600,00","605,00","0,83","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,90","0,10","1,00",DA,"2,00","1,91","0,09","1,00",DA,"3,00","2,87","0,13","1,00",DA,"4,00","4,08","0,08","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
2413/20,2413/VL/20,15.9.2020.,Zavrsena,Ugovor br. 01-1-3081-6/20,Komparativna,Redovna,Drager,Primus,ARZD-0164,DA,DA,DA,DA,DA,Volumen,"200,00","202,00","1,00","10,00",DA,"300,00","297,00","1,00","10,00",DA,"400,00","416,00","4,00","10,00",DA,"500,00","518,00","3,60","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,93","0,07","1,00",DA,"2,00","1,84","0,16","1,00",DA,"3,00","2,95","0,05","1,00",DA,"4,00","3,80","0,20","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
2372/20,2372/VL/20,3.9.2020.,Zavrsena,Ugovor br. 1140/20 od 19.08.2020.,Komparativna,Prva,GE,DATEX OHMEDA AESPIRE,AMXL01229,DA,DA,DA,DA,DA,Volumen,"200,00","213,00","6,50","10,00",DA,"300,00","303,00","1,00","10,00",DA,"400,00","385,00","3,75","10,00",DA,"500,00","479,00","4,20","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,80","0,20","1,00",DA,"2,00","1,89","0,11","1,00",DA,"3,00","2,80","0,20","1,00",DA,"4,00","3,79","0,21","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
2200/20,2200/VL/20,26.8.2020.,Zavrsena,Narudžbenica od 24.07.2020.,Komparativna,Redovna,Drager,Fabius,ARWF-0106,NE,DA,DA,DA,DA,Volumen,"200,00","161,00","19,50","10,00",NE,"300,00","265,00","11,67","10,00",NE,"400,00","350,00","12,50","10,00",NE,"500,00","443,00","11,40","10,00",NE,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,71","0,29","1,00",DA,"2,00","1,55","0,45","1,00",DA,"3,00","2,59","0,41","1,00",DA,"4,00","3,54","0,46","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
1923/20,1923/VL/20,11.8.2020.,Zavrsena,Ugovor od 17.07.2020 br. 3992/20,Komparativna,Redovna,MEDEC BENELUX,NEPTUNE,43814,DA,DA,DA,DA,DA,Volumen,"200,00","212,00","6,00","10,00",DA,"300,00","324,00","8,00","10,00",DA,"400,00","426,00","6,50","10,00",DA,"500,00","531,00","6,20","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,90","0,10","1,00",DA,"2,00","2,10","0,10","1,00",DA,"3,00","2,70","0,30","1,00",DA,"4,00","3,90","0,10","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
1797/20,1797/VL/20,4.8.2020.,Zavrsena,Narudžbenica od 03.08.2020.,Komparativna,Redovna,Drager,FABIUS,ARSF-0076,DA,DA,DA,DA,DA,Volumen,"200,00","195,00","2,50","10,00",DA,"300,00","301,00","0,33","10,00",DA,"400,00","389,00","2,75","10,00",DA,"500,00","486,00","2,80","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","1,12","0,12","1,00",DA,"2,00","2,18","0,18","1,00",DA,"3,00","2,96","0,04","1,00",DA,"4,00","4,59","0,59","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
1402/20,1402/VL/20,17.7.2020.,Zavrsena,Ugovor br. 01-500-10/20 OD  12.06.2020.,Komparativna,Redovna,Mindray,WATO EX-65,ER-5B003705,DA,DA,DA,DA,DA,Volumen,"200,00","193,00","3,50","10,00",DA,"300,00","301,00","0,33","10,00",DA,"400,00","375,00","6,25","10,00",DA,"500,00","525,00","5,00","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","1,12","0,12","1,00",DA,"2,00","1,91","0,09","1,00",DA,"3,00","2,76","0,24","1,00",DA,"4,00","3,68","0,32","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
1400/20,1400/VL/20,17.7.2020.,Zavrsena,Ugovor br. 01-500-10/20 OD  12.06.2020.,Komparativna,Redovna,Mindray,WATO EX-55,ES-42001464,DA,DA,DA,DA,DA,Volumen,"200,00","205,00","2,50","10,00",DA,"300,00","329,00","9,67","10,00",DA,"400,00","384,00","4,00","10,00",DA,"500,00","499,00","0,20","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,98","0,02","1,00",DA,"2,00","1,95","0,05","1,00",DA,"3,00","2,81","0,19","1,00",DA,"4,00","3,97","0,03","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
1401/20,1401/VL/20,17.7.2020.,Zavrsena,Ugovor br. 01-500-10/20 OD  12.06.2020.,Komparativna,Redovna,Mindray,Wato EX-55,DB-1910265,DA,DA,DA,DA,DA,Volumen,"200,00","210,00","5,00","10,00",DA,"300,00","287,00","4,33","10,00",DA,"400,00","413,00","3,25","10,00",DA,"500,00","493,00","1,40","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,79","0,21","1,00",DA,"2,00","2,00","0,00","1,00",DA,"3,00","3,11","0,11","1,00",DA,"4,00","4,05","0,05","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
1233/20,1233/VL/20,7.7.2020.,Zavrsena,Narudžbenica od 04.06.2020.,Komparativna,Redovna,Mindray,WATO EX-65,KT85001640,DA,DA,DA,DA,DA,Volumen,"200,00","189,00","5,50","10,00",DA,"300,00","284,00","5,33","10,00",DA,"400,00","374,00","6,50","10,00",DA,"500,00","515,00","3,00","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,93","0,07","1,00",DA,"2,00","1,92","0,08","1,00",DA,"3,00","3,19","0,19","1,00",DA,"4,00","4,06","0,06","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
1265/20,1265/VL/20,3.7.2020.,Zavrsena,Narudzbenica br. 000298 OD 29.06.2020.,Komparativna,Redovna,GE,CARESTATION 660,SM71750011WA,DA,DA,DA,DA,DA,Volumen,"200,00","201,32","0,66","10,00",DA,"300,00","306,40","2,13","10,00",DA,"400,00","424,92","6,23","10,00",DA,"500,00","528,18","5,64","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","1,30","0,30","1,00",DA,"2,00","1,90","0,10","1,00",DA,"3,00","3,25","0,25","1,00",DA,"4,00","4,23","0,23","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
1266/20,1266/VL/20,3.7.2020.,Zavrsena,Narudzbenica br. 000298 OD 29.06.2020.,Komparativna,Redovna,GE,PAD1US,ARSE-0015,DA,DA,DA,DA,DA,Volumen,"200,00","207,10","3,55","10,00",DA,"300,00","312,30","4,10","10,00",DA,"400,00","423,40","5,85","10,00",DA,"500,00","524,45","4,89","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","1,12","0,12","1,00",DA,"2,00","1,93","0,07","1,00",DA,"3,00","3,28","0,28","1,00",DA,"4,00","4,73","0,73","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
1270/20,1270/VL/20,3.7.2020.,Zavrsena,BR. 000298 OD 29.06.2020.,Komparativna,Redovna,GE,CARESTATION 660,715500008WA,DA,DA,DA,DA,DA,Volumen,"200,00","207,30","3,65","10,00",DA,"300,00","312,36","4,12","10,00",DA,"400,00","419,49","4,87","10,00",DA,"500,00","526,83","5,37","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","1,12","0,12","1,00",DA,"2,00","2,63","0,63","1,00",DA,"3,00","2,92","0,08","1,00",DA,"4,00","3,48","0,52","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
1269/20,1269/VL/20,3.7.2020.,Zavrsena,BR. 000298 OD 29.06.2020.,Komparativna,Redovna,GE - General Electric,CARESTATION 650 A1,17500009WA,DA,DA,DA,DA,DA,Volumen,"200,00","211,84","5,92","10,00",DA,"300,00","318,38","6,13","10,00",DA,"400,00","420,12","5,03","10,00",DA,"500,00","529,03","5,81","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","1,53","0,53","1,00",DA,"2,00","2,38","0,38","1,00",DA,"3,00","3,59","0,59","1,00",DA,"4,00","4,35","0,35","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
1271/20,1271/VL/20,3.7.2020.,Zavrsena,BR. 000298 OD 29.06.2020.,Komparativna,Redovna,GE - General Electric,CARESTATION 650 A1,SM71500010WA,DA,DA,DA,DA,DA,Volumen,"200,00","210,13","5,06","10,00",DA,"300,00","313,96","4,65","10,00",DA,"400,00","421,45","5,36","10,00",DA,"500,00","527,74","5,55","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","1,19","0,19","1,00",DA,"2,00","2,05","0,05","1,00",DA,"3,00","3,42","0,42","1,00",DA,"4,00","4,38","0,38","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
1134/20,1134/VL/20,18.6.2020.,Zavrsena,Narudžbenica od 17.06.2020.,Komparativna,Redovna,Maquet,FLOW-I,5828,DA,DA,DA,DA,DA,Volumen,"200,00","182,00","9,00","10,00",DA,"300,00","283,00","5,67","10,00",DA,"400,00","382,00","4,50","10,00",DA,"500,00","466,00","6,80","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,63","0,37","1,00",DA,"2,00","1,62","0,38","1,00",DA,"3,00","2,59","0,41","1,00",DA,"4,00","3,33","0,67","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
1121/20,1121/VL/20,16.6.2020.,Zavrsena,Narudžbenica od 03.06.2020.,Komparativna,Redovna,GE,CARESTATION 620,SM618210084WA,DA,DA,DA,DA,DA,Volumen,"200,00","192,00","4,00","10,00",DA,"300,00","286,00","4,67","10,00",DA,"400,00","388,00","3,00","10,00",DA,"500,00","476,00","4,80","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,64","0,36","1,00",DA,"2,00","1,71","0,29","1,00",DA,"3,00","2,60","0,40","1,00",DA,"4,00","3,42","0,58","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
991/20,991/VL/20,29.5.2020.,Zavrsena,Narudžbenica od 28.05.2020.,Komparativna,Redovna,Drager,Primus,ARYJ-0034,DA,DA,DA,DA,DA,Volumen,"200,00","188,00","6,00","10,00",DA,"300,00","297,00","1,00","10,00",DA,"400,00","404,00","1,00","10,00",DA,"500,00","493,00","1,40","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","1,22","0,22","1,00",DA,"2,00","2,12","0,12","1,00",DA,"3,00","3,21","0,21","1,00",DA,"4,00","4,20","0,20","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
994/20,994/VL/20,29.5.2020.,Zavrsena,Narudžbenica od 28.05.2020.,Komparativna,Redovna,Heinen Lowenstein,LEON PLUS NEO,0200010HUL31708564,DA,DA,DA,DA,DA,Volumen,"200,00","191,00","4,50","10,00",DA,"300,00","274,00","8,67","10,00",DA,"400,00","378,00","5,50","10,00",DA,"500,00","461,00","7,80","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,66","0,34","1,00",DA,"2,00","1,45","0,55","1,00",DA,"3,00","2,35","0,65","1,00",DA,"4,00","3,21","0,79","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
956/20,956/VL/20,21.5.2020.,Zavrsena,Narudžbenica od 14.05.2020.,Komparativna,Redovna,Drager,Fabius Tiro,ARZK-0076,DA,DA,DA,DA,DA,Volumen,"200,00","195,00","2,50","10,00",DA,"300,00","287,00","4,33","10,00",DA,"400,00","381,00","4,75","10,00",DA,"500,00","469,00","6,20","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,92","0,08","1,00",DA,"2,00","1,64","0,36","1,00",DA,"3,00","2,48","0,52","1,00",DA,"4,00","3,28","0,72","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
921/20,921/VL/20,19.5.2020.,Zavrsena,Narudžbenica od 12.05.2020.,Komparativna,Redovna,Drager,SULA,000888,DA,DA,DA,DA,DA,Volumen,"200,00","198,00","1,00","10,00",DA,"300,00","287,00","4,33","10,00",DA,"400,00","376,00","6,00","10,00",DA,"500,00","475,00","5,00","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,23","0,77","1,00",DA,"2,00","1,11","0,89","1,00",DA,"3,00","2,19","0,81","1,00",DA,"4,00","3,54","0,46","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
874/20,874/VL/20,13.5.2020.,Zavrsena,Ugovor br. 01-366/2020 OD 06.05.2020.,Komparativna,Redovna,Datex Ohmeda,AESPIRE,ANCP00947,DA,DA,DA,DA,DA,Volumen,"200,00","189,00","5,50","10,00",DA,"300,00","284,00","5,33","10,00",DA,"400,00","360,00","10,00","10,00",DA,"500,00","483,00","3,40","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,75","0,25","1,00",DA,"2,00","1,89","0,11","1,00",DA,"3,00","2,84","0,16","1,00",DA,"4,00","3,76","0,24","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
851/20,851/VL/20,11.5.2020.,Zavrsena,Narudžbenica od 08.05.2020.,Komparativna,Redovna,Mindray,WATO EX - 35,KG-93003637,DA,DA,DA,DA,DA,Volumen,"200,00","188,00","6,00","10,00",DA,"300,00","280,00","6,67","10,00",DA,"400,00","376,00","6,00","10,00",DA,"500,00","468,00","6,40","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00",NIJE MJERENO,"0,00","1,00",DA,"2,00",NIJE MJERENO,"0,00","1,00",DA,"3,00",NIJE MJERENO,"0,00","1,00",DA,"4,00",NIJE MJERENO,"0,00","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
587/20,587/VL/20,27.4.2020.,Zavrsena,Narudžbenica od 24.04.2020.,Komparativna,Redovna,Marquette,Flow-i,2972,DA,DA,DA,DA,DA,Volumen,"200,00","206,00","3,00","10,00",DA,"300,00","308,00","2,67","10,00",DA,"400,00","395,00","1,25","10,00",DA,"500,00","490,00","2,00","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,62","0,38","1,00",DA,"2,00","1,65","0,35","1,00",DA,"3,00","2,51","0,49","1,00",DA,"4,00","3,24","0,76","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
589/20,589/VL/20,27.4.2020.,Zavrsena,Narudžbenica od 24.04.2020.,Komparativna,Redovna,Marquette,Flow-i,2974,DA,DA,DA,DA,DA,Volumen,"200,00","197,00","1,50","10,00",DA,"300,00","294,00","2,00","10,00",DA,"400,00","380,00","5,00","10,00",DA,"500,00","470,00","6,00","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,70","0,30","1,00",DA,"2,00","1,72","0,28","1,00",DA,"3,00","2,55","0,45","1,00",DA,"4,00","3,59","0,41","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
599/20,599/VL/20,27.4.2020.,Zavrsena,Narudžbenica od 24.04.2020.,Komparativna,Redovna,Datex Ohmeda,AESTIVA 3000,U00022142,DA,DA,DA,DA,DA,Volumen,"200,00","180,00","10,00","10,00",DA,"300,00","273,00","9,00","10,00",DA,"400,00","375,00","6,25","10,00",DA,"500,00","472,00","5,60","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,81","0,19","1,00",DA,"2,00","1,92","0,08","1,00",DA,"3,00","2,96","0,04","1,00",DA,"4,00","3,73","0,27","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
600/20,600/VL/20,27.4.2020.,Zavrsena,Narudžbenica od 24.04.2020.,Komparativna,Redovna,GE Datex Ohmeda,Aespire,ANCM00712,DA,DA,DA,DA,DA,Volumen,"200,00","191,00","4,50","10,00",DA,"300,00","301,00","0,33","10,00",DA,"400,00","405,00","1,25","10,00",DA,"500,00","511,00","2,20","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,50","0,50","1,00",DA,"2,00","1,35","0,65","1,00",DA,"3,00","2,17","0,83","1,00",DA,"4,00","3,11","0,89","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
602/20,602/VL/20,27.4.2020.,Zavrsena,Narudžbenica od 24.04.2020.,Komparativna,Redovna,Maquet,Flow-i,2973,DA,DA,DA,DA,DA,Volumen,"200,00","190,00","5,00","10,00",DA,"300,00","285,00","5,00","10,00",DA,"400,00","376,00","6,00","10,00",DA,"500,00","462,00","7,60","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,63","0,37","1,00",DA,"2,00","1,47","0,53","1,00",DA,"3,00","2,59","0,41","1,00",DA,"4,00","3,00","1,00","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
607/20,607/VL/20,27.4.2020.,Zavrsena,Narudžbenica od 24.04.2020.,Komparativna,Redovna,GE Datex Ohmeda,ADU,6321387,DA,DA,DA,DA,DA,Volumen,"200,00","207,00","3,50","10,00",DA,"300,00","304,00","1,33","10,00",DA,"400,00","406,00","1,50","10,00",DA,"500,00","492,00","1,60","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,57","0,43","1,00",DA,"2,00","1,78","0,22","1,00",DA,"3,00","2,69","0,31","1,00",DA,"4,00","3,50","0,50","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
385/20,385/VL/20,27.2.2020.,Zavrsena,Br. 4500123282 OD 25.02.2020.,Komparativna,Redovna,Drager,PRIMUS,ASBJ-0035,DA,DA,DA,DA,DA,Volumen,"200,00","183,00","8,50","10,00",DA,"300,00","296,00","1,33","10,00",DA,"400,00","394,00","1,50","10,00",DA,"500,00","487,00","2,60","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,27","0,73","1,00",DA,"2,00","1,73","0,27","1,00",DA,"3,00","2,17","0,83","1,00",DA,"4,00","3,97","0,03","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
383/20,383/VL/20,27.2.2020.,Zavrsena,Br. 4500123282 OD 25.02.2020.,Komparativna,Redovna,Drager,FABIUS TIRO,ASDF-0167,DA,DA,DA,DA,DA,Volumen,"200,00","182,00","9,00","10,00",DA,"300,00","271,00","9,67","10,00",DA,"400,00","363,00","9,25","10,00",DA,"500,00","463,00","7,40","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,71","0,29","1,00",DA,"2,00","2,64","0,64","1,00",DA,"3,00","2,41","0,59","1,00",DA,"4,00","3,27","0,73","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
387/20,387/VL/20,27.2.2020.,Zavrsena,Br. 4500123282 OD 25.02.2020.,Komparativna,Redovna,Drager,PRIMUS,ASBJ-0034,DA,DA,DA,DA,DA,Volumen,"200,00","181,00","9,50","10,00",DA,"300,00","294,00","2,00","10,00",DA,"400,00","391,00","2,25","10,00",DA,"500,00","484,00","3,20","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,31","0,69","1,00",DA,"2,00","1,87","0,13","1,00",DA,"3,00","2,37","0,63","1,00",DA,"4,00","3,52","0,48","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
389/20,389/VL/20,27.2.2020.,Zavrsena,Br. 4500123282 OD 25.02.2020.,Komparativna,Redovna,Drager,PRIMUS,ASBJ-0036,DA,DA,DA,DA,DA,Volumen,"200,00","183,00","8,50","10,00",DA,"300,00","293,00","2,33","10,00",DA,"400,00","389,00","2,75","10,00",DA,"500,00","485,00","3,00","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,78","0,22","1,00",DA,"2,00","2,27","0,27","1,00",DA,"3,00","3,16","0,16","1,00",DA,"4,00","3,73","0,27","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
391/20,391/VL/20,27.2.2020.,Zavrsena,Br. 4500123282 OD 25.02.2020.,Komparativna,Redovna,Drager,FABIUS TIRO,ASBH-0229,DA,DA,DA,DA,DA,Volumen,"200,00","182,00","9,00","10,00",DA,"300,00","274,00","8,67","10,00",DA,"400,00","365,00","8,75","10,00",DA,"500,00","452,00","9,60","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,91","0,09","1,00",DA,"2,00","1,65","0,35","1,00",DA,"3,00","2,43","0,57","1,00",DA,"4,00","3,54","0,46","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,Preporuka zamjena 02 čelije
343/20,343/VL/20,21.2.2020.,Zavrsena,"Narudžbenica br, 4500123892 od14.02.2020.",Komparativna,Redovna,Drager,PRIMUS,ARUN-0161,DA,DA,DA,DA,DA,Volumen,"200,00","191,00","4,50","10,00",DA,"300,00","301,00","0,33","10,00",DA,"400,00","404,00","1,00","10,00",DA,"500,00","512,00","2,40","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","1,60","0,60","1,00",DA,"2,00","2,10","0,10","1,00",DA,"3,00","2,62","0,38","1,00",DA,"4,00","3,62","0,38","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
344/20,344/VL/20,21.2.2020.,Zavrsena,"Narudžbenica br, 4500123892 od14.02.2020.",Komparativna,Redovna,Drager,PRIMUS,ARUN-0137,DA,DA,DA,DA,DA,Volumen,"200,00","197,00","1,50","10,00",DA,"300,00","309,00","3,00","10,00",DA,"400,00","432,00","8,00","10,00",DA,"500,00","525,00","5,00","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,75","0,25","1,00",DA,"2,00","2,53","0,53","1,00",DA,"3,00","3,21","0,21","1,00",DA,"4,00","3,52","0,48","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
345/20,345/VL/20,21.2.2020.,Zavrsena,"Narudžbenica br, 4500123892 od14.02.2020.",Komparativna,Redovna,SULLA,SULLA 808V,2088,DA,DA,DA,DA,DA,Volumen,"200,00","220,00","10,00","10,00",DA,"300,00","315,00","5,00","10,00",DA,"400,00","405,00","1,25","10,00",DA,"500,00","512,00","2,40","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,54","0,46","1,00",DA,"2,00","2,30","0,30","1,00",DA,"3,00","3,14","0,14","1,00",DA,"4,00","4,16","0,16","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
308/20,308/VL/20,19.2.2020.,Zavrsena,Narudžbenica od 18.02.2020.,Komparativna,Redovna,GE Datex Ohmeda,Datex Ohmeda,AMXH00532,DA,DA,DA,DA,DA,Volumen,"200,00","203,00","1,50","10,00",DA,"300,00","296,00","1,33","10,00",DA,"400,00","385,00","3,75","10,00",DA,"500,00","475,00","5,00","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,36","0,64","1,00",DA,"2,00","1,23","0,77","1,00",DA,"3,00","2,04","0,96","1,00",DA,"4,00","3,03","0,97","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
340/20,340/VL/20,18.2.2020.,Zavrsena,Narudžbenica 450012392 od 14.02.2020.,Komparativna,Redovna,Drager,PRIMUS,ARUN-0165,DA,DA,DA,DA,DA,Volumen,"200,00","180,00","10,00","10,00",DA,"300,00","270,00","10,00","10,00",DA,"400,00","368,00","8,00","10,00",DA,"500,00","480,00","4,00","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,91","0,09","1,00",DA,"2,00","1,27","0,73","1,00",DA,"3,00","2,43","0,57","1,00",DA,"4,00","3,57","0,43","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
195/20,195/VL/20,18.2.2020.,Zavrsena,Narudžbenica 450012392 od 14.02.2020.,Komparativna,Redovna,Drager,PRIMUS,ARUN-0168,NE,DA,DA,DA,DA,Volumen,"200,00","198,00","1,00","10,00",DA,"300,00","308,00","2,67","10,00",DA,"400,00","406,00","1,50","10,00",DA,"500,00","398,00","20,40","10,00",NE,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,46","0,54","1,00",DA,"2,00","1,76","0,24","1,00",DA,"3,00","2,78","0,22","1,00",DA,"4,00","2,87","1,13","1,00",NE,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
193/20,193/VL/20,18.2.2020.,Zavrsena,Narudžbenica 450012392 od 14.02.2020.,Komparativna,Redovna,Drager,PRIMUS,ARUN-0166,NE,DA,NE,DA,DA,Volumen,"200,00","203,00","1,50","10,00",DA,"300,00","303,00","1,00","10,00",DA,"400,00","399,00","0,25","10,00",DA,"500,00","490,00","2,00","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","1,05","0,05","1,00",DA,"2,00","2,08","0,08","1,00",DA,"3,00","3,15","0,15","1,00",DA,"4,00","3,91","0,09","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
196/20,196/VL/20,18.2.2020.,Zavrsena,Narudžbenica 450012392 od 14.02.2020.,Komparativna,Redovna,Drager,PRIMUS,ARUN-0139,NE,DA,NE,DA,DA,Volumen,"200,00",NIJE MJERENO,NIJE MJERENO,"10,00",DA,"300,00",NIJE MJERENO,NIJE MJERENO,"10,00",DA,"400,00",NIJE MJERENO,NIJE MJERENO,"10,00",DA,"500,00",NIJE MJERENO,NIJE MJERENO,"10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00",NIJE MJERENO,NIJE MJERENO,"1,00",DA,"2,00",NIJE MJERENO,NIJE MJERENO,"1,00",DA,"3,00",NIJE MJERENO,NIJE MJERENO,"1,00",DA,"4,00",NIJE MJERENO,NIJE MJERENO,"1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,APL ventil ne prolazi self test. Uređaj ne prolazi self test.
192/20,192/VL/20,18.2.2020.,Zavrsena,Narudžbenica 450012392 od 14.02.2020.,Komparativna,Redovna,Drager,PRIMUS,ARUN-0170,DA,DA,DA,DA,DA,Volumen,"200,00","200,00","0,00","10,00",DA,"300,00","292,00","2,67","10,00",DA,"400,00","383,00","4,25","10,00",DA,"500,00","474,00","5,20","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,88","0,12","1,00",DA,"2,00","1,89","0,11","1,00",DA,"3,00","2,47","0,53","1,00",DA,"4,00","3,59","0,41","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
194/20,194/VL/20,18.2.2020.,Zavrsena,Narudžbenica 450012392 od 14.02.2020.,Komparativna,Redovna,Drager,PRIMUS,ARUN-0162,DA,DA,DA,DA,DA,Volumen,"200,00","188,00","6,00","10,00",DA,"300,00","270,00","10,00","10,00",DA,"400,00","366,00","8,50","10,00",DA,"500,00","492,00","1,60","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","1,00","0,00","1,00",DA,"2,00","2,14","0,14","1,00",DA,"3,00","3,21","0,21","1,00",DA,"4,00","4,31","0,31","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
197/20,197/VL/20,18.2.2020.,Zavrsena,Narudžbenica 450012392 od 14.02.2020.,Komparativna,Redovna,Drager,PRIMUS,ARUN-0143,NE,DA,NE,DA,DA,Volumen,"200,00",NIJE MJERENO,NIJE MJERENO,"10,00",DA,"300,00",NIJE MJERENO,NIJE MJERENO,"10,00",DA,"400,00",NIJE MJERENO,NIJE MJERENO,"10,00",DA,"500,00",NIJE MJERENO,NIJE MJERENO,"10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00",NIJE MJERENO,NIJE MJERENO,"1,00",DA,"2,00",NIJE MJERENO,NIJE MJERENO,"1,00",DA,"3,00",NIJE MJERENO,NIJE MJERENO,"1,00",DA,"4,00",NIJE MJERENO,NIJE MJERENO,"1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
198/20,198/VL/20,18.2.2020.,Zavrsena,Narudžbenica 450012392 od 14.02.2020.,Komparativna,Redovna,GE Datex Ohmeda,AESPIRE,AMXG00634,DA,DA,DA,DA,DA,Volumen,"200,00","187,00","6,50","10,00",DA,"300,00","273,00","9,00","10,00",DA,"400,00","360,00","10,00","10,00",DA,"500,00","456,00","8,80","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,74","0,26","1,00",DA,"2,00","1,65","0,35","1,00",DA,"3,00","2,45","0,55","1,00",DA,"4,00","3,56","0,44","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
199/20,199/VL/20,18.2.2020.,Zavrsena,Narudžbenica 450012392 od 14.02.2020.,Komparativna,Redovna,Drager,FABIUS TIRO,ASDK-0067,DA,DA,DA,DA,DA,Volumen,"200,00","190,00","5,00","10,00",DA,"300,00","281,00","6,33","10,00",DA,"400,00","378,00","5,50","10,00",DA,"500,00","474,00","5,20","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,65","0,35","1,00",DA,"2,00","1,31","0,69","1,00",DA,"3,00","2,16","0,84","1,00",DA,"4,00","3,28","0,72","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
200/20,200/VL/20,18.2.2020.,Zavrsena,Narudžbenica 450012392 od 14.02.2020.,Komparativna,Redovna,GE - General Electric,AESPIRE S5,AMX600632,DA,DA,DA,DA,DA,Volumen,"200,00","210,00","5,00","10,00",DA,"300,00","327,00","9,00","10,00",DA,"400,00","402,00","0,50","10,00",DA,"500,00","451,00","9,80","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","1,01","0,01","1,00",DA,"2,00","1,89","0,11","1,00",DA,"3,00","2,23","0,77","1,00",DA,"4,00","3,22","0,78","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
201/20,201/VL/20,18.2.2020.,Zavrsena,Narudžbenica 450012392 od 14.02.2020.,Komparativna,Redovna,Drager,FABIUS TIRO,ASDK-0065,DA,DA,DA,DA,DA,Volumen,"200,00","191,00","4,50","10,00",DA,"300,00","290,00","3,33","10,00",DA,"400,00","391,00","2,25","10,00",DA,"500,00","488,00","2,40","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,76","0,24","1,00",DA,"2,00","1,64","0,36","1,00",DA,"3,00","2,64","0,36","1,00",DA,"4,00","3,49","0,51","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
338/20,338/VL/20,18.2.2020.,Zavrsena,Narudžbenica 450012392 od 14.02.2020.,Komparativna,Redovna,Drager,PRIMUS,ARNN-0138,DA,DA,DA,DA,DA,Volumen,"200,00","185,00","7,50","10,00",DA,"300,00","271,00","9,67","10,00",DA,"400,00","379,00","5,25","10,00",DA,"500,00","509,00","1,80","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,44","0,56","1,00",DA,"2,00","1,80","0,20","1,00",DA,"3,00","2,86","0,14","1,00",DA,"4,00","3,86","0,14","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
339/20,339/VL/20,18.2.2020.,Zavrsena,Narudžbenica 450012392 od 14.02.2020.,Komparativna,Redovna,Drager,PRIMUS,ARUN-0169,DA,DA,DA,DA,DA,Volumen,"200,00","201,00","0,50","10,00",DA,"300,00","309,00","3,00","10,00",DA,"400,00","397,00","0,75","10,00",DA,"500,00","459,00","8,20","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,42","0,58","1,00",DA,"2,00","1,37","0,63","1,00",DA,"3,00","2,47","0,53","1,00",DA,"4,00","3,35","0,65","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
