Broj izvještaja,Broj naloga,Datum izdavanja,Status verifikacije,Zahtjev za verifikaciju,Metoda,Vrsta,Proizvođač,Uređaj,Serijski broj,Verifikacija ispravna,Spoljašnji pregled 1,Spoljašnji pregled 2,Spoljašnji pregled 3,Spoljašnji pregled 4,VERIFIKACIJA GREŠKE MJERILA:,1: Zadana vrijednost [ml],1: Mjerena vrijednost [ml],1: Greška mjerenja [ % ],1: Dozvoljeno odstupanje  [ ± % ],1: Usklađeno,2: Zadana vrijednost [ml],2: Mjerena vrijednost [ml],2: Greška mjerenja [ % ],2: Dozvoljeno odstupanje  [ ± % ],2: Usklađeno,3: Zadana vrijednost [ml],3: Mjerena vrijednost [ml],3: Greška mjerenja [ % ],3: Dozvoljeno odstupanje  [ ± % ],3: Usklađeno,4: Zadana vrijednost [ml],4: Mjerena vrijednost [ml],4: Greška mjerenja [ % ],4: Dozvoljeno odstupanje  [ ± % ],4: Usklađeno,5: Zadana vrijednost [ml],5: Mjerena vrijednost [ml],5: Greška mjerenja [ % ],5: Dozvoljeno odstupanje  [ ± % ],5: Usklađeno,6: Zadana vrijednost [ml],6: Mjerena vrijednost [ml],6: Greška mjerenja [ % ],6: Dozvoljeno odstupanje  [ ± % ],6: Usklađeno,VERIFIKACIJA GREŠKE MJERILA:,19: Zadana vrijednost [%],19: Mjerena vrijednost [%],19: Greška mjerenja [ % ],19: Dozvoljeno odstupanje  [ ± % ],19: Usklađeno,20: Zadana vrijednost [%],20: Mjerena vrijednost [%],20: Greška mjerenja [ % ],20: Dozvoljeno odstupanje  [ ± % ],20: Usklađeno,21: Zadana vrijednost [%],21: Mjerena vrijednost [%],21: Greška mjerenja [ % ],21: Dozvoljeno odstupanje  [ ± % ],21: Usklađeno,22: Zadana vrijednost [%],22: Mjerena vrijednost [],22: Greška mjerenja [ % ],22: Dozvoljeno odstupanje  [ ± % ],22: Usklađeno,23: Zadana vrijednost [%],23: Mjerena vrijednost [%],23: Greška mjerenja [ % ],23: Dozvoljeno odstupanje  [ ± % ],23: Usklađeno,Napomena
341/20,341/VL/20,18.2.2020.,Zavrsena,Narudžbenica 450012392 od 14.02.2020.,Komparativna,Redovna,Drager,FABIUS TIRO,ASDK-0073,DA,DA,DA,DA,DA,Volumen,"200,00","188,00","6,00","10,00",DA,"300,00","279,00","7,00","10,00",DA,"400,00","368,00","8,00","10,00",DA,"500,00","456,00","8,80","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,62","0,38","1,00",DA,"2,00","1,62","0,38","1,00",DA,"3,00","2,56","0,44","1,00",DA,"4,00","3,56","0,44","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,Preporučuje se zamjena O2 ćelije.
342/20,342/VL/20,18.2.2020.,Zavrsena,Narudžbenica 450012392 od 14.02.2020.,Komparativna,Redovna,Drager,FABIUS TIRO,ASDK-0070,DA,DA,DA,DA,DA,Volumen,"200,00","195,00","2,50","10,00",DA,"300,00","291,00","3,00","10,00",DA,"400,00","386,00","3,50","10,00",DA,"500,00","475,00","5,00","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,69","0,31","1,00",DA,"2,00","1,27","0,73","1,00",DA,"3,00","2,16","0,84","1,00",DA,"4,00","3,40","0,60","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
186/20,186/VL/20,17.2.2020.,Zavrsena,"Narudžbenica br, 4500123892 od14.02.2020.",Komparativna,Redovna,Drager,FABIUS TIRO,ASDK-0072,DA,DA,DA,DA,DA,Volumen,"200,00","207,00","3,50","10,00",DA,"300,00","305,00","1,67","10,00",DA,"400,00","405,00","1,25","10,00",DA,"500,00","501,00","0,20","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,14","0,86","1,00",DA,"2,00","1,48","0,52","1,00",DA,"3,00","2,42","0,58","1,00",DA,"4,00","3,49","0,51","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
187/20,187/VL/20,17.2.2020.,Zavrsena,"Narudžbenica br, 4500123892 od14.02.2020.",Komparativna,Redovna,Drager,FABIUS TIRO,ASDK-0075,DA,DA,DA,DA,DA,Volumen,"200,00","188,00","6,00","10,00",DA,"300,00","290,00","3,33","10,00",DA,"400,00","392,00","2,00","10,00",DA,"500,00","498,00","0,40","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,27","0,73","1,00",DA,"2,00","1,37","0,63","1,00",DA,"3,00","4,00","1,00","1,00",DA,"4,00","4,12","0,12","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
171/20,171/VL/20,17.2.2020.,Zavrsena,"Narudžbenica br, 4500123892 od14.02.2020.",Komparativna,Redovna,Drager,PRIMUS INFINITY,ASDK-0013,DA,DA,DA,DA,DA,Volumen,"200,00","197,00","1,50","10,00",DA,"300,00","299,00","0,33","10,00",DA,"400,00","393,00","1,75","10,00",DA,"500,00","489,00","2,20","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,62","0,38","1,00",DA,"2,00","1,33","0,67","1,00",DA,"3,00","2,34","0,66","1,00",DA,"4,00","3,02","0,98","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
172/20,172/VL/20,17.2.2020.,Zavrsena,"Narudžbenica br, 4500123892 od14.02.2020.",Komparativna,Redovna,Drager,PRIMUS INFINITY,ASDJ-0269,DA,DA,DA,DA,DA,Volumen,"200,00","189,00","5,50","10,00",DA,"300,00","287,00","4,33","10,00",DA,"400,00","384,00","4,00","10,00",DA,"500,00","471,00","5,80","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,55","0,45","1,00",DA,"2,00","1,50","0,50","1,00",DA,"3,00","2,20","0,80","1,00",DA,"4,00","3,46","0,54","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
183/20,183/VL/20,17.2.2020.,Zavrsena,"Narudžbenica br, 4500123892 od14.02.2020.",Komparativna,Redovna,Drager,FABIUS TIRO,ASDK-0068,DA,DA,DA,DA,DA,Volumen,"200,00","216,00","8,00","10,00",DA,"300,00","314,00","4,67","10,00",DA,"400,00","419,00","4,75","10,00",DA,"500,00","508,00","1,60","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,00","1,00","1,00",DA,"2,00","1,23","0,77","1,00",DA,"3,00","2,46","0,54","1,00",DA,"4,00","3,42","0,58","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
184/20,184/VL/20,17.2.2020.,Zavrsena,"Narudžbenica br, 4500123892 od14.02.2020.",Komparativna,Redovna,Drager,FABIUS TIRO,ASDK-0066,DA,DA,DA,DA,DA,Volumen,"200,00","209,00","4,50","10,00",DA,"300,00","309,00","3,00","10,00",DA,"400,00","409,00","2,25","10,00",DA,"500,00","504,00","0,80","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,65","0,35","1,00",DA,"2,00","1,65","0,35","1,00",DA,"3,00","2,30","0,70","1,00",DA,"4,00","3,67","0,33","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
185/20,185/VL/20,17.2.2020.,Zavrsena,"Narudžbenica br, 4500123892 od14.02.2020.",Komparativna,Redovna,Drager,FABIUS TIRO,ASDK-0074,DA,DA,DA,DA,DA,Volumen,"200,00","202,00","1,00","10,00",DA,"300,00","304,00","1,33","10,00",DA,"400,00","402,00","0,50","10,00",DA,"500,00","499,00","0,20","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,69","0,31","1,00",DA,"2,00","1,70","0,30","1,00",DA,"3,00","2,86","0,14","1,00",DA,"4,00","4,04","0,04","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
168/20,168/VL/20,14.2.2020.,Zavrsena,Narudžbenica 4500123892 od 14.02.2020.,Komparativna,Redovna,Drager,PRIMUS INFINITY,ASDJ-0267,NE,DA,DA,DA,DA,Volumen,"200,00","172,00","14,00","10,00",NE,"300,00","264,00","12,00","10,00",NE,"400,00","356,00","11,00","10,00",NE,"500,00","447,00","10,60","10,00",NE,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,34","0,66","1,00",DA,"2,00","0,66","1,34","1,00",NE,"3,00","0,85","2,15","1,00",NE,"4,00","0,99","3,01","1,00",NE,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
159/20,159/VL/20,14.2.2020.,Zavrsena,Narudžbenica 4500123892 od 14.02.2020.,Komparativna,Redovna,Drager,PRIMUS INFINITY,ASDK-0017,DA,DA,DA,DA,DA,Volumen,"200,00","209,00","4,50","10,00",DA,"300,00","311,00","3,67","10,00",DA,"400,00","409,00","2,25","10,00",DA,"500,00","515,00","3,00","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","1,96","0,96","1,00",DA,"2,00","1,97","0,03","1,00",DA,"3,00","2,65","0,35","1,00",DA,"4,00","4,04","0,04","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
160/20,160/VL/20,14.2.2020.,Zavrsena,Narudžbenica 4500123892 od 14.02.2020.,Komparativna,Redovna,Drager,FABIUS TIRO,ASDK-0069,DA,DA,DA,DA,DA,Volumen,"200,00","210,00","5,00","10,00",DA,"300,00","309,00","3,00","10,00",DA,"400,00","384,00","4,00","10,00",DA,"500,00","495,00","1,00","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,89","0,11","1,00",DA,"2,00","1,80","0,20","1,00",DA,"3,00","3,04","0,04","1,00",DA,"4,00","3,85","0,15","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
161/20,161/VL/20,14.2.2020.,Zavrsena,Narudžbenica 4500123892 od 14.02.2020.,Komparativna,Redovna,Drager,PRIMUS INFINITY,ASDJ-0271,DA,DA,DA,DA,DA,Volumen,"200,00","184,00","8,00","10,00",DA,"300,00","272,00","9,33","10,00",DA,"400,00","362,00","9,50","10,00",DA,"500,00","472,00","5,60","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,56","0,44","1,00",DA,"2,00","1,74","0,26","1,00",DA,"3,00","2,50","0,50","1,00",DA,"4,00","3,49","0,51","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
162/20,162/VL/20,14.2.2020.,Zavrsena,Narudžbenica 4500123892 od 14.02.2020.,Komparativna,Redovna,Drager,FABIUS TIRO,ASDK-0071,NE,DA,DA,DA,DA,Volumen,"200,00","162,00","19,00","10,00",NE,"300,00","263,00","12,33","10,00",NE,"400,00","354,00","11,50","10,00",NE,"500,00","472,00","5,60","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,58","0,42","1,00",DA,"2,00","1,39","0,61","1,00",DA,"3,00","2,35","0,65","1,00",DA,"4,00","3,31","0,69","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
163/20,163/VL/20,14.2.2020.,Zavrsena,Narudžbenica 4500123892 od 14.02.2020.,Komparativna,Redovna,Drager,PRIMUS INFINITY,ASDJ-0262,DA,DA,DA,DA,DA,Volumen,"200,00","189,00","5,50","10,00",DA,"300,00","285,00","5,00","10,00",DA,"400,00","391,00","2,25","10,00",DA,"500,00","485,00","3,00","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,91","0,09","1,00",DA,"2,00","1,86","0,14","1,00",DA,"3,00","3,10","0,10","1,00",DA,"4,00","3,82","0,18","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
164/20,164/VL/20,14.2.2020.,Zavrsena,Narudžbenica 4500123892 od 14.02.2020.,Komparativna,Redovna,Drager,FABIUS TIRO,ASDK-0070,NE,DA,DA,DA,DA,Volumen,"200,00","202,00","1,00","10,00",DA,"300,00","307,00","2,33","10,00",DA,"400,00","411,00","2,75","10,00",DA,"500,00","518,00","3,60","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,02","0,98","1,00",DA,"2,00","0,00","2,00","1,00",NE,"3,00","0,00","3,00","1,00",NE,"4,00","0,00","4,00","1,00",NE,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
165/20,165/VL/20,14.2.2020.,Zavrsena,Narudžbenica 4500123892 od 14.02.2020.,Komparativna,Redovna,Drager,PRIMUS INFINITY,ASDH-0028,DA,DA,DA,DA,DA,Volumen,"200,00","194,00","3,00","10,00",DA,"300,00","290,00","3,33","10,00",DA,"400,00","390,00","2,50","10,00",DA,"500,00","483,00","3,40","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,52","0,48","1,00",DA,"2,00","1,29","0,71","1,00",DA,"3,00","2,42","0,58","1,00",DA,"4,00","3,29","0,71","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
166/20,166/VL/20,14.2.2020.,Zavrsena,Narudžbenica 4500123892 od 14.02.2020.,Komparativna,Redovna,Drager,PRIMUS INFINITY,ASDJ-0265,DA,DA,DA,DA,DA,Volumen,"200,00","198,00","1,00","10,00",DA,"300,00","296,00","1,33","10,00",DA,"400,00","360,00","10,00","10,00",DA,"500,00","471,00","5,80","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,87","0,13","1,00",DA,"2,00","1,88","0,12","1,00",DA,"3,00","3,55","0,55","1,00",DA,"4,00","4,98","0,98","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
167/20,167/VL/20,14.2.2020.,Zavrsena,Narudžbenica 4500123892 od 14.02.2020.,Komparativna,Redovna,Drager,PRIMUS INFINITY,ASDK-0026,DA,DA,DA,DA,DA,Volumen,"200,00","196,00","2,00","10,00",DA,"300,00","296,00","1,33","10,00",DA,"400,00","390,00","2,50","10,00",DA,"500,00","486,00","2,80","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,62","0,38","1,00",DA,"2,00","1,34","0,66","1,00",DA,"3,00","2,59","0,41","1,00",DA,"4,00","3,29","0,71","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
169/20,169/VL/20,14.2.2020.,Zavrsena,Narudžbenica 4500123892 od 14.02.2020.,Komparativna,Redovna,Drager,PRIMUS INFINITY,ASDK-0006,DA,DA,DA,DA,DA,Volumen,"200,00","198,00","1,00","10,00",DA,"300,00","297,00","1,00","10,00",DA,"400,00","392,00","2,00","10,00",DA,"500,00","483,00","3,40","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,37","0,63","1,00",DA,"2,00","1,53","0,47","1,00",DA,"3,00","2,59","0,41","1,00",DA,"4,00","3,79","0,21","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
170/20,170/VL/20,14.2.2020.,Zavrsena,Narudžbenica 4500123892 od 14.02.2020.,Komparativna,Redovna,Drager,PRIMUS INFINITY,ASDK-0007,DA,DA,DA,DA,DA,Volumen,"200,00","193,00","3,50","10,00",DA,"300,00","292,00","2,67","10,00",DA,"400,00","382,00","4,50","10,00",DA,"500,00","477,00","4,60","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,35","0,65","1,00",DA,"2,00","1,59","0,41","1,00",DA,"3,00","2,43","0,57","1,00",DA,"4,00","3,31","0,69","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
160/20,160/VL/20,5.2.2020.,Zavrsena,Narudžbenica br. 4500121854 OD 13.12.2019.,Komparativna,Redovna,Drager,FABIUS TIRO,ASDK-0069,DA,DA,DA,DA,DA,Volumen,"200,00","191,00","4,50","10,00",DA,"300,00","288,00","4,00","10,00",DA,"400,00","384,00","4,00","10,00",DA,"500,00","480,00","4,00","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,89","0,11","1,00",DA,"2,00","1,80","0,20","1,00",DA,"3,00","3,04","0,04","1,00",DA,"4,00","3,85","0,15","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
161/20,161/VL/20,5.2.2020.,Zavrsena,Narudžbenica br. 4500121854 OD 13.12.2019.,Komparativna,Redovna,Drager,PRIMUS INFINITY,ASDJ-0271,DA,DA,DA,DA,DA,Volumen,"200,00","181,00","9,50","10,00",DA,"300,00","272,00","9,33","10,00",DA,"400,00","365,00","8,75","10,00",DA,"500,00","454,00","9,20","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,56","0,44","1,00",DA,"2,00","1,74","0,26","1,00",DA,"3,00","2,50","0,50","1,00",DA,"4,00","3,49","0,51","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
159/20,159/VL/20,5.2.2020.,Zavrsena,Narudžbenica 4500121854 OD 13.12.2019.,Komparativna,Redovna,Drager,PRIMUS INFINITY,ASDK-0017,DA,DA,DA,DA,DA,Volumen,"200,00","191,00","4,50","10,00",DA,"300,00","287,00","4,33","10,00",DA,"400,00","384,00","4,00","10,00",DA,"500,00","490,00","2,00","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,86","0,14","1,00",DA,"2,00","1,76","0,24","1,00",DA,"3,00","2,64","0,36","1,00",DA,"4,00","4,04","0,04","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
119/20,119/VL/20,21.1.2020.,Zavrsena,nARUDŽBENICA OD 20.01.2020.,Komparativna,Redovna,Mindray,WATO EX-65,KT-9B003364,DA,DA,DA,DA,DA,Volumen,"200,00","207,00","3,50","10,00",DA,"300,00","316,00","5,33","10,00",DA,"400,00","405,00","1,25","10,00",DA,"500,00","502,00","0,40","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,52","0,48","1,00",DA,"2,00","1,67","0,33","1,00",DA,"3,00","2,85","0,15","1,00",DA,"4,00","3,42","0,58","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
94/20,94/VL/20,16.1.2020.,Zavrsena,Narudžbenica od 14.01.2020.,Komparativna,Redovna,Landsky,RXY-110+,331306018,DA,DA,DA,DA,DA,Volumen,"200,00","218,00","9,00","10,00",DA,"300,00","320,00","6,67","10,00",DA,"400,00","415,00","3,75","10,00",DA,"500,00","525,00","5,00","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,34","0,66","1,00",DA,"2,00","1,52","0,48","1,00",DA,"3,00","2,02","0,98","1,00",DA,"4,00","3,11","0,89","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
93/20,93/VL/20,16.1.2020.,Zavrsena,Narudžbenica od 14.01.2020.,Komparativna,Redovna,Mindray,wATO EX-35,KG-78001201,DA,DA,DA,DA,DA,Volumen,"200,00","215,00","7,50","10,00",DA,"300,00","315,00","5,00","10,00",DA,"400,00","390,00","2,50","10,00",DA,"500,00","480,00","4,00","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,56","0,44","1,00",DA,"2,00","1,31","0,69","1,00",DA,"3,00","2,30","0,70","1,00",DA,"4,00","3,57","0,43","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
84/20,84/VL/20,15.1.2020.,Zavrsena,Narudžbenica od 06.11.2019.,Komparativna,Redovna,DAMECA,SIESTA,200504001,DA,DA,DA,DA,DA,Volumen,"200,00","219,00","9,50","10,00",DA,"300,00","303,00","1,00","10,00",DA,"400,00","393,00","1,75","10,00",DA,"500,00","483,00","3,40","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","1,67","0,67","1,00",DA,"2,00","2,23","0,23","1,00",DA,"3,00","3,48","0,48","1,00",DA,"4,00","3,62","0,38","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
3868/19,3868/VL/19,27.12.2019.,Zavrsena,Narudžbenica od 25.12.2019.,Komparativna,Redovna,Datex Ohmeda,9100C,ME15110724,DA,DA,DA,DA,DA,Volumen,"200,00","180,00","10,00","10,00",DA,"300,00","315,00","5,00","10,00",DA,"400,00","420,00","5,00","10,00",DA,"500,00","513,00","2,60","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,71","0,29","1,00",DA,"2,00","1,67","0,33","1,00",DA,"3,00","2,53","0,47","1,00",DA,"4,00","3,61","0,39","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
3848/19,3848/VL/19,24.12.2019.,Zavrsena,Narudžbenica br. 633/19 od 17.12.2019.,Komparativna,Redovna,Drager,PRIMUS,ASHH-0216,DA,DA,DA,DA,DA,Volumen,"200,00","199,00","0,50","10,00",DA,"300,00","311,00","3,67","10,00",DA,"400,00","409,00","2,25","10,00",DA,"500,00","506,00","1,20","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,92","0,08","1,00",DA,"2,00","1,58","0,42","1,00",DA,"3,00","2,52","0,48","1,00",DA,"4,00","3,74","0,26","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
3847/19,3847/VL/19,24.12.2019.,Zavrsena,Narudžbenica br. 633/19 od 17.12.2019.,Komparativna,Redovna,Drager,PRIMUS,ASHH-0212,DA,DA,DA,DA,DA,Volumen,"200,00","191,00","4,50","10,00",DA,"300,00","308,00","2,67","10,00",DA,"400,00","397,00","0,75","10,00",DA,"500,00","491,00","1,80","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,38","0,62","1,00",DA,"2,00","1,43","0,57","1,00",DA,"3,00","2,22","0,78","1,00",DA,"4,00","3,27","0,73","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
3802/19,3802/VL/19,20.12.2019.,Zavrsena,UGOVOR 250/19 OD 19.11.2019.,Komparativna,Redovna,Mindray,Wato EX-55,ES-3B001262,DA,DA,DA,DA,DA,Volumen,"200,00","203,00","1,50","10,00",DA,"300,00","294,00","2,00","10,00",DA,"400,00","384,00","4,00","10,00",DA,"500,00","469,00","6,20","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,89","0,11","1,00",DA,"2,00","1,25","0,75","1,00",DA,"3,00","2,63","0,37","1,00",DA,"4,00","3,44","0,56","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
3806/19,3806/VL/19,20.12.2019.,Zavrsena,NARUDŽBENICA OD 17.12.2019.,Komparativna,Redovna,GE Datex Ohmeda,AVANCE CS 2 PRO,APKT00467,DA,DA,DA,DA,DA,Volumen,"200,00","205,00","2,50","10,00",DA,"300,00","301,00","0,33","10,00",DA,"400,00","398,00","0,50","10,00",DA,"500,00","510,00","2,00","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,83","0,17","1,00",DA,"2,00","1,84","0,16","1,00",DA,"3,00","2,62","0,38","1,00",DA,"4,00","3,75","0,25","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
3755/19,3755/VL/19,17.12.2019.,Zavrsena,Narudžbenica od 12.12.2019.,Komparativna,Redovna,Drager,PRIMUS,ARTL-0074,DA,DA,DA,DA,DA,Volumen,"200,00","207,00","3,50","10,00",DA,"300,00","275,00","8,33","10,00",DA,"400,00","378,00","5,50","10,00",DA,"500,00","507,00","1,40","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,78","0,22","1,00",DA,"2,00","1,87","0,13","1,00",DA,"3,00","2,54","0,46","1,00",DA,"4,00","3,78","0,22","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
3761/19,3761/VL/19,17.12.2019.,Zavrsena,Narudžbenica od 12.12.2019.,Komparativna,Redovna,GE Datex Ohmeda,Aespire,ANCN01307,DA,DA,DA,DA,DA,Volumen,"200,00","181,00","9,50","10,00",DA,"300,00","272,00","9,33","10,00",DA,"400,00","367,00","8,25","10,00",DA,"500,00","456,00","8,80","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,56","0,44","1,00",DA,"2,00","1,14","0,86","1,00",DA,"3,00","2,28","0,72","1,00",DA,"4,00","3,56","0,44","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
3763/19,3763/VL/19,17.12.2019.,Zavrsena,Narudžbenica od 12.12.2019.,Komparativna,Redovna,Heinen Lowenstein,LEON PLUS,0200010HUL00200612,DA,DA,DA,DA,DA,Volumen,"200,00","185,00","7,50","10,00",DA,"300,00","284,00","5,33","10,00",DA,"400,00","376,00","6,00","10,00",DA,"500,00","489,00","2,20","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,87","0,13","1,00",DA,"2,00","1,86","0,14","1,00",DA,"3,00","2,57","0,43","1,00",DA,"4,00","3,51","0,49","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
3764/19,3764/VL/19,17.12.2019.,Zavrsena,Narudžbenica od 12.12.2019.,Komparativna,Redovna,GE - General Electric,CARESTATION 620,SV618300090WA,DA,DA,DA,DA,DA,Volumen,"200,00","192,00","4,00","10,00",DA,"300,00","283,00","5,67","10,00",DA,"400,00","378,00","5,50","10,00",DA,"500,00","467,00","6,60","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","1,12","0,12","1,00",DA,"2,00","2,04","0,04","1,00",DA,"3,00","3,11","0,11","1,00",DA,"4,00","4,01","0,01","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
3611/19,3611/VL/19,6.12.2019.,Zavrsena,Narudžbenica br. 4500121289 / 27.11.2019.,Komparativna,Redovna,Drager,PRIMUS,ASBJ-0019,DA,DA,DA,DA,DA,Volumen,"200,00","201,00","0,50","10,00",DA,"300,00","299,00","0,33","10,00",DA,"400,00","396,00","1,00","10,00",DA,"500,00","489,00","2,20","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,90","0,10","1,00",DA,"2,00","1,47","0,53","1,00",DA,"3,00","2,79","0,21","1,00",DA,"4,00","3,84","0,16","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
3605/19,3605/VL/19,5.12.2019.,Zavrsena,Narudžbenica br. 4500121289 / 27.11.2019.,Komparativna,Redovna,Drager,PRIMUS,ASBJ-0032,DA,DA,DA,DA,DA,Volumen,"200,00","204,00","2,00","10,00",DA,"300,00","303,00","1,00","10,00",DA,"400,00","402,00","0,50","10,00",DA,"500,00","497,00","0,60","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,84","0,16","1,00",DA,"2,00","1,82","0,18","1,00",DA,"3,00","2,71","0,29","1,00",DA,"4,00","3,51","0,49","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
3285/19,3285/VL/19,30.10.2019.,Zavrsena,NARUDŽBENICA OD 08.10.2019.,Komparativna,Redovna,GE Datex Ohmeda,ADU S5,40159337,DA,DA,DA,DA,DA,Volumen,"200,00","187,00","6,50","10,00",DA,"300,00","279,00","7,00","10,00",DA,"400,00","381,00","4,75","10,00",DA,"500,00","497,00","0,60","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,79","0,21","1,00",DA,"2,00","1,80","0,20","1,00",DA,"3,00","2,81","0,19","1,00",DA,"4,00","3,67","0,33","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
3109/19,3109/VL/19,8.10.2019.,Zavrsena,UGOVOR 7740-18/19 OD 30.09.2019.,Komparativna,Redovna,Maquet,FLOW,6634,DA,DA,DA,DA,DA,Volumen,"200,00","200,00","0,00","10,00",DA,"300,00","300,00","0,00","10,00",DA,"400,00","400,00","0,00","10,00",DA,"500,00","500,00","0,00","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","1,00","0,00","1,00",DA,"2,00","2,00","0,00","1,00",DA,"3,00","3,00","0,00","1,00",DA,"4,00","4,00","0,00","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
3105/19,3105/VL/19,8.10.2019.,Zavrsena,UGOVOR 7740-18/19 OD 30.09.2019.,Komparativna,Redovna,Datex Ohmeda,S/5 Aespire,ANCK00866,DA,DA,DA,DA,DA,Volumen,"200,00","200,00","0,00","10,00",DA,"300,00","300,00","0,00","10,00",DA,"400,00","400,00","0,00","10,00",DA,"500,00","500,00","0,00","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","1,00","0,00","1,00",DA,"2,00","2,00","0,00","1,00",DA,"3,00","3,00","0,00","1,00",DA,"4,00","4,00","0,00","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
3106/19,3106/VL/19,8.10.2019.,Zavrsena,UGOVOR 7740-18/19 OD 30.09.2019.,Komparativna,Redovna,GE Datex Ohmeda,S/5 Aespire,ANCK00864,DA,DA,DA,DA,DA,Volumen,"200,00","199,00","0,50","10,00",DA,"300,00","300,00","0,00","10,00",DA,"400,00","401,00","0,25","10,00",DA,"500,00","500,00","0,00","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","1,00","0,00","1,00",DA,"2,00","2,00","0,00","1,00",DA,"3,00","3,00","0,00","1,00",DA,"4,00","4,00","0,00","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
3107/19,3107/VL/19,8.10.2019.,Zavrsena,UGOVOR 7740-18/19 OD 30.09.2019.,Komparativna,Redovna,GE Datex Ohmeda,S/5 Aespire,ANCK00865,DA,DA,DA,DA,DA,Volumen,"200,00","199,00","0,50","10,00",DA,"300,00","300,00","0,00","10,00",DA,"400,00","400,00","0,00","10,00",DA,"500,00","501,00","0,20","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","1,00","0,00","1,00",DA,"2,00","2,00","0,00","1,00",DA,"3,00","3,00","0,00","1,00",DA,"4,00","4,00","0,00","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
3108/19,3108/VL/19,8.10.2019.,Zavrsena,UGOVOR 7740-18/19 OD 30.09.2019.,Komparativna,Redovna,Maquet,FLOW I,6049,DA,DA,DA,DA,DA,Volumen,"200,00","200,00","0,00","10,00",DA,"300,00","300,00","0,00","10,00",DA,"400,00","400,00","0,00","10,00",DA,"500,00","500,00","0,00","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","1,00","0,00","1,00",DA,"2,00","2,00","0,00","1,00",DA,"3,00","3,00","0,00","1,00",DA,"4,00","4,00","0,00","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
3110/19,3110/VL/19,8.10.2019.,Zavrsena,UGOVOR 7740-18/19 OD 30.09.2019.,Komparativna,Redovna,Maquet,FLOW,6636,DA,DA,DA,DA,DA,Volumen,"200,00","200,00","0,00","10,00",DA,"300,00","300,00","0,00","10,00",DA,"400,00","400,00","0,00","10,00",DA,"500,00","500,00","0,00","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","1,00","0,00","1,00",DA,"2,00","2,00","0,00","1,00",DA,"3,00","3,00","0,00","1,00",DA,"4,00","4,00","0,00","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
3129/19,3129/VL/19,8.10.2019.,Zavrsena,UGOVOR 7740-18/19 OD 30.09.2019.,Komparativna,Redovna,Acoma,Acoma PH-3F,8065,DA,DA,DA,DA,DA,Volumen,"200,00","200,00","0,00","10,00",DA,"300,00","300,00","0,00","10,00",DA,"400,00","400,00","0,00","10,00",DA,"500,00","500,00","0,00","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","1,00","0,00","1,00",DA,"2,00","2,00","0,00","1,00",DA,"3,00","3,00","0,00","1,00",DA,"4,00","4,00","0,00","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
3134/19,3134/VL/19,8.10.2019.,Zavrsena,UGOVOR 7740-18/19 OD 30.09.2019.,Komparativna,Redovna,Maquet,FLOW I,7663,DA,DA,DA,DA,DA,Volumen,"200,00","200,00","0,00","10,00",DA,"300,00","300,00","0,00","10,00",DA,"400,00","400,00","0,00","10,00",DA,"500,00","500,00","0,00","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","1,00","0,00","1,00",DA,"2,00","2,00","0,00","1,00",DA,"3,00","3,00","0,00","1,00",DA,"4,00","4,00","0,00","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
3121/19,3121/VL/19,8.10.2019.,Zavrsena,UGOVOR 7740-18/19 OD 30.09.2019.,Komparativna,Redovna,Maquet,FLOW 1,7664,DA,DA,DA,DA,DA,Volumen,"200,00","199,00","0,50","10,00",DA,"300,00","300,00","0,00","10,00",DA,"400,00","399,00","0,25","10,00",DA,"500,00","500,00","0,00","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","1,00","0,00","1,00",DA,"2,00","2,00","0,00","1,00",DA,"3,00","3,00","0,00","1,00",DA,"4,00","4,00","0,00","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
3123/19,3123/VL/19,8.10.2019.,Zavrsena,UGOVOR 7740-18/19 OD 30.09.2019.,Komparativna,Redovna,Acoma,ARF-90011,8064,DA,DA,DA,DA,DA,Volumen,"200,00","200,00","0,00","10,00",DA,"300,00","300,00","0,00","10,00",DA,"400,00","400,00","0,00","10,00",DA,"500,00","500,00","0,00","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","1,00","0,00","1,00",DA,"2,00","2,00","0,00","1,00",DA,"3,00","3,00","0,00","1,00",DA,"4,00","4,00","0,00","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
2124/19,2124/VL/19,8.10.2019.,Zavrsena,UGOVOR 7740-18/19 OD 30.09.2019.,Komparativna,Redovna,Acoma,Acoma PH-3F,8066,DA,DA,DA,DA,DA,Volumen,"200,00","200,00","0,00","10,00",DA,"300,00","300,00","0,00","10,00",DA,"400,00","400,00","0,00","10,00",DA,"500,00","500,00","0,00","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","1,00","0,00","1,00",DA,"2,00","2,00","0,00","1,00",DA,"3,00","3,00","0,00","1,00",DA,"4,00","4,00","0,00","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
2990/19,2990/VL/19,2.10.2019.,Zavrsena,Narudžbenica od 30.09.2019.,Komparativna,Redovna,Stephan,ABV-U,S1061000658,DA,DA,DA,DA,DA,Volumen,"200,00","180,00","10,00","10,00",DA,"300,00","289,00","3,67","10,00",DA,"400,00","388,00","3,00","10,00",DA,"500,00","475,00","5,00","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","1,02","0,02","1,00",DA,"2,00","1,89","0,11","1,00",DA,"3,00","2,87","0,13","1,00",DA,"4,00","3,54","0,46","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
2946/19,2946/VL/19,11.9.2019.,Zavrsena,Ugovor br. 20/1-349 od 11.01.2019.,Komparativna,Redovna,BLEASE GENIUS,MRI,21002-099,DA,DA,DA,DA,DA,Volumen,"200,00","192,00","4,00","10,00",DA,"300,00","288,00","4,00","10,00",DA,"400,00","431,00","7,75","10,00",DA,"500,00","541,00","8,20","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,41","0,59","1,00",DA,"2,00","1,23","0,77","1,00",DA,"3,00","2,46","0,54","1,00",DA,"4,00","3,38","0,62","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
2951/19,2951/VL/19,11.9.2019.,Zavrsena,Ugovor br. 20/1-349 od 11.01.2019.,Komparativna,Redovna,Drager,FABIUS,ARUB-0037,DA,DA,DA,DA,DA,Volumen,"200,00","184,00","8,00","10,00",DA,"300,00","278,00","7,33","10,00",DA,"400,00","373,00","6,75","10,00",DA,"500,00","472,00","5,60","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,56","0,44","1,00",DA,"2,00","1,35","0,65","1,00",DA,"3,00","2,10","0,90","1,00",DA,"4,00","3,20","0,80","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
2952/19,2952/VL/19,11.9.2019.,Zavrsena,Ugovor br. 20/1-349 od 11.01.2019.,Komparativna,Redovna,Mindray,Wato EX65,ER-3C002075,DA,DA,DA,DA,DA,Volumen,"200,00","201,00","0,50","10,00",DA,"300,00","305,00","1,67","10,00",DA,"400,00","368,00","8,00","10,00",DA,"500,00","539,00","7,80","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,55","0,45","1,00",DA,"2,00","1,18","0,82","1,00",DA,"3,00","2,42","0,58","1,00",DA,"4,00","3,49","0,51","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
2840/19,2840/VL/19,26.8.2019.,Zavrsena,Ugovor od 01.07.2019,Komparativna,Redovna,Drager,Fabius,ARWF-0106,DA,DA,DA,DA,DA,Volumen,"200,00","192,00","4,00","10,00",DA,"300,00","291,00","3,00","10,00",DA,"400,00","376,00","6,00","10,00",DA,"500,00","515,00","3,00","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,67","0,33","1,00",DA,"2,00","1,41","0,59","1,00",DA,"3,00","2,36","0,64","1,00",DA,"4,00","3,46","0,54","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
2805/19,2805/VL/19,16.8.2019.,Zavrsena,Ugovor od 05.07.2019,Komparativna,Redovna,Datex Ohmeda,AESPIRE,AMXL01845,DA,DA,DA,DA,DA,Volumen,"200,00","199,00","0,50","10,00",DA,"300,00","298,00","0,67","10,00",DA,"400,00","392,00","2,00","10,00",DA,"500,00","493,00","1,40","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,79","0,21","1,00",DA,"2,00","1,79","0,21","1,00",DA,"3,00","2,22","0,78","1,00",DA,"4,00","3,11","0,89","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
2738/19,2738/VL/19,8.8.2019.,Zavrsena,Narudžbenica od 01.08.2019.,Komparativna,Redovna,Drager,Fabius,ARSD-0001,DA,DA,DA,DA,DA,Volumen,"200,00","186,00","7,00","10,00",DA,"300,00","275,00","8,33","10,00",DA,"400,00","367,00","8,25","10,00",DA,"500,00","452,00","9,60","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,85","0,15","1,00",DA,"2,00","1,82","0,18","1,00",DA,"3,00","2,70","0,30","1,00",DA,"4,00","3,38","0,62","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
2655/19,2655/VL/19,26.7.2019.,Zavrsena,Narudžbenica 03.07.2019.,Komparativna,Redovna,Drager,FABIUS,ARSF-0076,DA,DA,DA,DA,DA,Volumen,"200,00","190,00","5,00","10,00",DA,"300,00","287,00","4,33","10,00",DA,"400,00","386,00","3,50","10,00",DA,"500,00","461,00","7,80","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,62","0,38","1,00",DA,"2,00","1,09","0,91","1,00",DA,"3,00","2,45","0,55","1,00",DA,"4,00",NIJE MJERENO,NIJE MJERENO,"1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
2249/19,2249/VL/19,3.7.2019.,Zavrsena,02.07.2019,Komparativna,Redovna,Drager,Julian,0322200,DA,DA,DA,DA,DA,Volumen,"200,00","200,00","0,00","10,00",DA,"300,00","300,00","0,00","10,00",DA,"400,00","400,00","0,00","10,00",DA,"500,00","500,00","0,00","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,50","0,50","1,00",DA,"2,00","2,00","0,00","1,00",DA,"3,00","3,00","0,00","1,00",DA,"4,00","4,50","0,50","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
2248/19,2248/VL/19,2.7.2019.,Zavrsena,NARUDŽBENICA 18.06.2019.,Komparativna,Redovna,Mindray,WATO EX-65,KT85001640,DA,DA,DA,DA,DA,Volumen,"200,00","200,00","0,00","10,00",DA,"300,00","300,00","0,00","10,00",DA,"400,00","400,00","0,00","10,00",DA,"500,00","500,00","0,00","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,60","0,40","1,00",DA,"2,00","2,00","0,00","1,00",DA,"3,00","3,00","0,00","1,00",DA,"4,00","4,60","0,60","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
2164/19,2164/VL/19,25.6.2019.,Zavrsena,Narudžbenica,Komparativna,Redovna,Drager,PRIMUS,aRZD-0163,DA,DA,DA,DA,DA,Volumen,"200,00","201,00","0,50","10,00",DA,"300,00","303,00","1,00","10,00",DA,"400,00","402,00","0,50","10,00",DA,"500,00","500,00","0,00","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","1,00","0,00","1,00",DA,"2,00","2,00","0,00","1,00",DA,"3,00","3,00","0,00","1,00",DA,"4,00","4,00","0,00","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
2167/19,2167/VL/19,25.6.2019.,Zavrsena,Narudžbenica,Komparativna,Redovna,Drager,Primus,ARZD-0164,DA,DA,DA,DA,DA,Volumen,"200,00","205,00","2,50","10,00",DA,"300,00","302,00","0,67","10,00",DA,"400,00","400,00","0,00","10,00",DA,"500,00","504,00","0,80","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","1,00","0,00","1,00",DA,"2,00","2,00","0,00","1,00",DA,"3,00","3,00","0,00","1,00",DA,"4,00","4,00","0,00","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
2169/19,2169/VL/19,25.6.2019.,Zavrsena,Narudžbenica,Komparativna,Redovna,Drager,FABIUS TIRO,-ARZD-0170,DA,DA,DA,DA,DA,Volumen,"200,00","200,00","0,00","10,00",DA,"300,00","300,00","0,00","10,00",DA,"400,00","400,00","0,00","10,00",DA,"500,00","500,00","0,00","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","1,00","0,00","1,00",DA,"2,00","2,00","0,00","1,00",DA,"3,00","3,00","0,00","1,00",DA,"4,00","4,00","0,00","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
2154/19,2154/VL/19,24.6.2019.,Zavrsena,Narudžbenica,Komparativna,Redovna,GE Datex Ohmeda,Datex Ohmeda,ANCP00946,DA,DA,DA,DA,DA,Volumen,"200,00","200,00","0,00","10,00",DA,"300,00","300,00","0,00","10,00",DA,"400,00","400,00","0,00","10,00",DA,"500,00","500,00","0,00","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","1,00","0,00","1,00",DA,"2,00","2,00","0,00","1,00",DA,"3,00","3,00","0,00","1,00",DA,"4,00","4,00","0,00","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
2146/19,2146/VL/19,24.6.2019.,Zavrsena,Narudžbenica,Komparativna,Redovna,Drager,Fabius,ARZD-0169,DA,DA,DA,DA,DA,Volumen,"200,00","200,00","0,00","10,00",DA,"300,00","300,00","0,00","10,00",DA,"400,00","400,00","0,00","10,00",DA,"500,00","500,00","0,00","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","1,00","0,00","1,00",DA,"2,00","2,00","0,00","1,00",DA,"3,00","3,00","0,00","1,00",DA,"4,00","4,00","0,00","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
2074/19,2074/VL/19,18.6.2019.,Zavrsena,Narudžbenica,Komparativna,Redovna,TMS,Maxi 2200,V15050747,DA,DA,DA,DA,DA,Volumen,"200,00","213,00","6,50","10,00",DA,"300,00","322,00","7,33","10,00",DA,"400,00","415,00","3,75","10,00",DA,"500,00","479,00","4,20","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,66","0,34","1,00",DA,"2,00","1,17","0,83","1,00",DA,"3,00","2,25","0,75","1,00",DA,"4,00","3,34","0,66","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
1850/19,1850/VL/19,31.5.2019.,Zavrsena,Narudžbenica od 10.05.2019.,Komparativna,Redovna,Drager,SULA,000888,DA,DA,DA,DA,DA,Volumen,"200,00","187,00","6,50","10,00",DA,"300,00","283,00","5,67","10,00",DA,"400,00","376,00","6,00","10,00",DA,"500,00","478,00","4,40","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,54","0,46","1,00",DA,"2,00","1,43","0,57","1,00",DA,"3,00","2,69","0,31","1,00",DA,"4,00","3,15","0,85","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
1841/19,1841/VL/19,30.5.2019.,Zavrsena,Ugovor br. 01-380/19 OD 20.05.2019.,Komparativna,Redovna,Drager,Fabius Tiro,ASGJ0127,DA,DA,DA,DA,DA,Volumen,"200,00","203,00","1,50","10,00",DA,"300,00","305,00","1,67","10,00",DA,"400,00","405,00","1,25","10,00",DA,"500,00","501,00","0,20","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,63","0,37","1,00",DA,"2,00","1,40","0,60","1,00",DA,"3,00","2,34","0,66","1,00",DA,"4,00","3,37","0,63","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
1744/19,1744/VL/19,24.5.2019.,Zavrsena,Ugovor br. 20/1-349 OD 11.01.2019.,Komparativna,Redovna,Drager,Fabius,ARUB-0038,DA,DA,DA,DA,DA,Volumen,"200,00","200,00","0,00","10,00",DA,"300,00","300,00","0,00","10,00",DA,"400,00","400,00","0,00","10,00",DA,"500,00","500,00","0,00","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","1,00","0,00","1,00",DA,"2,00","2,00","0,00","1,00",DA,"3,00","3,00","0,00","1,00",DA,"4,00","4,00","0,00","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
1745/19,1745/VL/19,24.5.2019.,Zavrsena,Ugovor br. 20/1-349 OD 11.01.2019.,Komparativna,Redovna,Drager,Fabius,ARTE-0030,DA,DA,DA,DA,DA,Volumen,"200,00","202,00","1,00","10,00",DA,"300,00","303,00","1,00","10,00",DA,"400,00","405,00","1,25","10,00",DA,"500,00","502,00","0,40","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","1,00","0,00","1,00",DA,"2,00","2,00","0,00","1,00",DA,"3,00","3,00","0,00","1,00",DA,"4,00","4,00","0,00","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
1746/19,1746/VL/19,24.5.2019.,Zavrsena,Ugovor br. 20/1-349 OD 11.01.2019.,Komparativna,Redovna,Heinen Lowenstein,Leon plus neo,0200010H4231708558,DA,DA,DA,DA,DA,Volumen,"200,00","201,00","0,50","10,00",DA,"300,00","302,00","0,67","10,00",DA,"400,00","402,00","0,50","10,00",DA,"500,00","504,00","0,80","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","1,00","0,00","1,00",DA,"2,00","2,00","0,00","1,00",DA,"3,00","3,00","0,00","1,00",DA,"4,00","4,00","0,00","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
1753/19,1753/VL/19,24.5.2019.,Zavrsena,Ugovor br. 20/1-349 OD 11.01.2019.,Komparativna,Redovna,Drager,FABIUS PLUS,ASHJ-0168,DA,DA,DA,DA,DA,Volumen,"200,00","200,00","0,00","10,00",DA,"300,00","300,00","0,00","10,00",DA,"400,00","400,00","0,00","10,00",DA,"500,00","500,00","0,00","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","1,00","0,00","1,00",DA,"2,00","2,00","0,00","1,00",DA,"3,00","3,00","0,00","1,00",DA,"4,00","4,00","0,00","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
1755/19,1755/VL/19,24.5.2019.,Zavrsena,Ugovor br. 20/1-349 OD 11.01.2019.,Komparativna,Redovna,Drager,Primus,ARWA-0089,DA,DA,DA,DA,DA,Volumen,"200,00","200,00","0,00","10,00",DA,"300,00","300,00","0,00","10,00",DA,"400,00","400,00","0,00","10,00",DA,"500,00","500,00","0,00","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","1,00","0,00","1,00",DA,"2,00","2,00","0,00","1,00",DA,"3,00","3,00","0,00","1,00",DA,"4,00","4,00","0,00","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
1757/19,1757/VL/19,24.5.2019.,Zavrsena,Ugovor br. 20/1-349 OD 11.01.2019.,Komparativna,Redovna,Drager,PRIMUS,ASHJ-0011,DA,DA,DA,DA,DA,Volumen,"200,00","200,00","0,00","10,00",DA,"300,00","300,00","0,00","10,00",DA,"400,00","400,00","0,00","10,00",DA,"500,00","500,00","0,00","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","1,00","0,00","1,00",DA,"2,00","2,00","0,00","1,00",DA,"3,00","3,00","0,00","1,00",DA,"4,00","4,00","0,00","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
1757/19,1757/VL/19,24.5.2019.,Zavrsena,Ugovor br. 20/1-349 OD 11.01.2019.,Komparativna,Redovna,Drager,Fabius,ASHJ-0166,DA,DA,DA,DA,DA,Volumen,"200,00","200,00","0,00","10,00",DA,"300,00","300,00","0,00","10,00",DA,"400,00","400,00","0,00","10,00",DA,"500,00","500,00","0,00","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","1,00","0,00","1,00",DA,"2,00","2,00","0,00","1,00",DA,"3,00","3,00","0,00","1,00",DA,"4,00","4,00","0,00","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
1748/19,1748/VL/19,24.5.2019.,Zavrsena,Ugovor br. 20/1-349 OD 11.01.2019.,Komparativna,Redovna,Heinen Lowenstein,Leon plus neo,020001h4230908085,DA,DA,DA,DA,DA,Volumen,"200,00","200,00","0,00","10,00",DA,"300,00","300,00","0,00","10,00",DA,"400,00","400,00","0,00","10,00",DA,"500,00","500,00","0,00","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","1,00","0,00","1,00",DA,"2,00","2,00","0,00","1,00",DA,"3,00","3,00","0,00","1,00",DA,"4,00","4,00","0,00","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
1750/19,1750/VL/19,24.5.2019.,Zavrsena,Ugovor br. 20/1-349 OD 11.01.2019.,Komparativna,Redovna,Heinen Lowenstein,Leon plus neo,020001h4230908084,DA,DA,DA,DA,DA,Volumen,"200,00","200,00","0,00","10,00",DA,"300,00","300,00","0,00","10,00",DA,"400,00","400,00","0,00","10,00",DA,"500,00","500,00","0,00","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","1,00","0,00","1,00",DA,"2,00","2,00","0,00","1,00",DA,"3,00","3,00","0,00","1,00",DA,"4,00","4,00","0,00","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
1610/19,1610/VL/19,13.5.2019.,Zavrsena,Narudžbenica od 02.04.2019.,Komparativna,Redovna,Drager,Fabius Tiro,ARZK-0076,DA,DA,DA,DA,DA,Volumen,"200,00","186,00","7,00","10,00",DA,"300,00","284,00","5,33","10,00",DA,"400,00","381,00","4,75","10,00",DA,"500,00","476,00","4,80","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,91","0,09","1,00",DA,"2,00","1,48","0,52","1,00",DA,"3,00","2,70","0,30","1,00",DA,"4,00","3,80","0,20","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
1585/19,1585/VL/19,10.5.2019.,Zavrsena,Narudžbenica od 06.05.2019.,Komparativna,Redovna,Mindray,WATO EX - 35,KG-93003637,DA,DA,DA,DA,DA,Volumen,"200,00","209,00","4,50","10,00",DA,"300,00","273,00","9,00","10,00",DA,"400,00","362,00","9,50","10,00",DA,"500,00","462,00","7,60","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,88","0,12","1,00",DA,"2,00","2,13","0,13","1,00",DA,"3,00","3,20","0,20","1,00",DA,"4,00","3,97","0,03","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
1586/19,1586/VL/19,10.5.2019.,Zavrsena,Ugovor br. 20/1-349 od 11.01.2019.,Komparativna,Redovna,Drager,FABIUS+,ASHJ-0165,DA,DA,DA,DA,DA,Volumen,"200,00","205,00","2,50","10,00",DA,"300,00","308,00","2,67","10,00",DA,"400,00","411,00","2,75","10,00",DA,"500,00","510,00","2,00","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,48","0,52","1,00",DA,"2,00","1,34","0,66","1,00",DA,"3,00","2,12","0,88","1,00",DA,"4,00","3,07","0,93","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
