Broj izvještaja,Broj naloga,Datum izdavanja,Status verifikacije,Zahtjev za verifikaciju,Metoda,Vrsta,Proizvođač,Uređaj,Serijski broj,Verifikacija ispravna,Spoljašnji pregled 1,Spoljašnji pregled 2,Spoljašnji pregled 3,Spoljašnji pregled 4,VERIFIKACIJA GREŠKE MJERILA:,1: Zadana vrijednost [ml],1: Mjerena vrijednost [ml],1: Greška mjerenja [ % ],1: Dozvoljeno odstupanje  [ ± % ],1: Usklađeno,2: Zadana vrijednost [ml],2: Mjerena vrijednost [ml],2: Greška mjerenja [ % ],2: Dozvoljeno odstupanje  [ ± % ],2: Usklađeno,3: Zadana vrijednost [ml],3: Mjerena vrijednost [ml],3: Greška mjerenja [ % ],3: Dozvoljeno odstupanje  [ ± % ],3: Usklađeno,4: Zadana vrijednost [ml],4: Mjerena vrijednost [ml],4: Greška mjerenja [ % ],4: Dozvoljeno odstupanje  [ ± % ],4: Usklađeno,5: Zadana vrijednost [ml],5: Mjerena vrijednost [ml],5: Greška mjerenja [ % ],5: Dozvoljeno odstupanje  [ ± % ],5: Usklađeno,6: Zadana vrijednost [ml],6: Mjerena vrijednost [ml],6: Greška mjerenja [ % ],6: Dozvoljeno odstupanje  [ ± % ],6: Usklađeno,VERIFIKACIJA GREŠKE MJERILA:,19: Zadana vrijednost [%],19: Mjerena vrijednost [%],19: Greška mjerenja [ % ],19: Dozvoljeno odstupanje  [ ± % ],19: Usklađeno,20: Zadana vrijednost [%],20: Mjerena vrijednost [%],20: Greška mjerenja [ % ],20: Dozvoljeno odstupanje  [ ± % ],20: Usklađeno,21: Zadana vrijednost [%],21: Mjerena vrijednost [%],21: Greška mjerenja [ % ],21: Dozvoljeno odstupanje  [ ± % ],21: Usklađeno,22: Zadana vrijednost [%],22: Mjerena vrijednost [],22: Greška mjerenja [ % ],22: Dozvoljeno odstupanje  [ ± % ],22: Usklađeno,23: Zadana vrijednost [%],23: Mjerena vrijednost [%],23: Greška mjerenja [ % ],23: Dozvoljeno odstupanje  [ ± % ],23: Usklađeno,Napomena
2332/18,2332/VL/18,16.11.2018.,Zavrsena,Narudžbenica,Komparativna,Redovna,GE Datex Ohmeda,9100C,ME11120279,NE,DA,DA,DA,DA,Volumen,"200,00","298,00","49,00","10,00",NE,"300,00","440,00","46,67","10,00",NE,"400,00","559,00","39,75","10,00",NE,"500,00","671,00","34,20","10,00",NE,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,00","1,00","1,00",NE,"2,00","0,04","1,96","1,00",NE,"3,00","0,20","2,80","1,00",NE,"4,00","0,25","3,75","1,00",NE,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
2281/18,2281/VL/18,1.11.2018.,Zavrsena,Narudžbenica od 29.10.2018.,Komparativna,Redovna,GE Datex Ohmeda,ADU S5,40159337,DA,DA,DA,DA,DA,Volumen,"200,00","202,00","1,00","10,00",DA,"300,00","305,00","1,67","10,00",DA,"400,00","410,00","2,50","10,00",DA,"500,00","513,00","2,60","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","1,20","0,20","1,00",DA,"2,00","2,10","0,10","1,00",DA,"3,00","3,20","0,20","1,00",DA,"4,00","4,20","0,20","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
2270/18,2270/VL/18,26.10.2018.,Zavrsena,Narudžbenica od 18.10.2018,Komparativna,Redovna,Drager,PRIMUS,ASHH-0216,DA,DA,DA,DA,DA,Volumen,"200,00","210,00","5,00","10,00",DA,"300,00","320,00","6,67","10,00",DA,"400,00","430,00","7,50","10,00",DA,"500,00","535,00","7,00","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","1,30","0,30","1,00",DA,"2,00","2,50","0,50","1,00",DA,"3,00","3,10","0,10","1,00",DA,"4,00","4,50","0,50","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
2271/18,2271/VL/18,26.10.2018.,Zavrsena,Narudžbenica od 18.10.2018,Komparativna,Redovna,GE Datex Ohmeda,AVANCE S5,ANBS00414,DA,DA,DA,DA,DA,Volumen,"200,00","210,00","5,00","10,00",DA,"300,00","313,00","4,33","10,00",DA,"400,00","418,00","4,50","10,00",DA,"500,00","525,00","5,00","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","1,20","0,20","1,00",DA,"2,00","2,50","0,50","1,00",DA,"3,00","3,20","0,20","1,00",DA,"4,00","4,50","0,50","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
2168/18,2168/VL/18,8.10.2018.,Zavrsena,Narudžbenica od 08.10.2018.,Komparativna,Redovna,Mindray,WATO EX-65,KT85001640,DA,DA,DA,DA,DA,Volumen,"200,00","205,00","2,50","10,00",DA,"300,00","313,00","4,33","10,00",DA,"400,00","416,00","4,00","10,00",DA,"500,00","490,00","2,00","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","1,00","0,00","1,00",DA,"2,00","2,00","0,00","1,00",DA,"3,00","3,00","0,00","1,00",DA,"4,00","4,00","0,00","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
2150/18,2150/VL/18,8.10.2018.,Zavrsena,Narudžbenica od 03.10.2018.,Komparativna,Redovna,Stephan,ABV-U,S1061000658,DA,DA,DA,DA,DA,Volumen,"200,00","205,00","2,50","10,00",DA,"300,00","309,00","3,00","10,00",DA,"400,00","410,00","2,50","10,00",DA,"500,00","515,00","3,00","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","1,00","0,00","1,00",DA,"2,00","2,00","0,00","1,00",DA,"3,00","3,00","0,00","1,00",DA,"4,00","4,00","0,00","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
2116/18,2116/VL/18,3.10.2018.,Zavrsena,Narudžbenica od 21.09.2018.,Komparativna,Redovna,Drager,JULIAN,ARSD-0100,DA,DA,DA,DA,DA,Volumen,"200,00","215,00","7,50","10,00",DA,"300,00","307,00","2,33","10,00",DA,"400,00","384,00","4,00","10,00",DA,"500,00","479,00","4,20","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","1,40","0,40","1,00",DA,"2,00","2,10","0,10","1,00",DA,"3,00","3,50","0,50","1,00",DA,"4,00","4,20","0,20","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
2100/18,2100/VL/18,3.10.2018.,Zavrsena,Narudžbenica od 21.09.2018.,Komparativna,Redovna,Drager,PRIMUS,ARZH-0241,DA,DA,DA,DA,DA,Volumen,"200,00","207,00","3,50","10,00",DA,"300,00","292,00","2,67","10,00",DA,"400,00","386,00","3,50","10,00",DA,"500,00","480,00","4,00","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","1,00","0,00","1,00",DA,"2,00","2,60","0,60","1,00",DA,"3,00","3,20","0,20","1,00",DA,"4,00","4,50","0,50","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
2107/18,2107/VL/18,3.10.2018.,Zavrsena,Narudžbenica od 21.09.2018.,Komparativna,Redovna,Drager,PRIMUS,ARZH-0238,DA,DA,DA,DA,DA,Volumen,"200,00","212,00","6,00","10,00",DA,"300,00","286,00","4,67","10,00",DA,"400,00","392,00","2,00","10,00",DA,"500,00","487,00","2,60","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","1,30","0,30","1,00",DA,"2,00","1,80","0,20","1,00",DA,"3,00","3,30","0,30","1,00",DA,"4,00","3,75","0,25","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
2109/18,2109/VL/18,3.10.2018.,Zavrsena,Narudžbenica od 21.09.2018.,Komparativna,Redovna,Drager,PRIMUS,ARZH-0237,DA,DA,DA,DA,DA,Volumen,"200,00","206,00","3,00","10,00",DA,"300,00","292,00","2,67","10,00",DA,"400,00","385,00","3,75","10,00",DA,"500,00","482,00","3,60","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","1,25","0,25","1,00",DA,"2,00","2,00","0,00","1,00",DA,"3,00","3,50","0,50","1,00",DA,"4,00","4,30","0,30","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
2111/18,2111/VL/18,3.10.2018.,Zavrsena,Narudžbenica od 21.09.2018.,Komparativna,Redovna,Drager,PRIMUS,ARZH-0239,DA,DA,DA,DA,DA,Volumen,"200,00","206,00","3,00","10,00",DA,"300,00","292,00","2,67","10,00",DA,"400,00","408,00","2,00","10,00",DA,"500,00","487,00","2,60","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","1,20","0,20","1,00",DA,"2,00","2,40","0,40","1,00",DA,"3,00","3,50","0,50","1,00",DA,"4,00","4,30","0,30","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
2113/18,2113/VL/18,3.10.2018.,Zavrsena,Narudžbenica od 21.09.2018.,Komparativna,Redovna,Drager,FABIUS,ORSE-0001,NE,DA,NE,DA,DA,Volumen,"200,00",NIJE MJERENO,"100,00","10,00",NE,"300,00",NIJE MJERENO,"100,00","10,00",NE,"400,00",NIJE MJERENO,"100,00","10,00",NE,"500,00",NIJE MJERENO,"100,00","10,00",NE,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00",NIJE MJERENO,"1,00","1,00",NE,"2,00",NIJE MJERENO,"2,00","1,00",NE,"3,00",NIJE MJERENO,"3,00","1,00",NE,"4,00",NIJE MJERENO,"4,00","1,00",NE,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,"Mjerilo nije u funkcionalnom stanju. Preporučuje se servisiranje uređaja, a nakon toga ponovna verifikacija."
1740/18,1740/VL/18,18.9.2018.,Zavrsena,Ugovor br. 6253-18/18 od 06.09.2018,Komparativna,Redovna,GE Datex Ohmeda,S/5 Aespire,ANCK00865,DA,DA,DA,DA,DA,Volumen,"200,00","186,00","7,00","10,00",DA,"300,00","279,30","6,90","10,00",DA,"400,00","384,80","3,80","10,00",DA,"500,00","463,70","7,26","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","1,07","0,07","1,00",DA,"2,00","2,05","0,05","1,00",DA,"3,00","3,00","0,00","1,00",DA,"4,00","3,31","0,69","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
1742/18,1742/VL/18,18.9.2018.,Zavrsena,Ugovor br. 6253-18/18 od 06.09.2018,Komparativna,Redovna,GE Datex Ohmeda,S/5 Aespire,ANCK00864,DA,DA,DA,DA,DA,Volumen,"200,00","186,90","6,55","10,00",DA,"300,00","281,30","6,23","10,00",DA,"400,00","378,40","5,40","10,00",DA,"500,00","491,10","1,78","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","1,00","0,00","1,00",DA,"2,00","2,20","0,20","1,00",DA,"3,00","3,10","0,10","1,00",DA,"4,00","4,00","0,00","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
1752/18,1752/VL/18,18.9.2018.,Zavrsena,Ugovor br. 6253-18/18 od 06.09.2018,Komparativna,Redovna,Acoma,PH-3F,18589,DA,DA,DA,DA,DA,Volumen,"200,00","186,20","6,90","10,00",DA,"300,00","281,70","6,10","10,00",DA,"400,00","391,10","2,22","10,00",DA,"500,00","473,20","5,36","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","1,00","0,00","1,00",DA,"2,00","2,00","0,00","1,00",DA,"3,00","3,00","0,00","1,00",DA,"4,00","4,00","0,00","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
1755/18,1755/VL/18,18.9.2018.,Zavrsena,Ugovor br. 6253-18/18 od 06.09.2018,Komparativna,Redovna,Acoma,PH-3F,6065,DA,DA,DA,DA,DA,Volumen,"200,00","189,30","5,35","10,00",DA,"300,00","291,40","2,87","10,00",DA,"400,00","385,70","3,58","10,00",DA,"500,00","473,10","5,38","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","1,00","0,00","1,00",DA,"2,00","2,00","0,00","1,00",DA,"3,00","2,00","1,00","1,00",DA,"4,00","4,00","0,00","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
1744/18,1744/VL/18,18.9.2018.,Zavrsena,Ugovor br. 6253-18/18 od 06.09.2018,Komparativna,Redovna,Maquet,FLOW I,6049,DA,DA,DA,DA,DA,Volumen,"200,00","188,50","5,75","10,00",DA,"300,00","279,90","6,70","10,00",DA,"400,00","386,20","3,45","10,00",DA,"500,00","467,90","6,42","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","1,00","0,00","1,00",DA,"2,00","2,00","0,00","1,00",DA,"3,00","2,50","0,50","1,00",DA,"4,00","3,60","0,40","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
1746/18,1746/VL/18,18.9.2018.,Zavrsena,Ugovor br. 6253-18/18 od 06.09.2018,Komparativna,Redovna,Maquet,FLOW,6636,DA,DA,DA,DA,DA,Volumen,"200,00","191,60","4,20","10,00",DA,"300,00","288,40","3,87","10,00",DA,"400,00","379,70","5,08","10,00",DA,"500,00","480,90","3,82","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","1,00","0,00","1,00",DA,"2,00","2,00","0,00","1,00",DA,"3,00","3,00","0,00","1,00",DA,"4,00","4,00","0,00","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
1748/18,1748/VL/18,18.9.2018.,Zavrsena,Ugovor br. 6253-18/18 od 06.09.2018,Komparativna,Redovna,Maquet,FLOW,6634,DA,DA,DA,DA,DA,Volumen,"200,00","193,20","3,40","10,00",DA,"300,00","282,90","5,70","10,00",DA,"400,00","376,40","5,90","10,00",DA,"500,00","481,40","3,72","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","1,00","0,00","1,00",DA,"2,00","2,00","0,00","1,00",DA,"3,00","4,00","1,00","1,00",DA,"4,00","4,00","0,00","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
1623/18,1623/VL/18,31.8.2018.,Zavrsena,Narudžbenica od 10.08.2018.,Komparativna,Redovna,Drager,Fabius,ARWF-0106,DA,DA,DA,DA,DA,Volumen,"200,00","180,00","10,00","10,00",DA,"300,00","270,00","10,00","10,00",DA,"400,00","366,00","8,50","10,00",DA,"500,00","452,00","9,60","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,80","0,20","1,00",DA,"2,00","1,70","0,30","1,00",DA,"3,00","2,60","0,40","1,00",DA,"4,00","3,40","0,60","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
1557/18,1557/VL/18,2.8.2018.,Zavrsena,Mail od 04.07.2018.,Komparativna,Redovna,Drager,Fabius,ARSD-0001,DA,DA,DA,DA,DA,Volumen,"200,00","189,00","5,50","10,00",DA,"300,00","277,00","7,67","10,00",DA,"400,00","366,00","8,50","10,00",DA,"500,00","454,00","9,20","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,89","0,11","1,00",DA,"2,00","1,89","0,11","1,00",DA,"3,00","2,71","0,29","1,00",DA,"4,00","3,42","0,58","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
1538/18,1538/VL/18,18.7.2018.,Zavrsena,Narudžbenica od 03.07.2018.,Komparativna,Redovna,Drager,FABIUS,ARSF-0076,DA,DA,DA,DA,DA,Volumen,"200,00","201,30","0,65","10,00",DA,"300,00","306,00","2,00","10,00",DA,"400,00","385,20","3,70","10,00",DA,"500,00","484,00","3,20","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,86","0,14","1,00",DA,"2,00","1,47","0,53","1,00",DA,"3,00","2,36","0,64","1,00",DA,"4,00","3,38","0,62","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
1539/18,1539/VL/18,17.7.2018.,Zavrsena,Narudžbenica od 29.05.2018.,Komparativna,Redovna,Datex Ohmeda,AESPIRE,AMXL01845,DA,DA,DA,DA,DA,Volumen,"200,00","202,00","1,00","10,00",DA,"300,00","301,00","0,33","10,00",DA,"400,00","405,00","1,25","10,00",DA,"500,00","502,00","0,40","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,86","0,14","1,00",DA,"2,00","1,87","0,13","1,00",DA,"3,00","2,45","0,55","1,00",DA,"4,00","3,52","0,48","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
1534/18,1534/VL/18,16.7.2018.,Zavrsena,Narudžbenica od 11.07.2018.,Komparativna,Redovna,Heinen Lowenstein,Leon PlusNeo,0200010HUL30006904,DA,DA,DA,DA,DA,Volumen,"300,00","273,00","9,00","10,00",DA,"400,00","362,00","9,50","10,00",DA,"500,00","452,00","9,60","10,00",DA,"600,00","544,00","9,33","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,75","0,25","1,00",DA,"2,00","1,23","0,77","1,00",DA,"3,00","2,62","0,38","1,00",DA,"4,00","3,71","0,29","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
1289/18,1289/VL/18,21.6.2018.,Zavrsena,-,Komparativna,Redovna,Drager,JLUIAN,NMK-2,NE,DA,DA,DA,DA,Volumen,"200,00","238,00","19,00","10,00",NE,"300,00","351,00","17,00","10,00",NE,"400,00","476,00","19,00","10,00",NE,"500,00","528,00","5,60","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,90","0,10","1,00",DA,"2,00","1,39","0,61","1,00",DA,"3,00","2,26","0,74","1,00",DA,"4,00","3,22","0,78","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
1750/18,1750/VL/18,18.6.2018.,Zavrsena,Ugovor br. 6253-18/18 od 06.09.2018,Komparativna,Redovna,GE Datex Ohmeda,S/5 Aespire,ANCK00866,DA,DA,DA,DA,DA,Volumen,"200,00","194,10","2,95","10,00",DA,"300,00","287,30","4,23","10,00",DA,"400,00","385,60","3,60","10,00",DA,"500,00","466,80","6,64","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","1,00","0,00","1,00",DA,"2,00","2,00","0,00","1,00",DA,"3,00","3,00","0,00","1,00",DA,"4,00","3,00","1,00","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
1259/18,1259/VL/18,6.6.2018.,Zavrsena,Ugovor br. 01-1-1415/18-06 od 29.05.2018.,Komparativna,Redovna,Drager,Fabius,ARZD-0169,DA,DA,DA,DA,DA,Volumen,"200,00","207,00","3,50","10,00",DA,"300,00","286,00","4,67","10,00",DA,"400,00","407,00","1,75","10,00",DA,"500,00","500,00","0,00","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,38","0,62","1,00",DA,"2,00","1,50","0,50","1,00",DA,"3,00","2,96","0,04","1,00",DA,"4,00","3,66","0,34","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
1260/18,1260/VL/18,6.6.2018.,Zavrsena,Ugovor br. 01-1-1415/18-06 od 29.05.2018.,Komparativna,Redovna,Drager,PRIMUS,1260/18,DA,DA,DA,DA,DA,Volumen,"200,00","210,00","5,00","10,00",DA,"300,00","297,00","1,00","10,00",DA,"400,00","389,00","2,75","10,00",DA,"500,00","488,00","2,40","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,86","0,14","1,00",DA,"2,00","1,78","0,22","1,00",DA,"3,00","2,56","0,44","1,00",DA,"4,00","3,55","0,45","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
1261/18,1261/VL/18,6.6.2018.,Zavrsena,Ugovor br. 01-1-1415/18-06 od 29.05.2018.,Komparativna,Redovna,Drager,Titus,ARKK-0040,DA,DA,DA,DA,DA,Volumen,"200,00","188,00","6,00","10,00",DA,"300,00","288,00","4,00","10,00",DA,"400,00","365,00","8,75","10,00",DA,"500,00","456,00","8,80","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,60","0,40","1,00",DA,"2,00","1,30","0,70","1,00",DA,"3,00","2,25","0,75","1,00",DA,"4,00","3,20","0,80","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
1230/18,1230/VL/18,5.6.2018.,Zavrsena,Ugovor br. 01-1-1415/18-06 od 29.05.2018.,Komparativna,Redovna,Drager,Primus,ARZD-0164,DA,DA,DA,DA,DA,Volumen,"200,00","207,00","3,50","10,00",DA,"300,00","313,00","4,33","10,00",DA,"400,00","407,00","1,75","10,00",DA,"500,00","500,00","0,00","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,38","0,62","1,00",DA,"2,00","1,50","0,50","1,00",DA,"3,00","2,96","0,04","1,00",DA,"4,00","3,66","0,34","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
1233/18,1233/VL/18,5.6.2018.,Zavrsena,Ugovor br. 01-1-1415/18-06 od 29.05.2018.,Komparativna,Redovna,GE Datex Ohmeda,Datex Ohmeda,ANCP00946,DA,DA,DA,DA,DA,Volumen,"200,00","197,00","1,50","10,00",DA,"300,00","283,00","5,67","10,00",DA,"400,00","432,00","8,00","10,00",DA,"500,00","474,00","5,20","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,49","0,51","1,00",DA,"2,00","2,15","0,15","1,00",DA,"3,00","3,10","0,10","1,00",DA,"4,00","3,80","0,20","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
1234/18,1234/VL/18,5.6.2018.,Zavrsena,Ugovor br. 01-1-1415/18-06 od 29.05.2018.,Komparativna,Redovna,Drager,FABIUS TIRO,-ARZD-0170,DA,DA,DA,DA,DA,Volumen,"200,00","208,00","4,00","10,00",DA,"300,00","312,00","4,00","10,00",DA,"400,00","395,00","1,25","10,00",DA,"500,00","503,00","0,60","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,70","0,30","1,00",DA,"2,00","1,68","0,32","1,00",DA,"3,00","2,88","0,12","1,00",DA,"4,00","3,62","0,38","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
1163/18,1163/VL/18,31.5.2018.,Zavrsena,Narudžbenica od 29.05.2018.,Komparativna,Redovna,Drager,SULA,000888,DA,DA,DA,DA,DA,Volumen,"200,00","219,00","9,50","10,00",DA,"300,00","313,00","4,33","10,00",DA,"400,00","423,00","5,75","10,00",DA,"500,00","486,00","2,80","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,84","0,16","1,00",DA,"2,00","1,56","0,44","1,00",DA,"3,00","2,13","0,87","1,00",DA,"4,00","3,15","0,85","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
1052/18,1052/VL/18,23.5.2018.,Zavrsena,NARUDŽBENICA OD 02.04.2018.,Komparativna,Redovna,Drager,PRIMUS,ASLC-0139,DA,DA,DA,DA,DA,Volumen,"200,00","200,00","0,00","10,00",DA,"300,00","320,00","6,67","10,00",DA,"400,00","410,00","2,50","10,00",DA,"500,00","506,00","1,20","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,34","0,66","1,00",DA,"2,00","1,53","0,47","1,00",DA,"3,00","2,19","0,81","1,00",DA,"4,00","3,11","0,89","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
1052/18,1052/VL/18,23.5.2018.,Zavrsena,NARUDŽBENICA OD 02.04.2018.,Komparativna,Redovna,Drager,PRIMUS,ASLC-0139,DA,DA,DA,DA,DA,Volumen,"200,00","200,00","0,00","10,00",DA,"300,00","320,00","6,67","10,00",DA,"400,00","410,00","2,50","10,00",DA,"500,00","506,00","1,20","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,34","0,66","1,00",DA,"2,00","1,53","0,47","1,00",DA,"3,00","2,19","0,81","1,00",DA,"4,00","3,11","0,89","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
1054/18,1054/VL/18,23.5.2018.,Zavrsena,NARUDŽBENICA OD 02.04.2018.,Komparativna,Redovna,Drager,PRIMUS,ASLC-0140,DA,DA,DA,DA,DA,Volumen,"200,00","194,00","3,00","10,00",DA,"300,00","296,00","1,33","10,00",DA,"400,00","399,00","0,25","10,00",DA,"500,00","475,00","5,00","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,19","0,81","1,00",DA,"2,00","1,22","0,78","1,00",DA,"3,00","2,74","0,26","1,00",DA,"4,00","3,58","0,42","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
1056/18,1056/VL/18,23.5.2018.,Zavrsena,NARUDŽBENICA OD 02.04.2018.,Komparativna,Redovna,Drager,PRIMUS,ASLC-0141,DA,DA,DA,DA,DA,Volumen,"200,00","193,00","3,50","10,00",DA,"300,00","295,00","1,67","10,00",DA,"400,00","393,00","1,75","10,00",DA,"500,00","492,00","1,60","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,34","0,66","1,00",DA,"2,00","1,23","0,77","1,00",DA,"3,00","2,58","0,42","1,00",DA,"4,00","3,30","0,70","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
1058/18,1058/VL/18,23.5.2018.,Zavrsena,NARUDŽBENICA OD 02.04.2018.,Komparativna,Redovna,Drager,PRIMUS,ASLC-0146,DA,DA,DA,DA,DA,Volumen,"200,00","194,00","3,00","10,00",DA,"300,00","298,00","0,67","10,00",DA,"400,00","396,00","1,00","10,00",DA,"500,00","502,00","0,40","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,36","0,64","1,00",DA,"2,00","1,15","0,85","1,00",DA,"3,00","2,21","0,79","1,00",DA,"4,00","3,37","0,63","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
1060/18,1060/VL/18,23.5.2018.,Zavrsena,NARUDŽBENICA OD 02.04.2018.,Komparativna,Redovna,Drager,PRIMUS,ASLC-0144,DA,DA,DA,DA,DA,Volumen,"200,00","193,00","3,50","10,00",DA,"300,00","301,00","0,33","10,00",DA,"400,00","401,00","0,25","10,00",DA,"500,00","496,00","0,80","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,22","0,78","1,00",DA,"2,00","1,23","0,77","1,00",DA,"3,00","2,46","0,54","1,00",DA,"4,00","3,63","0,37","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
1062/18,1062/VL/18,23.5.2018.,Zavrsena,NARUDŽBENICA OD 02.04.2018.,Komparativna,Redovna,Drager,PRIMUS,ASLC-0147,DA,DA,DA,DA,DA,Volumen,"200,00","187,00","6,50","10,00",DA,"300,00","291,00","3,00","10,00",DA,"400,00","390,00","2,50","10,00",DA,"500,00","489,00","2,20","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,68","0,32","1,00",DA,"2,00","1,47","0,53","1,00",DA,"3,00","2,56","0,44","1,00",DA,"4,00","3,19","0,81","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
1064/18,1064/VL/18,23.5.2018.,Zavrsena,NARUDŽBENICA OD 02.04.2018.,Komparativna,Redovna,Drager,PRIMUS,ASLC-0143,DA,DA,DA,DA,DA,Volumen,"200,00","183,00","8,50","10,00",DA,"300,00","284,00","5,33","10,00",DA,"400,00","381,00","4,75","10,00",DA,"500,00","475,00","5,00","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,40","0,60","1,00",DA,"2,00","1,15","0,85","1,00",DA,"3,00","2,14","0,86","1,00",DA,"4,00","3,40","0,60","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
1066/18,1066/VL/18,23.5.2018.,Zavrsena,NARUDŽBENICA OD 02.04.2018.,Komparativna,Redovna,Drager,PRIMUS,ASLC-0142,DA,DA,DA,DA,DA,Volumen,"200,00","181,00","9,50","10,00",DA,"300,00","285,00","5,00","10,00",DA,"400,00","389,00","2,75","10,00",DA,"500,00","488,00","2,40","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,81","0,19","1,00",DA,"2,00","1,24","0,76","1,00",DA,"3,00","2,31","0,69","1,00",DA,"4,00","3,20","0,80","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
1068/18,1068/VL/18,23.5.2018.,Zavrsena,NARUDŽBENICA OD 02.04.2018.,Komparativna,Redovna,Drager,PRIMUS,ASLC-0145,DA,DA,DA,DA,DA,Volumen,"200,00","181,00","9,50","10,00",DA,"300,00","283,00","5,67","10,00",DA,"400,00","385,00","3,75","10,00",DA,"500,00","484,00","3,20","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,49","0,51","1,00",DA,"2,00","1,63","0,37","1,00",DA,"3,00","2,36","0,64","1,00",DA,"4,00","3,20","0,80","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
931/18,931/VL/18,15.5.2018.,Zavrsena,NARUDŽBENICA OD 09.05.2018.,Komparativna,Redovna,Maquet,FLOW-I,4245,DA,DA,DA,DA,DA,Volumen,"200,00","202,00","1,00","10,00",DA,"300,00","297,00","1,00","10,00",DA,"400,00","389,00","2,75","10,00",DA,"500,00","496,00","0,80","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,68","0,32","1,00",DA,"2,00","1,63","0,37","1,00",DA,"3,00","2,66","0,34","1,00",DA,"4,00","3,75","0,25","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
932/18,932/VL/18,15.5.2018.,Zavrsena,NARUDŽBENICA OD 09.05.2018.,Komparativna,Redovna,Maquet,FLOW-I,6633,DA,DA,DA,DA,DA,Volumen,"200,00","197,00","1,50","10,00",DA,"300,00","311,00","3,67","10,00",DA,"400,00","408,00","2,00","10,00",DA,"500,00","497,00","0,60","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,78","0,22","1,00",DA,"2,00","1,77","0,23","1,00",DA,"3,00","2,66","0,34","1,00",DA,"4,00","3,87","0,13","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
914/18,914/VL/18,11.5.2018.,Zavrsena,NARUDŽBENICA OD 09.05.2018.,Komparativna,Prva,Drager,Fabius Tiro,ARZK-0076,DA,DA,DA,DA,DA,Volumen,"200,00","203,00","1,50","10,00",DA,"300,00","299,00","0,33","10,00",DA,"400,00","380,00","5,00","10,00",DA,"500,00","463,00","7,40","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,71","0,29","1,00",DA,"2,00","1,54","0,46","1,00",DA,"3,00","2,42","0,58","1,00",DA,"4,00","3,21","0,79","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
904/18,904/VL/18,10.5.2018.,Zavrsena,NARUDŽBENICA OD 08.05.2018.,Komparativna,Redovna,Mindray,WATO 65,KY-6C000038,DA,DA,DA,DA,DA,Volumen,"200,00","203,00","1,50","10,00",DA,"300,00","299,00","0,33","10,00",DA,"400,00","380,00","5,00","10,00",DA,"500,00","483,00","3,40","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,71","0,29","1,00",DA,"2,00","1,54","0,46","1,00",DA,"3,00","2,42","0,58","1,00",DA,"4,00","3,21","0,79","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
905/18,905/VL/18,9.5.2018.,Zavrsena,NARUDŽBENICA OD 09.05.2018.,Komparativna,Redovna,Maquet,FLOW-I,6635,DA,DA,DA,DA,DA,Volumen,"200,00","193,00","3,50","10,00",DA,"300,00","299,00","0,33","10,00",DA,"400,00","380,00","5,00","10,00",DA,"500,00","483,00","3,40","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,71","0,29","1,00",DA,"2,00","1,54","0,46","1,00",DA,"3,00","2,42","0,58","1,00",DA,"4,00","3,21","0,79","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
829/18,829/VL/18,25.4.2018.,Zavrsena,NARUDŽBENICA OD 25.04.2018.,Komparativna,Prva,Datex Ohmeda,AESPIRE VIEW,APHU00935,DA,DA,DA,DA,DA,Volumen,"200,00","203,00","1,50","10,00",DA,"300,00","299,00","0,33","10,00",DA,"400,00","380,00","5,00","10,00",DA,"500,00","463,00","7,40","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,71","0,29","1,00",DA,"2,00","1,54","0,46","1,00",DA,"3,00","2,42","0,58","1,00",DA,"4,00","3,21","0,79","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
705/18,705/VL/18,10.4.2018.,Zavrsena,NARUDŽBENICA OD 09.03.2018.,Komparativna,Prva,Drager,Fabius Tiro,ASGJ0127,DA,DA,DA,DA,DA,Volumen,"200,00","194,00","3,00","10,00",DA,"300,00","296,00","1,33","10,00",DA,"400,00","391,00","2,25","10,00",DA,"500,00","475,00","5,00","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,66","0,34","1,00",DA,"2,00","1,47","0,53","1,00",DA,"3,00","2,56","0,44","1,00",DA,"4,00","3,42","0,58","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
535/18,535/VL/18,28.3.2018.,Zavrsena,UGOVOR BR. 30/18-2,Komparativna,Redovna,GE - General Electric,CARESTATION 650 A1,17500009WA,DA,DA,DA,DA,DA,Volumen,"200,00","209,00","4,50","10,00",DA,"300,00","304,00","1,33","10,00",DA,"400,00","397,00","0,75","10,00",DA,"500,00","502,00","0,40","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,76","0,24","1,00",DA,"2,00","1,34","0,66","1,00",DA,"3,00","2,45","0,55","1,00",DA,"4,00","3,14","0,86","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
530/18,530/VL/18,28.3.2018.,Zavrsena,UGOVOR BR. 30/18-2,Komparativna,Redovna,GE - General Electric,SPACECARESTATION 650 A1,717500010WA,DA,DA,DA,DA,DA,Volumen,"200,00","215,00","7,50","10,00",DA,"300,00","321,00","7,00","10,00",DA,"400,00","402,00","0,50","10,00",DA,"500,00","532,00","6,40","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,82","0,18","1,00",DA,"2,00","1,46","0,54","1,00",DA,"3,00","2,39","0,61","1,00",DA,"4,00","3,76","0,24","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
533/18,533/VL/18,28.3.2018.,Zavrsena,UGOVOR BR. 30/18-2,Komparativna,Redovna,GE - General Electric,CARESTATION 650 A1,17500009WA,DA,DA,DA,DA,DA,Volumen,"200,00","209,00","4,50","10,00",DA,"300,00","304,00","1,33","10,00",DA,"400,00","397,00","0,75","10,00",DA,"500,00","502,00","0,40","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,76","0,24","1,00",DA,"2,00","1,34","0,66","1,00",DA,"3,00","2,45","0,55","1,00",DA,"4,00","3,14","0,86","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
537/18,537/VL/18,28.3.2018.,Zavrsena,UGOVOR BR. 30/18-2,Komparativna,Redovna,GE - General Electric,CARESTATION 650 A1,717500008WA,DA,DA,DA,DA,DA,Volumen,"200,00","211,00","5,50","10,00",DA,"300,00","327,00","9,00","10,00",DA,"400,00","421,00","5,25","10,00",DA,"500,00","511,00","2,20","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,88","0,12","1,00",DA,"2,00","1,69","0,31","1,00",DA,"3,00","2,65","0,35","1,00",DA,"4,00","3,14","0,86","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
538/18,538/VL/18,28.3.2018.,Zavrsena,UGOVOR BR. 30/18-2,Komparativna,Prva,GE Datex Ohmeda,Aespire,ANCM00713,DA,DA,DA,DA,DA,Volumen,"200,00","188,00","6,00","10,00",DA,"300,00","276,00","8,00","10,00",DA,"400,00","376,00","6,00","10,00",DA,"500,00","456,00","8,80","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","1,03","0,03","1,00",DA,"2,00","2,17","0,17","1,00",DA,"3,00","3,06","0,06","1,00",DA,"4,00","3,96","0,04","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
472/18,472/VL/18,22.3.2018.,Zavrsena,NARUDŽBENICA OD 22.02.2018.,Komparativna,Prva,Mindray,WATO EX - 55,ES-23000106,DA,DA,DA,DA,DA,Volumen,"200,00","209,00","4,50","10,00",DA,"300,00","287,00","4,33","10,00",DA,"400,00","370,00","7,50","10,00",DA,"500,00","477,00","4,60","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","1,03","0,03","1,00",DA,"2,00","1,73","0,27","1,00",DA,"3,00","2,64","0,36","1,00",DA,"4,00","3,51","0,49","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
418/18,418/VL/18,15.3.2018.,Zavrsena,Narudžbenica od 06.02.2018.,Komparativna,Redovna,Datex Ohmeda,AESPIRE,ANCP00947,DA,DA,DA,DA,DA,Volumen,"200,00","209,00","4,50","10,00",DA,"300,00","294,00","2,00","10,00",DA,"400,00","368,00","8,00","10,00",DA,"500,00","471,00","5,80","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,92","0,08","1,00",DA,"2,00","1,73","0,27","1,00",DA,"3,00","3,03","0,03","1,00",DA,"4,00","3,09","0,91","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
185/18,185/VL/18,13.2.2018.,Zavrsena,NARUDŽBENICA BR. 5 OD 07.02.2018.,Komparativna,Prva,GE Datex Ohmeda,ADU,6321387,DA,DA,DA,DA,DA,Volumen,"200,00","188,00","6,00","10,00",DA,"300,00","278,00","7,33","10,00",DA,"400,00","360,00","10,00","10,00",DA,"500,00","524,00","4,80","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,70","0,30","1,00",DA,"2,00","1,48","0,52","1,00",DA,"3,00","2,42","0,58","1,00",DA,"4,00","3,29","0,71","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
189/18,189/VL/18,13.2.2018.,Zavrsena,NARUDŽBENICA BR. 5 OD 07.02.2018.,Komparativna,Prva,Marquette,Flow-i,2972,DA,DA,DA,DA,DA,Volumen,"200,00","181,00","9,50","10,00",DA,"300,00","270,00","10,00","10,00",DA,"400,00","360,00","10,00","10,00",DA,"500,00","450,00","10,00","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,72","0,28","1,00",DA,"2,00","1,73","0,27","1,00",DA,"3,00","2,35","0,65","1,00",DA,"4,00","3,41","0,59","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
187/18,187/VL/18,13.2.2018.,Zavrsena,NARUDŽBENICA BR. 5 OD 07.02.2018.,Komparativna,Prva,GE Datex Ohmeda,Aespire,ANCM00714,DA,DA,DA,DA,DA,Volumen,"200,00","188,00","6,00","10,00",DA,"300,00","294,00","2,00","10,00",DA,"400,00","420,00","5,00","10,00",DA,"500,00","482,00","3,60","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,63","0,37","1,00",DA,"2,00","1,81","0,19","1,00",DA,"3,00","2,70","0,30","1,00",DA,"4,00","3,64","0,36","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
184/18,184/VL/18,13.2.2018.,Zavrsena,NARUDŽBENICA BR. 5 OD 07.02.2018.,Komparativna,Prva,Marquette,Flow-i,2974,DA,DA,DA,DA,DA,Volumen,"200,00","185,00","7,50","10,00",DA,"300,00","270,00","10,00","10,00",DA,"400,00","370,00","7,50","10,00",DA,"500,00","464,00","7,20","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,65","0,35","1,00",DA,"2,00","1,35","0,65","1,00",DA,"3,00","2,50","0,50","1,00",DA,"4,00","3,43","0,57","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
176/18,176/VL/18,13.2.2018.,Zavrsena,NARUDŽBENICA BR. 5 OD 07.02.2018.,Komparativna,Prva,Maquet,Flow-i,2973,DA,DA,DA,DA,DA,Volumen,"200,00","186,00","7,00","10,00",DA,"300,00","281,00","6,33","10,00",DA,"400,00","372,00","7,00","10,00",DA,"500,00","466,00","6,80","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,56","0,44","1,00",DA,"2,00","1,23","0,77","1,00",DA,"3,00","2,39","0,61","1,00",DA,"4,00","3,15","0,85","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
174/18,174/VL/18,13.2.2018.,Zavrsena,NARUDŽBENICA BR. 5 OD 07.02.2018.,Komparativna,Prva,GE Datex Ohmeda,Aespire,ANCM00712,DA,DA,DA,DA,DA,Volumen,"200,00","188,00","6,00","10,00",DA,"300,00","277,00","7,67","10,00",DA,"400,00","368,00","8,00","10,00",DA,"500,00","456,00","8,80","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,86","0,14","1,00",DA,"2,00","1,90","0,10","1,00",DA,"3,00","2,70","0,30","1,00",DA,"4,00","3,21","0,79","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
12/18,12/VL/18,8.1.2018.,Zavrsena,Ugovor br. 6919/17 OD 24.11.2017.,Komparativna,Redovna,MEDEC BENELUX,NEPTUNE,43814,DA,DA,DA,DA,DA,Volumen,"200,00","205,00","2,50","10,00",DA,"300,00","279,00","7,00","10,00",DA,"400,00","368,00","8,00","10,00",DA,"500,00","470,00","6,00","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,80","0,20","1,00",DA,"2,00","1,76","0,24","1,00",DA,"3,00","2,68","0,32","1,00",DA,"4,00","3,45","0,55","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
3508/17,3508/VL/17,28.12.2017.,Zavrsena,Narudžbenica od 26.12.2017,Komparativna,Redovna,Datex Ohmeda,9100C,ME15110724,DA,DA,DA,DA,DA,Volumen,"200,00","206,00","3,00","10,00",DA,"300,00","315,00","5,00","10,00",DA,"400,00","385,00","3,75","10,00",DA,"500,00","512,00","2,40","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","1,30","0,30","1,00",DA,"2,00","2,04","0,04","1,00",DA,"3,00","3,14","0,14","1,00",DA,"4,00","4,05","0,05","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
3490/17,3490/VL/17,25.12.2017.,Zavrsena,UGOVOR BR. 01-1145-10/17 OD 22.11.2017.,Komparativna,Prva,Mindray,Wato EX-55,DB-1910265,DA,DA,DA,DA,DA,Volumen,"200,00","198,00","1,00","10,00",DA,"300,00","282,00","6,00","10,00",DA,"400,00","373,00","6,75","10,00",DA,"500,00","459,00","8,20","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,40","0,60","1,00",DA,"2,00","2,04","0,04","1,00",DA,"3,00","3,32","0,32","1,00",DA,"4,00","3,79","0,21","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
3441/17,3441/VL/17,14.12.2017.,Zavrsena,NARUDŽBENICA OD 29.11.2017.,Komparativna,Prva,Mindray,Wato EX-55,ES-3B001262,DA,DA,DA,DA,DA,Volumen,"200,00","208,00","4,00","10,00",DA,"300,00","283,00","5,67","10,00",DA,"400,00","370,00","7,50","10,00",DA,"500,00","461,00","7,80","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","1,21","0,21","1,00",DA,"2,00","1,93","0,07","1,00",DA,"3,00","2,69","0,31","1,00",DA,"4,00","3,13","0,87","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
3438/17,3438/VL/17,14.12.2017.,Zavrsena,NARUDŽBENICA OD 13.12.2017.,Komparativna,Prva,Heinen Lowenstein,Leon plusneo,0200010HUL00201136,DA,DA,DA,DA,DA,Volumen,"200,00","183,00","8,50","10,00",DA,"300,00","274,00","8,67","10,00",DA,"400,00","369,00","7,75","10,00",DA,"500,00","456,00","8,80","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","1,06","0,06","1,00",DA,"2,00","2,18","0,18","1,00",DA,"3,00","3,25","0,25","1,00",DA,"4,00","3,88","0,12","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
3120/17,3120/VL/17,17.11.2017.,Zavrsena,,Komparativna,Prva,GE Datex Ohmeda,9100C,ME11120279,DA,DA,DA,DA,DA,Volumen,"200,00","197,00","1,50","10,00",DA,"300,00","279,00","7,00","10,00",DA,"400,00","376,00","6,00","10,00",DA,"500,00","467,00","6,60","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,80","0,20","1,00",DA,"2,00","1,26","0,74","1,00",DA,"3,00","2,58","0,42","1,00",DA,"4,00","3,78","0,22","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
914/17,914/VL/17,1.11.2017.,Zavrsena,NARUDŽBENICA OD 25.10.2017,Komparativna,Redovna,GE Datex Ohmeda,ADU S5,40159337,DA,DA,DA,DA,DA,Volumen,"200,00","192,00","4,00","10,00",DA,"300,00","308,00","2,67","10,00",DA,"400,00","413,00","3,25","10,00",DA,"500,00","515,00","3,00","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,47","0,53","1,00",DA,"2,00","1,78","0,22","1,00",DA,"3,00","2,75","0,25","1,00",DA,"4,00","3,78","0,22","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
2926/17,2926/VL/17,31.10.2017.,Zavrsena,NARUDŽBENICA BR. 4500096727 OD 05.09.2017.,Komparativna,Redovna,Datex Ohmeda,AESPIRE,SNCM-01343,DA,DA,DA,DA,DA,Volumen,"200,00","198,00","1,00","10,00",DA,"300,00","310,00","3,33","10,00",DA,"400,00","425,00","6,25","10,00",DA,"500,00","501,00","0,20","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,94","0,06","1,00",DA,"2,00","1,68","0,32","1,00",DA,"3,00","2,68","0,32","1,00",DA,"4,00","3,63","0,37","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
2926/17,2926/VL/17,31.10.2017.,Zavrsena,UGOVOR BR. 0203-13-481 OD 25.05.2017.,Komparativna,Redovna,GE Datex Ohmeda,AESPIRE,ANCM01343,DA,DA,DA,DA,DA,Volumen,"200,00",NIJE MJERENO,NIJE MJERENO,"10,00",DA,"300,00",NIJE MJERENO,NIJE MJERENO,"10,00",DA,"400,00",NIJE MJERENO,NIJE MJERENO,"10,00",DA,"500,00",NIJE MJERENO,NIJE MJERENO,"10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00",NIJE MJERENO,NIJE MJERENO,"1,00",DA,"2,00",NIJE MJERENO,NIJE MJERENO,"1,00",DA,"3,00",NIJE MJERENO,NIJE MJERENO,"1,00",DA,"4,00",NIJE MJERENO,NIJE MJERENO,"1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
2793/17,2793/VL/17,17.10.2017.,Zavrsena,NARUDŽBENICA OD 11.10.2017.,Komparativna,Prva,GE Datex Ohmeda,Aespire,ANCN01307,DA,DA,DA,DA,DA,Volumen,"200,00","211,00","5,50","10,00",DA,"300,00","298,00","0,67","10,00",DA,"400,00","404,00","1,00","10,00",DA,"500,00",NIJE MJERENO,NIJE MJERENO,"10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,92","0,08","1,00",DA,"2,00","2,01","0,01","1,00",DA,"3,00","2,97","0,03","1,00",DA,"4,00","3,50","0,50","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
2713/17,2713/VL/17,5.10.2017.,Zavrsena,NARUDŽBENICA BR. 4500096275 OD 05.09.2017.,Komparativna,Redovna,Drager,FABIUS TIRO,ASBF-0226229,DA,DA,DA,DA,DA,Volumen,"200,00","188,00","6,00","10,00",DA,"300,00","278,00","7,33","10,00",DA,"400,00","367,00","8,25","10,00",DA,"500,00","468,00","6,40","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,42","0,58","1,00",DA,"2,00","1,06","0,94","1,00",DA,"3,00","2,19","0,81","1,00",DA,"4,00","3,19","0,81","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
2714/17,2714/VL/17,5.10.2017.,Zavrsena,NARUDŽBENICA BR. 4500096275 OD 05.09.2017.,Komparativna,Redovna,Drager,PRIMUS,ASBJ-0035,DA,DA,DA,DA,DA,Volumen,"200,00","203,00","1,50","10,00",DA,"300,00","299,00","0,33","10,00",DA,"400,00","396,00","1,00","10,00",DA,"500,00","488,00","2,40","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,90","0,10","1,00",DA,"2,00","1,82","0,18","1,00",DA,"3,00","2,54","0,46","1,00",DA,"4,00","3,40","0,60","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
2715/17,2715/VL/17,5.10.2017.,Zavrsena,NARUDŽBENICA BR. 4500096275 OD 05.09.2017.,Komparativna,Redovna,Drager,PRIMUS,ASBJ-0034,DA,DA,DA,DA,DA,Volumen,"200,00","192,00","4,00","10,00",DA,"300,00","293,00","2,33","10,00",DA,"400,00","388,00","3,00","10,00",DA,"500,00","481,00","3,80","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,42","0,58","1,00",DA,"2,00","1,29","0,71","1,00",DA,"3,00","2,45","0,55","1,00",DA,"4,00","3,33","0,67","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
2716/17,2716/VL/17,5.10.2017.,Zavrsena,NARUDŽBENICA BR. 4500096275 OD 05.09.2017.,Komparativna,Redovna,Drager,PRIMUS,ASBJ-0036,DA,DA,DA,DA,DA,Volumen,"200,00","192,00","4,00","10,00",DA,"300,00","290,00","3,33","10,00",DA,"400,00","385,00","3,75","10,00",DA,"500,00","478,00","4,40","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,48","0,52","1,00",DA,"2,00","1,59","0,41","1,00",DA,"3,00","2,69","0,31","1,00",DA,"4,00","3,46","0,54","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
2717/17,2717/VL/17,5.10.2017.,Zavrsena,NARUDŽBENICA BR. 4500096275 OD 05.09.2017.,Komparativna,Redovna,Drager,PRIMUS,ASBJ-0029,DA,DA,DA,DA,DA,Volumen,"200,00","207,00","3,50","10,00",DA,"300,00","296,00","1,33","10,00",DA,"400,00","393,00","1,75","10,00",DA,"500,00","487,00","2,60","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,51","0,49","1,00",DA,"2,00","1,68","0,32","1,00",DA,"3,00","2,82","0,18","1,00",DA,"4,00","3,47","0,53","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
2721/17,2721/VL/17,5.10.2017.,Zavrsena,NARUDŽBENICA BR. 4500096275 OD 05.09.2017.,Komparativna,Redovna,Drager,FABIUS TIRO,ASBH-0028,DA,DA,DA,DA,DA,Volumen,"200,00","192,00","4,00","10,00",DA,"300,00","290,00","3,33","10,00",DA,"400,00","383,00","4,25","10,00",DA,"500,00","474,00","5,20","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,64","0,36","1,00",DA,"2,00","1,21","0,79","1,00",DA,"3,00","2,36","0,64","1,00",DA,"4,00","3,43","0,57","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
2677/17,2677/VL/17,4.10.2017.,Zavrsena,NARUDŽBENICA BR. 04/17 OD 01.08.2017.,Komparativna,Prva,Stephan,ABV-U,S1061000658,DA,DA,DA,DA,DA,Volumen,"200,00","207,00","3,50","10,00",DA,"300,00","302,00","0,67","10,00",DA,"400,00","409,00","2,25","10,00",DA,"500,00","515,00","3,00","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,23","0,77","1,00",DA,"2,00","1,25","0,75","1,00",DA,"3,00","2,52","0,48","1,00",DA,"4,00","3,14","0,86","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
2465/17,2465/VL/17,12.9.2017.,Zavrsena,UGOVOR BR. 6082-18/17 OD 30.08.2017.,Komparativna,Prva,GE Datex Ohmeda,S/5 Aespire,ANCK00866,DA,DA,DA,DA,DA,Volumen,"200,00","185,00","7,50","10,00",DA,"300,00","317,00","5,67","10,00",DA,"400,00","403,00","0,75","10,00",DA,"500,00","509,00","1,80","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,70","0,30","1,00",DA,"2,00","1,73","0,27","1,00",DA,"3,00","2,43","0,57","1,00",DA,"4,00","3,50","0,50","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
