Broj izvještaja,Broj naloga,Datum izdavanja,Status verifikacije,Zahtjev za verifikaciju,Metoda,Vrsta,Proizvođač,Uređaj,Serijski broj,Verifikacija ispravna,Spoljašnji pregled 1,Spoljašnji pregled 2,Spoljašnji pregled 3,Spoljašnji pregled 4,VERIFIKACIJA GREŠKE MJERILA:,1: Zadana vrijednost [ml],1: Mjerena vrijednost [ml],1: Greška mjerenja [ % ],1: Dozvoljeno odstupanje  [ ± % ],1: Usklađeno,2: Zadana vrijednost [ml],2: Mjerena vrijednost [ml],2: Greška mjerenja [ % ],2: Dozvoljeno odstupanje  [ ± % ],2: Usklađeno,3: Zadana vrijednost [ml],3: Mjerena vrijednost [ml],3: Greška mjerenja [ % ],3: Dozvoljeno odstupanje  [ ± % ],3: Usklađeno,4: Zadana vrijednost [ml],4: Mjerena vrijednost [ml],4: Greška mjerenja [ % ],4: Dozvoljeno odstupanje  [ ± % ],4: Usklađeno,5: Zadana vrijednost [ml],5: Mjerena vrijednost [ml],5: Greška mjerenja [ % ],5: Dozvoljeno odstupanje  [ ± % ],5: Usklađeno,6: Zadana vrijednost [ml],6: Mjerena vrijednost [ml],6: Greška mjerenja [ % ],6: Dozvoljeno odstupanje  [ ± % ],6: Usklađeno,VERIFIKACIJA GREŠKE MJERILA:,19: Zadana vrijednost [%],19: Mjerena vrijednost [%],19: Greška mjerenja [ % ],19: Dozvoljeno odstupanje  [ ± % ],19: Usklađeno,20: Zadana vrijednost [%],20: Mjerena vrijednost [%],20: Greška mjerenja [ % ],20: Dozvoljeno odstupanje  [ ± % ],20: Usklađeno,21: Zadana vrijednost [%],21: Mjerena vrijednost [%],21: Greška mjerenja [ % ],21: Dozvoljeno odstupanje  [ ± % ],21: Usklađeno,22: Zadana vrijednost [%],22: Mjerena vrijednost [],22: Greška mjerenja [ % ],22: Dozvoljeno odstupanje  [ ± % ],22: Usklađeno,23: Zadana vrijednost [%],23: Mjerena vrijednost [%],23: Greška mjerenja [ % ],23: Dozvoljeno odstupanje  [ ± % ],23: Usklađeno,Napomena
2471/17,2471/VL/17,12.9.2017.,Zavrsena,UGOVOR BR. 6082-18/17 OD 30.08.2017.,Komparativna,Redovna,Maquet,FLOW I,6049,DA,DA,DA,DA,DA,Volumen,"200,00","184,00","8,00","10,00",DA,"300,00","277,00","7,67","10,00",DA,"400,00","365,00","8,75","10,00",DA,"500,00","458,00","8,40","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,89","0,11","1,00",DA,"2,00","1,69","0,31","1,00",DA,"3,00","2,44","0,56","1,00",DA,"4,00","3,03","0,97","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
2209/17,2209/VL/17,15.8.2017.,Zavrsena,NARUDŽBENICA BR. 372/17 OD 07.08.2017.,Komparativna,Prva,GE Datex Ohmeda,AESPIRE 7900,ANCL00464,DA,DA,DA,DA,DA,Volumen,"200,00","182,00","9,00","10,00",DA,"300,00","282,00","6,00","10,00",DA,"400,00","421,00","5,25","10,00",DA,"500,00","470,00","6,00","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","1,28","0,28","1,00",DA,"2,00","2,25","0,25","1,00",DA,"3,00","3,15","0,15","1,00",DA,"4,00","4,04","0,04","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
2210/17,2210/VL/17,15.8.2017.,Zavrsena,NARUDŽBENICA BR. 372/17 OD 07.08.2017.,Komparativna,Prva,GE Datex Ohmeda,AVANCE S5,ANBS00414,DA,DA,DA,DA,DA,Volumen,"200,00","206,00","3,00","10,00",DA,"300,00","288,00","4,00","10,00",DA,"400,00","397,00","0,75","10,00",DA,"500,00","502,00","0,40","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,97","0,03","1,00",DA,"2,00","1,41","0,59","1,00",DA,"3,00","2,60","0,40","1,00",DA,"4,00","3,51","0,49","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
2211/17,2211/VL/17,15.8.2017.,Zavrsena,NARUDŽBENICA BR. 372/17 OD 07.08.2017.,Komparativna,Prva,GE Datex Ohmeda,DATEX OHMEDA AVANCE,ANBS00330,DA,DA,DA,DA,DA,Volumen,"200,00","216,00","8,00","10,00",DA,"300,00","313,00","4,33","10,00",DA,"400,00","397,00","0,75","10,00",DA,"500,00","502,00","0,40","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,68","0,32","1,00",DA,"2,00","1,74","0,26","1,00",DA,"3,00","2,66","0,34","1,00",DA,"4,00","3,29","0,71","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
2212/17,2212/VL/17,15.8.2017.,Zavrsena,NARUDŽBENICA BR. 372/17 OD 07.08.2017.,Komparativna,Redovna,GE - General Electric,AESPIRE 7900,ANBS00375,DA,DA,DA,DA,DA,Volumen,"200,00","182,00","9,00","10,00",DA,"300,00","275,00","8,33","10,00",DA,"400,00","365,00","8,75","10,00",DA,"500,00","493,00","1,40","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,78","0,22","1,00",DA,"2,00","1,75","0,25","1,00",DA,"3,00","2,72","0,28","1,00",DA,"4,00","3,94","0,06","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
2149/17,2149/VL/17,8.8.2017.,Zavrsena,NARUDŽBENICA BR. 4500095729 OD 31.07.2017.,Komparativna,Redovna,GE Datex Ohmeda,AESPIRE,ANCN01034,DA,DA,DA,DA,DA,Volumen,"300,00","288,00","4,00","10,00",DA,"400,00","387,00","3,25","10,00",DA,"500,00","456,00","8,80","10,00",DA,"600,00","625,00","4,17","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","1,12","0,12","1,00",DA,"2,00","1,68","0,32","1,00",DA,"3,00","2,56","0,44","1,00",DA,"4,00","3,45","0,55","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
2172/17,2172/VL/17,8.8.2017.,Zavrsena,NARUDŽBENICA BR. 4500095729 OD 31.07.2017.,Komparativna,Redovna,Drager,PRIMUS,ARUN-0163,NE,DA,DA,DA,NE,Volumen,"200,00",NIJE MJERENO,NIJE MJERENO,"10,00",DA,"300,00",NIJE MJERENO,NIJE MJERENO,"10,00",DA,"400,00",NIJE MJERENO,NIJE MJERENO,"10,00",DA,"500,00",NIJE MJERENO,NIJE MJERENO,"10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00",NIJE MJERENO,NIJE MJERENO,"1,00",DA,"2,00",NIJE MJERENO,NIJE MJERENO,"1,00",DA,"3,00",NIJE MJERENO,NIJE MJERENO,"1,00",DA,"4,00",NIJE MJERENO,NIJE MJERENO,"1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
2168/17,2168/VL/17,8.8.2017.,Zavrsena,NARUDŽBENICA BR. 4500095729 OD 31.07.2017.,Komparativna,Redovna,Drager,SULA 909,ARKM-0017,NE,NE,DA,DA,NE,Volumen,"200,00",NIJE MJERENO,NIJE MJERENO,"10,00",DA,"300,00",NIJE MJERENO,NIJE MJERENO,"10,00",DA,"400,00",NIJE MJERENO,NIJE MJERENO,"10,00",DA,"500,00",NIJE MJERENO,NIJE MJERENO,"10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00",NIJE MJERENO,NIJE MJERENO,"1,00",DA,"2,00",NIJE MJERENO,NIJE MJERENO,"1,00",DA,"3,00",NIJE MJERENO,NIJE MJERENO,"1,00",DA,"4,00",NIJE MJERENO,NIJE MJERENO,"1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
2173/17,2173/VL/17,8.8.2017.,Zavrsena,NARUDŽBENICA BR. 4500095729 OD 31.07.2017.,Komparativna,Redovna,GE Datex Ohmeda,DATEX OHMEDA,AMXG00635,NE,NE,DA,NE,NE,Volumen,"200,00",NIJE MJERENO,NIJE MJERENO,"10,00",DA,"300,00",NIJE MJERENO,NIJE MJERENO,"10,00",DA,"400,00",NIJE MJERENO,NIJE MJERENO,"10,00",DA,"500,00",NIJE MJERENO,NIJE MJERENO,"10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00",NIJE MJERENO,NIJE MJERENO,"1,00",DA,"2,00",NIJE MJERENO,NIJE MJERENO,"1,00",DA,"3,00",NIJE MJERENO,NIJE MJERENO,"1,00",DA,"4,00",NIJE MJERENO,NIJE MJERENO,"1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
2148/17,2148/VL/17,8.8.2017.,Zavrsena,NARUDŽBENICA BR. 4500095729 OD 31.07.2017.,Komparativna,Redovna,Drager,PRIMUS,ARUN-0170,DA,DA,DA,DA,DA,Volumen,"300,00","302,00","0,67","10,00",DA,"400,00","405,00","1,25","10,00",DA,"500,00","495,00","1,00","10,00",DA,"600,00","592,00","1,33","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","1,81","0,81","1,00",DA,"2,00","2,05","0,05","1,00",DA,"3,00","2,54","0,46","1,00",DA,"4,00","3,11","0,89","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
2147/17,2147/VL/17,7.8.2017.,Zavrsena,NARUDŽBENICA BR. 4500095729 OD 31.07.2017.,Komparativna,Redovna,Drager,FABIUS,USAK-0030,DA,DA,DA,DA,DA,Volumen,"300,00","274,00","8,67","10,00",DA,"400,00","368,00","8,00","10,00",DA,"500,00","466,00","6,80","10,00",DA,"600,00","580,00","3,33","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","1,36","0,36","1,00",DA,"2,00","1,70","0,30","1,00",DA,"3,00","2,46","0,54","1,00",DA,"4,00","3,31","0,69","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
2133/17,2133/VL/17,7.8.2017.,Zavrsena,NARUDŽBENICA BR. 4500095729 OD 31.07.2017.,Komparativna,Redovna,Drager,PRIMUS,ARUN-0169,DA,DA,DA,DA,DA,Volumen,"300,00","308,00","2,67","10,00",DA,"400,00","405,00","1,25","10,00",DA,"500,00","504,00","0,80","10,00",DA,"600,00","595,00","0,83","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","1,70","0,70","1,00",DA,"2,00","2,48","0,48","1,00",DA,"3,00","3,10","0,10","1,00",DA,"4,00","3,12","0,88","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
2135/17,2135/VL/17,7.8.2017.,Zavrsena,NARUDŽBENICA BR. 4500095729 OD 31.07.2017.,Komparativna,Redovna,Drager,PRIMUS,ARUN-0164,DA,DA,DA,DA,DA,Volumen,"300,00","308,00","2,67","10,00",DA,"400,00","397,00","0,75","10,00",DA,"500,00","490,00","2,00","10,00",DA,"600,00","561,00","6,50","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","1,87","0,87","1,00",DA,"2,00","2,88","0,88","1,00",DA,"3,00","3,65","0,65","1,00",DA,"4,00","3,21","0,79","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
2137/17,2137/VL/17,7.8.2017.,Zavrsena,NARUDŽBENICA BR. 4500095729 OD 31.07.2017.,Komparativna,Redovna,Drager,PRIMUS,ARUN-0166,DA,DA,DA,DA,DA,Volumen,"300,00","295,00","1,67","10,00",DA,"400,00","393,00","1,75","10,00",DA,"500,00","502,00","0,40","10,00",DA,"600,00","607,00","1,17","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","1,44","0,44","1,00",DA,"2,00","1,56","0,44","1,00",DA,"3,00","2,64","0,36","1,00",DA,"4,00","3,85","0,15","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
2136/17,2136/VL/17,7.8.2017.,Zavrsena,NARUDŽBENICA BR. 4500095729 OD 31.07.2017.,Komparativna,Redovna,Drager,PRIMUS,ARUN-0141,NE,DA,DA,DA,NE,Volumen,"200,00",NIJE MJERENO,NIJE MJERENO,"10,00",DA,"300,00",NIJE MJERENO,NIJE MJERENO,"10,00",DA,"400,00",NIJE MJERENO,NIJE MJERENO,"10,00",DA,"500,00",NIJE MJERENO,NIJE MJERENO,"10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00",NIJE MJERENO,NIJE MJERENO,"1,00",DA,"2,00",NIJE MJERENO,NIJE MJERENO,"1,00",DA,"3,00",NIJE MJERENO,NIJE MJERENO,"1,00",DA,"4,00",NIJE MJERENO,NIJE MJERENO,"1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
2100/17,2100/VL/17,3.8.2017.,Zavrsena,NARUDŽBENICA BR. 4500095729 OD 31.07.2017.,Komparativna,Redovna,GE - General Electric,AESPIRE S5,AMX600633,NE,NE,NE,NE,DA,Volumen,"200,00",NIJE MJERENO,NIJE MJERENO,"10,00",DA,"300,00",NIJE MJERENO,NIJE MJERENO,"10,00",DA,"400,00",NIJE MJERENO,NIJE MJERENO,"10,00",DA,"500,00",NIJE MJERENO,NIJE MJERENO,"10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00",NIJE MJERENO,NIJE MJERENO,"1,00",DA,"2,00",NIJE MJERENO,NIJE MJERENO,"1,00",DA,"3,00",NIJE MJERENO,NIJE MJERENO,"1,00",DA,"4,00",NIJE MJERENO,NIJE MJERENO,"1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
2101/17,2101/VL/17,3.8.2017.,Zavrsena,NARUDŽBENICA BR. 4500095729 OD 31.07.2017.,Komparativna,Redovna,GE - General Electric,AESPIRE S5,AMX600632,NE,DA,DA,DA,DA,Volumen,"300,00","379,00","26,33","10,00",NE,"400,00","496,00","24,00","10,00",NE,"500,00","636,00","27,20","10,00",NE,"600,00","703,00","17,17","10,00",NE,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,00","1,00","1,00",DA,"2,00","0,00","2,00","1,00",NE,"3,00","0,00","3,00","1,00",NE,"4,00","0,00","4,00","1,00",NE,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
2098/17,2098/VL/17,3.8.2017.,Zavrsena,NARUDŽBENICA BR. 4500095729 OD 31.07.2017.,Komparativna,Redovna,GE - General Electric,FRONTLINE,1301205,DA,DA,DA,DA,DA,Volumen,"300,00","310,00","3,33","10,00",DA,"400,00","412,00","3,00","10,00",DA,"500,00","498,00","0,40","10,00",DA,"600,00","578,00","3,67","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,85","0,15","1,00",DA,"2,00","1,16","0,84","1,00",DA,"3,00","2,54","0,46","1,00",DA,"4,00","3,42","0,58","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
2097/17,2097/VL/17,3.8.2017.,Zavrsena,NARUDŽBENICA BR. 4500095729 OD 31.07.2017.,Komparativna,Redovna,Drager,PRIMUS,ARUN-0137,DA,DA,DA,DA,DA,Volumen,"300,00","296,00","1,33","10,00",DA,"400,00","402,00","0,50","10,00",DA,"500,00","503,00","0,60","10,00",DA,"600,00","601,00","0,17","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","1,38","0,38","1,00",DA,"2,00","1,44","0,56","1,00",DA,"3,00","2,44","0,56","1,00",DA,"4,00","3,61","0,39","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
2102/17,2102/VL/17,3.8.2017.,Zavrsena,NARUDŽBENICA BR. 4500095729 OD 31.07.2017.,Komparativna,Redovna,Drager,PRIMUS,ARUN-0167,DA,DA,DA,DA,DA,Volumen,"300,00","296,00","1,33","10,00",DA,"400,00","390,00","2,50","10,00",DA,"500,00","490,00","2,00","10,00",DA,"600,00","596,00","0,67","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","1,56","0,56","1,00",DA,"2,00","1,59","0,41","1,00",DA,"3,00","2,53","0,47","1,00",DA,"4,00","3,45","0,55","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
2103/17,2103/VL/17,3.8.2017.,Zavrsena,NARUDŽBENICA BR. 4500095729 OD 31.07.2017.,Komparativna,Redovna,Drager,PRIMUS,ARUN-0139,DA,DA,DA,DA,DA,Volumen,"300,00","289,00","3,67","10,00",DA,"400,00","396,00","1,00","10,00",DA,"500,00","492,00","1,60","10,00",DA,"600,00","592,00","1,33","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,89","0,11","1,00",DA,"2,00","1,23","0,77","1,00",DA,"3,00","2,54","0,46","1,00",DA,"4,00","3,24","0,76","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
2106/17,2106/VL/17,3.8.2017.,Zavrsena,NARUDŽBENICA BR. 4500095729 OD 31.07.2017.,Komparativna,Redovna,Drager,PRIMUS,ARUN-0168,DA,DA,DA,DA,DA,Volumen,"300,00","298,00","0,67","10,00",DA,"400,00","409,00","2,25","10,00",DA,"500,00","500,00","0,00","10,00",DA,"600,00","607,00","1,17","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","1,41","0,41","1,00",DA,"2,00","2,48","0,48","1,00",DA,"3,00","2,80","0,20","1,00",DA,"4,00","3,33","0,67","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
2105/17,2105/VL/17,3.8.2017.,Zavrsena,NARUDŽBENICA BR. 4500095729 OD 31.07.2017.,Komparativna,Redovna,Drager,SULA,1558,NE,DA,DA,DA,NE,Volumen,"200,00",NIJE MJERENO,NIJE MJERENO,"10,00",DA,"300,00",NIJE MJERENO,NIJE MJERENO,"10,00",DA,"400,00",NIJE MJERENO,NIJE MJERENO,"10,00",DA,"500,00",NIJE MJERENO,NIJE MJERENO,"10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00",NIJE MJERENO,NIJE MJERENO,"1,00",DA,"2,00",NIJE MJERENO,NIJE MJERENO,"1,00",DA,"3,00",NIJE MJERENO,NIJE MJERENO,"1,00",DA,"4,00",NIJE MJERENO,NIJE MJERENO,"1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
2099/17,2099/VL/17,3.8.2017.,Zavrsena,NARUDŽBENICA BR. 4500095729 OD 31.07.2017.,Komparativna,Redovna,Drager,TITUS,ARUL-0002,NE,DA,DA,DA,DA,Volumen,"300,00","122,00","59,33","10,00",NE,"400,00","153,00","61,75","10,00",NE,"500,00","202,00","59,60","10,00",NE,"600,00","256,00","57,33","10,00",NE,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,00","1,00","1,00",DA,"2,00","0,20","1,80","1,00",NE,"3,00","0,25","2,75","1,00",NE,"4,00","0,40","3,60","1,00",NE,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
1975/17,1975/VL/17,1.8.2017.,Zavrsena,NARUDŽBENICA BR. 4500095729 OD 31.07.2017.,Komparativna,Redovna,Drager,PRIMUS INFINITY,ASDK-0026,DA,DA,DA,DA,DA,Volumen,"300,00","290,00","3,33","10,00",DA,"400,00","385,00","3,75","10,00",DA,"500,00","483,00","3,40","10,00",DA,"600,00","581,00","3,17","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","1,43","0,43","1,00",DA,"2,00","2,63","0,63","1,00",DA,"3,00","3,12","0,12","1,00",DA,"4,00","3,42","0,58","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
1976/17,1976/VL/17,1.8.2017.,Zavrsena,NARUDŽBENICA BR. 4500095729 OD 31.07.2017.,Komparativna,Redovna,Drager,PRIMUS INFINITY,ASDJ-0267,DA,DA,DA,DA,DA,Volumen,"300,00","276,00","8,00","10,00",DA,"400,00","370,00","7,50","10,00",DA,"500,00","463,00","7,40","10,00",DA,"600,00","552,00","8,00","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","1,57","0,57","1,00",DA,"2,00","2,24","0,24","1,00",DA,"3,00","2,82","0,18","1,00",DA,"4,00","3,47","0,53","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
1977/17,1977/VL/17,1.8.2017.,Zavrsena,NARUDŽBENICA BR. 4500095729 OD 31.07.2017.,Komparativna,Redovna,Drager,PRIMUS INFINITY,ASDK-0006,DA,DA,DA,DA,DA,Volumen,"300,00","285,00","5,00","10,00",DA,"400,00","382,00","4,50","10,00",DA,"500,00","477,00","4,60","10,00",DA,"600,00","575,00","4,17","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","1,59","0,59","1,00",DA,"2,00","2,43","0,43","1,00",DA,"3,00","3,12","0,12","1,00",DA,"4,00","3,39","0,61","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
1978/17,1978/VL/17,1.8.2017.,Zavrsena,NARUDŽBENICA BR. 4500095729 OD 31.07.2017.,Komparativna,Redovna,Drager,PRIMUS INFINITY,ASDK-0007,DA,DA,DA,DA,DA,Volumen,"300,00","278,00","7,33","10,00",DA,"400,00","368,00","8,00","10,00",DA,"500,00","467,00","6,60","10,00",DA,"600,00","562,00","6,33","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","1,93","0,93","1,00",DA,"2,00","2,88","0,88","1,00",DA,"3,00","3,31","0,31","1,00",DA,"4,00","3,76","0,24","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
1979/17,1979/VL/17,1.8.2017.,Zavrsena,NARUDŽBENICA BR. 4500095729 OD 31.07.2017.,Komparativna,Redovna,Drager,PRIMUS INFINITY,ASDK-0013,DA,DA,DA,DA,DA,Volumen,"300,00","284,00","5,33","10,00",DA,"400,00","381,00","4,75","10,00",DA,"500,00","476,00","4,80","10,00",DA,"600,00","575,00","4,17","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","1,40","0,40","1,00",DA,"2,00","2,31","0,31","1,00",DA,"3,00","3,18","0,18","1,00",DA,"4,00","3,47","0,53","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
1981/17,1981/VL/17,1.8.2017.,Zavrsena,NARUDŽBENICA BR. 4500095729 OD 31.07.2017.,Komparativna,Redovna,Drager,PRIMUS INFINITY,ASDK-0017,DA,DA,DA,DA,DA,Volumen,"300,00","278,00","7,33","10,00",DA,"400,00","371,00","7,25","10,00",DA,"500,00","460,00","8,00","10,00",DA,"600,00","557,00","7,17","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","1,29","0,29","1,00",DA,"2,00","2,47","0,47","1,00",DA,"3,00","3,28","0,28","1,00",DA,"4,00","3,45","0,55","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
1983/17,1983/VL/17,1.8.2017.,Zavrsena,NARUDŽBENICA BR. 4500095729 OD 31.07.2017.,Komparativna,Redovna,Drager,FABIUS TIRO,ASDK-0067,DA,DA,DA,DA,DA,Volumen,"300,00","283,00","5,67","10,00",DA,"400,00","376,00","6,00","10,00",DA,"500,00","470,00","6,00","10,00",DA,"600,00","565,00","5,83","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","1,18","0,18","1,00",DA,"2,00","2,32","0,32","1,00",DA,"3,00","3,29","0,29","1,00",DA,"4,00","3,88","0,12","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
1984/17,1984/VL/17,1.8.2017.,Zavrsena,NARUDŽBENICA BR. 4500095729 OD 31.07.2017.,Komparativna,Redovna,Drager,FABIUS TIRO,ASDK-0070,DA,DA,DA,DA,DA,Volumen,"300,00","280,00","6,67","10,00",DA,"400,00","373,00","6,75","10,00",DA,"500,00","474,00","5,20","10,00",DA,"600,00","569,00","5,17","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","1,07","0,07","1,00",DA,"2,00","2,18","0,18","1,00",DA,"3,00","3,33","0,33","1,00",DA,"4,00","3,79","0,21","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
1985/17,1985/VL/17,1.8.2017.,Zavrsena,NARUDŽBENICA BR. 4500095729 OD 31.07.2017.,Komparativna,Redovna,Drager,FABIUS TIRO,ASDK-0066,DA,DA,DA,DA,DA,Volumen,"300,00","287,00","4,33","10,00",DA,"400,00","380,00","5,00","10,00",DA,"500,00","479,00","4,20","10,00",DA,"600,00","566,00","5,67","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","1,26","0,26","1,00",DA,"2,00","2,33","0,33","1,00",DA,"3,00","3,18","0,18","1,00",DA,"4,00","3,77","0,23","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
1986/17,1986/VL/17,1.8.2017.,Zavrsena,NARUDŽBENICA BR. 4500095729 OD 31.07.2017.,Komparativna,Redovna,Drager,FABIUS TIRO,ASDK-0065,DA,DA,DA,DA,DA,Volumen,"300,00","288,00","4,00","10,00",DA,"400,00","380,00","5,00","10,00",DA,"500,00","479,00","4,20","10,00",DA,"600,00","578,00","3,67","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","1,23","0,23","1,00",DA,"2,00","2,21","0,21","1,00",DA,"3,00","3,30","0,30","1,00",DA,"4,00","3,87","0,13","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
1987/17,1987/VL/17,1.8.2017.,Zavrsena,NARUDŽBENICA BR. 4500095729 OD 31.07.2017.,Komparativna,Redovna,Drager,FABIUS TIRO,ASDK-0071,DA,DA,DA,DA,DA,Volumen,"300,00","286,00","4,67","10,00",DA,"400,00","379,00","5,25","10,00",DA,"500,00","479,00","4,20","10,00",DA,"600,00","574,00","4,33","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","1,18","0,18","1,00",DA,"2,00","2,43","0,43","1,00",DA,"3,00","3,29","0,29","1,00",DA,"4,00","3,91","0,09","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
1988/17,1988/VL/17,1.8.2017.,Zavrsena,NARUDŽBENICA BR. 4500095729 OD 31.07.2017.,Komparativna,Redovna,Drager,FABIUS TIRO,ASDK-0069,DA,DA,DA,DA,DA,Volumen,"300,00","284,00","5,33","10,00",DA,"400,00","376,00","6,00","10,00",DA,"500,00","475,00","5,00","10,00",DA,"600,00","566,00","5,67","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","1,22","0,22","1,00",DA,"2,00","1,92","0,08","1,00",DA,"3,00","2,87","0,13","1,00",DA,"4,00","4,02","0,02","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
1989/17,1989/VL/17,1.8.2017.,Zavrsena,NARUDŽBENICA BR. 4500095729 OD 31.07.2017.,Komparativna,Redovna,Drager,FABIUS TIRO,ASDK-0075,DA,DA,DA,DA,DA,Volumen,"300,00","289,00","3,67","10,00",DA,"400,00","381,00","4,75","10,00",DA,"500,00","482,00","3,60","10,00",DA,"600,00","577,00","3,83","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","1,42","0,42","1,00",DA,"2,00","2,38","0,38","1,00",DA,"3,00","3,12","0,12","1,00",DA,"4,00","3,91","0,09","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
1990/17,1990/VL/17,1.8.2017.,Zavrsena,NARUDŽBENICA BR. 4500095729 OD 31.07.2017.,Komparativna,Redovna,Drager,FABIUS TIRO,ASDK-0074,DA,DA,DA,DA,DA,Volumen,"300,00","286,00","4,67","10,00",DA,"400,00","379,00","5,25","10,00",DA,"500,00","476,00","4,80","10,00",DA,"600,00","567,00","5,50","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","1,18","0,18","1,00",DA,"2,00","1,89","0,11","1,00",DA,"3,00","2,77","0,23","1,00",DA,"4,00","3,67","0,33","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
1991/17,1991/VL/17,1.8.2017.,Zavrsena,NARUDŽBENICA BR. 4500095729 OD 31.07.2017.,Komparativna,Redovna,Drager,FABIUS TIRO,ASDK-0073,DA,DA,DA,DA,DA,Volumen,"300,00","293,00","2,33","10,00",DA,"400,00","384,00","4,00","10,00",DA,"500,00","483,00","3,40","10,00",DA,"600,00","583,00","2,83","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","1,33","0,33","1,00",DA,"2,00","1,87","0,13","1,00",DA,"3,00","2,75","0,25","1,00",DA,"4,00","3,88","0,12","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
1992/17,1992/VL/17,1.8.2017.,Zavrsena,NARUDŽBENICA BR. 4500095729 OD 31.07.2017.,Komparativna,Redovna,Drager,FABIUS TIRO,ASDK-0072,DA,DA,DA,DA,DA,Volumen,"300,00","282,00","6,00","10,00",DA,"400,00","375,00","6,25","10,00",DA,"500,00","467,00","6,60","10,00",DA,"600,00","564,00","6,00","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","1,18","0,18","1,00",DA,"2,00","2,22","0,22","1,00",DA,"3,00","3,47","0,47","1,00",DA,"4,00","3,65","0,35","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
2173/17,2173/VL/17,1.8.2017.,Zavrsena,NARUDŽBENICA BR. 4500095729 OD 31.07.2017.,Komparativna,Redovna,GE Datex Ohmeda,DATEX OHMEDA,AMXG00635,NE,DA,DA,DA,NE,Volumen,"200,00",NIJE MJERENO,NIJE MJERENO,"10,00",DA,"300,00",NIJE MJERENO,NIJE MJERENO,"10,00",DA,"400,00",NIJE MJERENO,NIJE MJERENO,"10,00",DA,"500,00",NIJE MJERENO,NIJE MJERENO,"10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00",NIJE MJERENO,NIJE MJERENO,"1,00",DA,"2,00",NIJE MJERENO,NIJE MJERENO,"1,00",DA,"3,00",NIJE MJERENO,NIJE MJERENO,"1,00",DA,"4,00",NIJE MJERENO,NIJE MJERENO,"1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
1982/17,1982/VL/17,1.8.2017.,Zavrsena,NARUDŽBENICA BR. 4500095729 OD 31.07.2017.,Komparativna,Redovna,Drager,FABIUS TIRO,ASDK-0068,DA,DA,DA,DA,DA,Volumen,"300,00","307,00","2,33","10,00",DA,"400,00","398,00","0,50","10,00",DA,"500,00","495,00","1,00","10,00",DA,"600,00","563,00","6,17","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","1,29","0,30","1,00",DA,"2,00","2,47","0,47","1,00",DA,"3,00","3,28","0,28","1,00",DA,"4,00","3,45","0,55","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
1968/17,1968/VL/17,1.8.2017.,Zavrsena,NARUDŽBENICA BR. 4500095729 OD 31.07.2017.,Komparativna,Redovna,Drager,PRIMUS,ARNN-0138,NE,DA,DA,DA,NE,Volumen,"200,00",NIJE MJERENO,NIJE MJERENO,"10,00",DA,"300,00",NIJE MJERENO,NIJE MJERENO,"10,00",DA,"400,00",NIJE MJERENO,NIJE MJERENO,"10,00",DA,"500,00",NIJE MJERENO,NIJE MJERENO,"10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00",NIJE MJERENO,NIJE MJERENO,"1,00",DA,"2,00",NIJE MJERENO,NIJE MJERENO,"1,00",DA,"3,00",NIJE MJERENO,NIJE MJERENO,"1,00",DA,"4,00",NIJE MJERENO,NIJE MJERENO,"1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
1980/17,1980/VL/17,1.8.2017.,Zavrsena,NARUDŽBENICA BR. 4500095729 OD 31.07.2017.,Komparativna,Redovna,Drager,PRIMUS,ARUN-0161,NE,DA,NE,DA,NE,Volumen,"200,00",NIJE MJERENO,NIJE MJERENO,"10,00",DA,"300,00",NIJE MJERENO,NIJE MJERENO,"10,00",DA,"400,00",NIJE MJERENO,NIJE MJERENO,"10,00",DA,"500,00",NIJE MJERENO,NIJE MJERENO,"10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00",NIJE MJERENO,NIJE MJERENO,"1,00",DA,"2,00",NIJE MJERENO,NIJE MJERENO,"1,00",DA,"3,00",NIJE MJERENO,NIJE MJERENO,"1,00",DA,"4,00",NIJE MJERENO,NIJE MJERENO,"1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
1970/17,1970/VL/17,1.8.2017.,Zavrsena,NARUDŽBENICA BR. 4500095729 OD 31.07.2017.,Komparativna,Redovna,Drager,PRIMUS INFINITY,ASDJ-0269,DA,DA,DA,DA,DA,Volumen,"300,00","292,00","2,67","10,00",DA,"400,00","385,00","3,75","10,00",DA,"500,00","480,00","4,00","10,00",DA,"600,00","577,00","3,83","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","1,43","0,43","1,00",DA,"2,00","2,45","0,45","1,00",DA,"3,00","3,12","0,12","1,00",DA,"4,00","3,58","0,42","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
1971/17,1971/VL/17,1.8.2017.,Zavrsena,NARUDŽBENICA BR. 4500095729 OD 31.07.2017.,Komparativna,Redovna,Drager,PRIMUS INFINITY,ASDJ-0271,DA,DA,DA,DA,DA,Volumen,"300,00","294,00","2,00","10,00",DA,"400,00","392,00","2,00","10,00",DA,"500,00","489,00","2,20","10,00",DA,"600,00","573,00","4,50","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","1,58","0,58","1,00",DA,"2,00","2,40","0,40","1,00",DA,"3,00","3,20","0,20","1,00",DA,"4,00","3,21","0,79","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
1972/17,1972/VL/17,1.8.2017.,Zavrsena,NARUDŽBENICA BR. 4500095729 OD 31.07.2017.,Komparativna,Redovna,Drager,PRIMUS INFINITY,ASDJ-0262,DA,DA,DA,DA,DA,Volumen,"300,00","280,00","6,67","10,00",DA,"400,00","372,00","7,00","10,00",DA,"500,00","466,00","6,80","10,00",DA,"600,00","562,00","6,33","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","1,53","0,53","1,00",DA,"2,00","2,76","0,76","1,00",DA,"3,00","3,29","0,29","1,00",DA,"4,00","3,68","0,32","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
1973/17,1973/VL/17,1.8.2017.,Zavrsena,NARUDŽBENICA BR. 4500095729 OD 31.07.2017.,Komparativna,Redovna,Drager,PRIMUS INFINITY,ASDH-0028,DA,DA,DA,DA,DA,Volumen,"300,00","290,00","3,33","10,00",DA,"400,00","385,00","3,75","10,00",DA,"500,00","480,00","4,00","10,00",DA,"600,00","570,00","5,00","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","1,52","0,52","1,00",DA,"2,00","2,29","0,29","1,00",DA,"3,00","3,30","0,30","1,00",DA,"4,00","3,92","0,08","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
1974/17,1974/VL/17,1.8.2017.,Zavrsena,NARUDŽBENICA BR. 4500095729 OD 31.07.2017.,Komparativna,Redovna,Drager,PRIMUS INFINITY,ASDJ-0265,DA,DA,DA,DA,DA,Volumen,"300,00","285,00","5,00","10,00",DA,"400,00","375,00","6,25","10,00",DA,"500,00","468,00","6,40","10,00",DA,"600,00","564,00","6,00","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","1,47","0,47","1,00",DA,"2,00","2,83","0,83","1,00",DA,"3,00","3,48","0,48","1,00",DA,"4,00","3,68","0,32","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
1986/17,1986/VL/17,1.8.2017.,Zavrsena,NARUDŽBENICA BR. 4500095729 OD 31.07.2017.,Komparativna,Redovna,Drager,FABIUS TIRO,ASDK-0065,DA,DA,DA,DA,DA,Volumen,"200,00","201,00","0,50","10,00",DA,"300,00","296,00","1,33","10,00",DA,"400,00","385,00","3,75","10,00",DA,"500,00","470,00","6,00","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,60","0,40","1,00",DA,"2,00","1,50","0,50","1,00",DA,"3,00","2,60","0,40","1,00",DA,"4,00","3,50","0,50","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
1428/17,1428/VL/17,20.7.2017.,Zavrsena,UGOVOR BR. JN-183/5-17 OD 17.07.2017.,Komparativna,Prva,Drager,PRIMUS,ARXH-0240,DA,DA,DA,DA,DA,Volumen,"200,00","206,00","3,00","10,00",DA,"300,00","314,00","4,67","10,00",DA,"400,00","386,00","3,50","10,00",DA,"500,00","479,00","4,20","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","1,00","0,00","1,00",DA,"2,00","2,01","0,01","1,00",DA,"3,00","3,01","0,01","1,00",DA,"4,00","4,01","0,01","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
1429/17,1429/VL/17,20.7.2017.,Zavrsena,UGOVOR BR. JN-183/5-17 OD 17.07.2017.,Komparativna,Prva,Drager,PRIMUS,ARXH-0241,DA,DA,DA,DA,DA,Volumen,"200,00","216,00","8,00","10,00",DA,"300,00","321,00","7,00","10,00",DA,"400,00","420,00","5,00","10,00",DA,"500,00","526,00","5,20","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,99","0,01","1,00",DA,"2,00","1,98","0,02","1,00",DA,"3,00","3,02","0,02","1,00",DA,"4,00","4,02","0,02","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
1430/17,1430/VL/17,20.7.2017.,Zavrsena,UGOVOR BR. JN-183/5-17 OD 17.07.2017.,Komparativna,Prva,GE - General Electric,AVANCE CS2 PRO,APKU01089,DA,DA,DA,DA,DA,Volumen,"200,00","210,00","5,00","10,00",DA,"300,00","315,00","5,00","10,00",DA,"400,00","405,00","1,25","10,00",DA,"500,00","530,00","6,00","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","1,01","0,01","1,00",DA,"2,00","2,01","0,01","1,00",DA,"3,00","3,02","0,02","1,00",DA,"4,00","4,03","0,03","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
1432/17,1432/VL/17,20.7.2017.,Zavrsena,UGOVOR BR. JN-183/5-17 OD 17.07.2017.,Komparativna,Prva,Siemens,KION ELEMA,ARXH 0049,DA,DA,DA,DA,DA,Volumen,"200,00","194,00","3,00","10,00",DA,"300,00","288,00","4,00","10,00",DA,"400,00","390,00","2,50","10,00",DA,"500,00","479,00","4,20","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","1,01","0,01","1,00",DA,"2,00","2,02","0,02","1,00",DA,"3,00","2,98","0,02","1,00",DA,"4,00","3,96","0,04","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
1431/17,1431/VL/17,20.7.2017.,Zavrsena,UGOVOR BR. JN-183/5-17 OD 17.07.2017.,Komparativna,Prva,Heinen Lowenstein,SINUS,SAG5587,DA,DA,DA,DA,DA,Volumen,"200,00","206,00","3,00","10,00",DA,"300,00","321,00","7,00","10,00",DA,"400,00","415,00","3,75","10,00",DA,"500,00","510,00","2,00","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","1,01","0,01","1,00",DA,"2,00","2,04","0,04","1,00",DA,"3,00","3,06","0,06","1,00",DA,"4,00","4,04","0,04","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
1413/17,1413/VL/17,19.7.2017.,Zavrsena,NARUDŽBENICA OD 12.07.2017.,Komparativna,Prva,Drager,FABIUS,ARSF-0076,DA,DA,DA,DA,DA,Volumen,"300,00","277,00","7,67","10,00",DA,"400,00","381,00","4,75","10,00",DA,"500,00","462,00","7,60","10,00",DA,"600,00","553,00","7,83","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","1,20","0,20","1,00",DA,"2,00","1,86","0,14","1,00",DA,"3,00","2,67","0,33","1,00",DA,"4,00","3,65","0,35","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
1411/17,1411/VL/17,19.7.2017.,Zavrsena,NARUDŽBENICA OD 02.06.2017.,Komparativna,Redovna,Datex Ohmeda,AESPIRE,AMXL01845,DA,DA,DA,DA,DA,Volumen,"200,00","186,00","7,00","10,00",DA,"300,00","277,00","7,67","10,00",DA,"400,00","365,00","8,75","10,00",DA,"500,00","459,00","8,20","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,80","0,20","1,00",DA,"2,00","1,82","0,18","1,00",DA,"3,00","2,78","0,22","1,00",DA,"4,00","3,82","0,18","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
1535/17,1535/VL/17,17.7.2017.,Zavrsena,NARUDŽBENICA BR. 95/17 OD 11.07.2017.,Komparativna,Prva,TMS,Maxi 2200,V15050747,DA,DA,DA,DA,DA,Volumen,"200,00","207,00","3,50","10,00",DA,"300,00","325,00","8,33","10,00",DA,"400,00","373,00","6,75","10,00",DA,"500,00","455,00","9,00","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","1,01","0,01","1,00",DA,"2,00","2,01","0,01","1,00",DA,"3,00","3,02","0,02","1,00",DA,"4,00","4,01","0,01","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
1355/17,1355/VL/17,12.7.2017.,Zavrsena,NARUDŽBENICA OD 03.07.2017.,Komparativna,Prva,Drager,Fabius,0032,DA,DA,DA,DA,DA,Volumen,"200,00","185,00","7,50","10,00",DA,"300,00","276,00","8,00","10,00",DA,"400,00","365,00","8,75","10,00",DA,"500,00","458,00","8,40","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,22","0,78","1,00",DA,"2,00","1,07","0,93","1,00",DA,"3,00","3,11","0,11","1,00",DA,"4,00","3,54","0,46","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
1281/17,1281/VL/17,7.7.2017.,Zavrsena,NARUDŽBENICA BR. 4500094642 OD 28.06.2017.,Komparativna,Redovna,Drager,PRIMUS,ARUN-0140,DA,DA,DA,DA,DA,Volumen,"200,00","183,00","8,50","10,00",DA,"300,00","277,00","7,67","10,00",DA,"400,00","371,00","7,25","10,00",DA,"500,00","471,00","5,80","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,94","0,06","1,00",DA,"2,00","1,47","0,53","1,00",DA,"3,00","2,09","0,91","1,00",DA,"4,00","3,28","0,72","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
1090/17,1090/VL/17,19.6.2017.,Zavrsena,NARUDŽBENICA OD 07.04.2017.,Komparativna,Redovna,DAMECA,SIESTA,200504001,DA,DA,DA,DA,DA,Volumen,"300,00","289,00","3,67","10,00",DA,"400,00","377,00","5,75","10,00",DA,"500,00","478,00","4,40","10,00",DA,"600,00","560,00","6,67","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","1,89","0,89","1,00",DA,"2,00","2,71","0,71","1,00",DA,"3,00","3,09","0,09","1,00",DA,"4,00","3,17","0,83","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
1078/17,1078/VL/17,16.6.2017.,Zavrsena,NARUDŽBENICA OD 04.05.2017.,Komparativna,Prva,Drager,Julian,0322200,DA,DA,DA,DA,DA,Volumen,"200,00","183,00","8,50","10,00",DA,"300,00","289,00","3,67","10,00",DA,"400,00","372,00","7,00","10,00",DA,"500,00","524,00","4,80","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,91","0,09","1,00",DA,"2,00","1,49","0,51","1,00",DA,"3,00","2,39","0,61","1,00",DA,"4,00","3,19","0,81","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
935/17,935/VL/17,9.6.2017.,Zavrsena,NARUDŽBENICA BR. 4500094051 OD 06.06.2017.,Komparativna,Redovna,Drager,PRIMUS,ASBJ-0019,DA,DA,DA,DA,DA,Volumen,"300,00","289,00","3,67","10,00",DA,"400,00","377,00","5,75","10,00",DA,"500,00","473,00","5,40","10,00",DA,"600,00","560,00","6,67","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","1,89","0,89","1,00",DA,"2,00","2,71","0,71","1,00",DA,"3,00","3,09","0,09","1,00",DA,"4,00","3,17","0,83","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
936/17,936/VL/17,9.6.2017.,Zavrsena,NARUDŽBENICA BR. 4500094051 OD 06.06.2017.,Komparativna,Redovna,Drager,PRIMUS,ASBJ-0032,DA,DA,DA,DA,DA,Volumen,"300,00","295,00","1,67","10,00",DA,"400,00","390,00","2,50","10,00",DA,"500,00","480,00","4,00","10,00",DA,"600,00","577,00","3,83","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","1,69","0,69","1,00",DA,"2,00","2,61","0,61","1,00",DA,"3,00","3,81","0,81","1,00",DA,"4,00","4,23","0,23","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
860/17,860/VL/17,26.5.2017.,Zavrsena,NARUDŽBENICA,Komparativna,Redovna,Drager,SULA 800V,2076,DA,DA,DA,DA,DA,Volumen,"200,00","182,00","9,00","10,00",DA,"300,00","276,00","8,00","10,00",DA,"400,00","374,00","6,50","10,00",DA,"500,00","473,00","5,40","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,62","0,38","1,00",DA,"2,00","1,11","0,89","1,00",DA,"3,00","2,45","0,55","1,00",DA,"4,00","3,65","0,35","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
823/17,823/VL/17,19.5.2017.,Zavrsena,UGOVOR BR. 20/1-3259 OD 27.03.2017.,Komparativna,Prva,Mindray,Wato EX65,ER-3C002075,DA,DA,DA,DA,DA,Volumen,"200,00","189,00","5,50","10,00",DA,"300,00","287,00","4,33","10,00",DA,"400,00","404,00","1,00","10,00",DA,"500,00","483,00","3,40","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,39","0,61","1,00",DA,"2,00","1,30","0,70","1,00",DA,"3,00","2,89","0,11","1,00",DA,"4,00","3,79","0,21","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
786/17,786/VL/17,16.5.2017.,Zavrsena,ODLUKA O IZBORU: 01-1-1075/17-04,Komparativna,Prva,Drager,Primus,ARZD-0164,DA,DA,DA,DA,DA,Volumen,"200,00","205,00","2,50","10,00",DA,"300,00","309,00","3,00","10,00",DA,"400,00","408,00","2,00","10,00",DA,"500,00","506,00","1,20","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,82","0,18","1,00",DA,"2,00","1,56","0,44","1,00",DA,"3,00","2,78","0,22","1,00",DA,"4,00","3,74","0,26","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
602/17,602/VL/17,18.4.2017.,Zavrsena,ODLUKA O IZBORU: 01-1-1075/17-04,Komparativna,Redovna,Drager,PRIMUS,aRZD-0163,DA,DA,DA,DA,DA,Volumen,"300,00","309,00","3,00","10,00",DA,"400,00","405,00","1,25","10,00",DA,"500,00","503,00","0,60","10,00",DA,"600,00","602,00","0,33","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","1,27","0,27","1,00",DA,"2,00","2,62","0,62","1,00",DA,"3,00","3,29","0,29","1,00",DA,"4,00","3,49","0,51","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
601/17,601/VL/17,18.4.2017.,Zavrsena,ODLUKA O IZBORU: 01-1-1075/17-04,Komparativna,Prva,Drager,Titus,ARLE-0002,DA,DA,DA,DA,DA,Volumen,"300,00","318,00","6,00","10,00",DA,"400,00","426,00","6,50","10,00",DA,"500,00","544,00","8,80","10,00",DA,"600,00","632,00","5,33","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","1,43","0,43","1,00",DA,"2,00","2,12","0,12","1,00",DA,"3,00","3,05","0,05","1,00",DA,"4,00","3,55","0,45","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
603/17,603/VL/17,18.4.2017.,Zavrsena,ODLUKA O IZBORU: 01-1-1075/17-04,Komparativna,Prva,GE Datex Ohmeda,Datex Ohmeda,ANCP00946,DA,DA,DA,DA,DA,Volumen,"300,00","318,00","6,00","10,00",DA,"400,00","420,00","5,00","10,00",DA,"500,00","518,00","3,60","10,00",DA,"600,00","601,00","0,17","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","1,06","0,06","1,00",DA,"2,00","1,73","0,27","1,00",DA,"3,00","2,69","0,31","1,00",DA,"4,00","3,49","0,51","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
600/17,600/VL/17,18.4.2017.,Zavrsena,ODLUKA O IZBORU: 01-1-1075/17-04,Komparativna,Prva,Drager,Fabius,ARZD-0170,DA,DA,DA,DA,DA,Volumen,"300,00","295,00","1,67","10,00",DA,"400,00","390,00","2,50","10,00",DA,"500,00","485,00","3,00","10,00",DA,"600,00","579,00","3,50","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","1,44","0,44","1,00",DA,"2,00","2,14","0,14","1,00",DA,"3,00","2,80","0,20","1,00",DA,"4,00","3,55","0,45","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
604/17,604/VL/17,18.4.2017.,Zavrsena,ODLUKA O IZBORU: 01-1-1075/17-04,Komparativna,Prva,Drager,Fabius,ARZD-0169,DA,DA,DA,DA,DA,Volumen,"300,00","303,00","1,00","10,00",DA,"400,00","400,00","0,00","10,00",DA,"500,00","494,00","1,20","10,00",DA,"600,00","586,00","2,33","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","1,47","0,47","1,00",DA,"2,00","2,19","0,19","1,00",DA,"3,00","3,03","0,03","1,00",DA,"4,00","3,32","0,68","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
605/17,605/VL/17,18.4.2017.,Zavrsena,ODLUKA O IZBORU: 01-1-1075/17-04,Komparativna,Prva,Drager,Titus,ARKK-0040,DA,DA,DA,DA,DA,Volumen,"300,00","321,00","7,00","10,00",DA,"400,00","433,00","8,25","10,00",DA,"500,00","546,00","9,20","10,00",DA,"600,00","643,00","7,17","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","1,04","0,04","1,00",DA,"2,00","1,98","0,02","1,00",DA,"3,00","3,12","0,12","1,00",DA,"4,00","3,49","0,51","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
606/17,606/VL/17,18.4.2017.,Zavrsena,ODLUKA O IZBORU: 01-1-1075/17-04,Komparativna,Prva,Drager,Titus,ARLE-0003,DA,DA,DA,DA,DA,Volumen,"300,00","328,00","9,33","10,00",DA,"400,00","429,00","7,25","10,00",DA,"500,00","550,00","10,00","10,00",DA,"600,00","612,00","2,00","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","1,33","0,33","1,00",DA,"2,00","2,13","0,13","1,00",DA,"3,00","3,41","0,41","1,00",DA,"4,00","3,67","0,33","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
492/17,492/VL/17,7.4.2017.,Zavrsena,UGOVOR BR. 20/1-3259 OD 27.03.2017.,Komparativna,Prva,Drager,Julian,ARMF-0021,DA,DA,DA,DA,DA,Volumen,"200,00","193,00","3,50","10,00",DA,"300,00","282,00","6,00","10,00",DA,"400,00","371,00","7,25","10,00",DA,"500,00","465,00","7,00","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,65","0,35","1,00",DA,"2,00","1,37","0,63","1,00",DA,"3,00","2,29","0,71","1,00",DA,"4,00","3,28","0,72","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
346/17,346/VL/17,31.3.2017.,Zavrsena,UGOVOR BR. 20/1-3259 OD 27.03.2017.,Komparativna,Redovna,Drager,FABIUS,ARUB-0037,DA,DA,DA,DA,DA,Volumen,"300,00","283,00","5,67","10,00",DA,"400,00","378,00","5,50","10,00",DA,"500,00","475,00","5,00","10,00",DA,"600,00","583,00","2,83","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","1,45","0,45","1,00",DA,"2,00","2,55","0,55","1,00",DA,"3,00","3,07","0,07","1,00",DA,"4,00","3,10","0,90","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
348/17,348/VL/17,31.3.2017.,Zavrsena,UGOVOR BR. 20/1-3259 OD 27.03.2017.,Komparativna,Prva,Drager,Fabius,ARTE-0030,DA,DA,DA,DA,DA,Volumen,"300,00","286,00","4,67","10,00",DA,"400,00","385,00","3,75","10,00",DA,"500,00","479,00","4,20","10,00",DA,"600,00","592,00","1,33","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","1,71","0,71","1,00",DA,"2,00","2,45","0,45","1,00",DA,"3,00","2,86","0,14","1,00",DA,"4,00","3,03","0,97","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
363/17,363/VL/17,31.3.2017.,Zavrsena,UGOVOR BR. 20/1-3259 OD 27.03.2017.,Komparativna,Prva,Drager,Fabius,ARUB-0038,DA,DA,DA,DA,DA,Volumen,"300,00","282,00","6,00","10,00",DA,"340,00","372,00","9,41","10,00",DA,"500,00","473,00","5,40","10,00",DA,"600,00","595,00","0,83","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","1,27","0,27","1,00",DA,"2,00","2,30","0,30","1,00",DA,"3,00","2,74","0,26","1,00",DA,"4,00","3,02","0,98","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
341/17,341/VL/17,31.3.2017.,Zavrsena,UGOVOR BR. 20/1-3259 OD 27.03.2017.,Komparativna,Redovna,Drager,FABIUS PLUS,1018-012-180610,DA,DA,DA,DA,DA,Volumen,"300,00","283,00","5,67","10,00",DA,"400,00","375,00","6,25","10,00",DA,"500,00","468,00","6,40","10,00",DA,"600,00","563,00","6,17","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","1,36","0,36","1,00",DA,"2,00","2,42","0,42","1,00",DA,"3,00","3,01","0,01","1,00",DA,"4,00","3,21","0,79","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
