Broj izvještaja,Broj naloga,Datum izdavanja,Status verifikacije,Zahtjev za verifikaciju,Metoda,Vrsta,Proizvođač,Uređaj,Serijski broj,Verifikacija ispravna,Spoljašnji pregled 1,Spoljašnji pregled 2,Spoljašnji pregled 3,Spoljašnji pregled 4,VERIFIKACIJA GREŠKE MJERILA:,1: Zadana vrijednost [ml],1: Mjerena vrijednost [ml],1: Greška mjerenja [ % ],1: Dozvoljeno odstupanje  [ ± % ],1: Usklađeno,2: Zadana vrijednost [ml],2: Mjerena vrijednost [ml],2: Greška mjerenja [ % ],2: Dozvoljeno odstupanje  [ ± % ],2: Usklađeno,3: Zadana vrijednost [ml],3: Mjerena vrijednost [ml],3: Greška mjerenja [ % ],3: Dozvoljeno odstupanje  [ ± % ],3: Usklađeno,4: Zadana vrijednost [ml],4: Mjerena vrijednost [ml],4: Greška mjerenja [ % ],4: Dozvoljeno odstupanje  [ ± % ],4: Usklađeno,5: Zadana vrijednost [ml],5: Mjerena vrijednost [ml],5: Greška mjerenja [ % ],5: Dozvoljeno odstupanje  [ ± % ],5: Usklađeno,6: Zadana vrijednost [ml],6: Mjerena vrijednost [ml],6: Greška mjerenja [ % ],6: Dozvoljeno odstupanje  [ ± % ],6: Usklađeno,VERIFIKACIJA GREŠKE MJERILA:,19: Zadana vrijednost [%],19: Mjerena vrijednost [%],19: Greška mjerenja [ % ],19: Dozvoljeno odstupanje  [ ± % ],19: Usklađeno,20: Zadana vrijednost [%],20: Mjerena vrijednost [%],20: Greška mjerenja [ % ],20: Dozvoljeno odstupanje  [ ± % ],20: Usklađeno,21: Zadana vrijednost [%],21: Mjerena vrijednost [%],21: Greška mjerenja [ % ],21: Dozvoljeno odstupanje  [ ± % ],21: Usklađeno,22: Zadana vrijednost [%],22: Mjerena vrijednost [],22: Greška mjerenja [ % ],22: Dozvoljeno odstupanje  [ ± % ],22: Usklađeno,23: Zadana vrijednost [%],23: Mjerena vrijednost [%],23: Greška mjerenja [ % ],23: Dozvoljeno odstupanje  [ ± % ],23: Usklađeno,Napomena
342/17,342/VL/17,31.3.2017.,Zavrsena,UGOVOR BR. 20/1-3259 OD 27.03.2017.,Komparativna,Redovna,Drager,FABIUS PLUS,USHE-0239,DA,DA,DA,DA,DA,Volumen,"300,00","293,00","2,33","10,00",DA,"400,00","384,00","4,00","10,00",DA,"500,00","473,00","5,40","10,00",DA,"600,00","575,00","4,17","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","1,92","0,92","1,00",DA,"2,00","2,64","0,64","1,00",DA,"3,00","3,79","0,79","1,00",DA,"4,00","3,29","0,71","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
347/17,347/VL/17,31.3.2017.,Zavrsena,UGOVOR BR. 20/1-3259 OD 27.03.2017.,Komparativna,Redovna,Drager,FABIUS PLUS,USHE-0058,DA,DA,DA,DA,DA,Volumen,"300,00","277,00","7,67","10,00",DA,"400,00","377,00","5,75","10,00",DA,"500,00","461,00","7,80","10,00",DA,"600,00","575,00","4,17","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","1,47","0,47","1,00",DA,"2,00","2,37","0,37","1,00",DA,"3,00","3,06","0,06","1,00",DA,"4,00","3,36","0,64","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
361/17,361/VL/17,31.3.2017.,Zavrsena,UGOVOR BR. 20/1-3259 OD 27.03.2017.,Komparativna,Redovna,Drager,FABIUS PLUS,ASHJ-0168,DA,DA,DA,DA,DA,Volumen,"300,00","281,00","6,33","10,00",DA,"400,00","372,00","7,00","10,00",DA,"500,00","473,00","5,40","10,00",DA,"600,00","565,00","5,83","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","1,47","0,47","1,00",DA,"2,00","2,46","0,46","1,00",DA,"3,00","3,04","0,04","1,00",DA,"4,00","3,09","0,91","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
362/17,362/VL/17,31.3.2017.,Zavrsena,UGOVOR BR. 20/1-3259 OD 27.03.2017.,Komparativna,Prva,Drager,Julian,ARMF-0082,DA,DA,DA,DA,DA,Volumen,"300,00","328,00","9,33","10,00",DA,"400,00","431,00","7,75","10,00",DA,"500,00","544,00","8,80","10,00",DA,"600,00","604,00","0,67","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","1,85","0,85","1,00",DA,"2,00","2,88","0,88","1,00",DA,"3,00","3,14","0,14","1,00",DA,"4,00","3,09","0,91","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
364/17,364/VL/17,31.3.2017.,Zavrsena,UGOVOR BR. 20/1-3259 OD 27.03.2017.,Komparativna,Prva,Drager,Julian,ARMF-0084,NE,DA,DA,DA,DA,Volumen,"300,00","432,00","44,00","10,00",NE,"400,00","527,00","31,75","10,00",NE,"500,00","582,00","16,40","10,00",NE,"600,00","652,00","8,67","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","1,92","0,92","1,00",DA,"2,00","2,45","0,45","1,00",DA,"3,00","2,44","0,56","1,00",DA,"4,00","3,14","0,86","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
349/17,349/VL/17,31.3.2017.,Zavrsena,UGOVOR BR. 20/1-3259 OD 27.03.2017.,Komparativna,Redovna,Drager,PRIMUS,ASHJ-0010,DA,DA,DA,DA,DA,Volumen,"300,00","287,00","4,33","10,00",DA,"400,00","375,00","6,25","10,00",DA,"500,00","480,00","4,00","10,00",DA,"600,00","578,00","3,67","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","1,24","0,24","1,00",DA,"2,00","2,85","0,85","1,00",DA,"3,00","3,02","0,02","1,00",DA,"4,00","3,07","0,93","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
344/17,344/VL/17,31.3.2017.,Zavrsena,UGOVOR BR. 20/1-3259 OD 27.03.2017.,Komparativna,Prva,Drager,Primus,ARWA-0089,DA,DA,DA,DA,DA,Volumen,"300,00","291,00","3,00","10,00",DA,"400,00","386,00","3,50","10,00",DA,"500,00","481,00","3,80","10,00",DA,"600,00","575,00","4,17","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","1,76","0,76","1,00",DA,"2,00","2,51","0,51","1,00",DA,"3,00","2,97","0,03","1,00",DA,"4,00","3,05","0,95","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
345/17,345/VL/17,31.3.2017.,Zavrsena,UGOVOR BR. 20/1-3259 OD 27.03.2017.,Komparativna,Redovna,Drager,PRIMUS,ASHJ-0011,DA,DA,DA,DA,DA,Volumen,"300,00","290,00","3,33","10,00",DA,"400,00","386,00","3,50","10,00",DA,"500,00","482,00","3,60","10,00",DA,"600,00","575,00","4,17","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","1,61","0,61","1,00",DA,"2,00","2,43","0,43","1,00",DA,"3,00","3,05","0,05","1,00",DA,"4,00","3,17","0,83","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
366/17,366/VL/17,31.3.2017.,Zavrsena,UGOVOR BR. 20/1-3259 OD 27.03.2017.,Komparativna,Redovna,SPACELABS HEALTH CARE,BLEASE GENIUS MRI,GENI-000100,DA,DA,DA,DA,DA,Volumen,"200,00","220,00","10,00","10,00",DA,"300,00","314,00","4,67","10,00",DA,"400,00","425,00","6,25","10,00",DA,"500,00","497,00","0,60","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","1,42","0,42","1,00",DA,"2,00","2,41","0,41","1,00",DA,"3,00","3,05","0,05","1,00",DA,"4,00","3,17","0,83","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
365/17,365/VL/17,31.3.2017.,Zavrsena,UGOVOR BR. 20/1-3259 OD 27.03.2017.,Komparativna,Prva,Mindray,Wato EX65,ER-3C002075,DA,DA,DA,DA,DA,Volumen,"300,00","307,00","2,33","10,00",DA,"400,00","381,00","4,75","10,00",DA,"500,00","503,00","0,60","10,00",DA,"600,00","567,00","5,50","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","1,42","0,42","1,00",DA,"2,00","2,42","0,42","1,00",DA,"3,00","2,96","0,04","1,00",DA,"4,00","3,01","0,99","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
343/17,343/VL/17,31.3.2017.,Zavrsena,UGOVOR BR. 20/1-3259 OD 27.03.2017.,Komparativna,Redovna,Drager,FABIUS,URTN-0037,DA,DA,DA,DA,DA,Volumen,"300,00","286,00","4,67","10,00",DA,"400,00","381,00","4,75","10,00",DA,"500,00","479,00","4,20","10,00",DA,"600,00","571,00","4,83","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","1,48","0,48","1,00",DA,"2,00","2,54","0,54","1,00",DA,"3,00","3,07","0,07","1,00",DA,"4,00","3,11","0,89","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
289/17,289/VL/17,7.3.2017.,Zavrsena,Narudžbenica od 06.03.2017.,Komparativna,Prva,Drager,Fabius Tiro,ARZK-0076,DA,DA,DA,DA,DA,Volumen,"200,00","193,00","3,50","10,00",DA,"300,00","286,00","4,67","10,00",DA,"400,00","380,00","5,00","10,00",DA,"500,00","468,00","6,40","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,79","0,21","1,00",DA,"2,00","1,71","0,29","1,00",DA,"3,00","2,77","0,23","1,00",DA,"4,00","3,71","0,29","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
232/17,232/VL/17,23.2.2017.,Zavrsena,Ugovor br. 287-2/2016 od 12.12.2016.,Komparativna,Prva,Drager,Fabius,ARSE-0015,DA,DA,DA,DA,DA,Volumen,"200,00","185,00","7,50","10,00",DA,"300,00","275,00","8,33","10,00",DA,"400,00","365,00","8,75","10,00",DA,"500,00","456,00","8,80","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,81","0,19","1,00",DA,"2,00","1,49","0,51","1,00",DA,"3,00","2,37","0,63","1,00",DA,"4,00","3,28","0,72","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
234/17,234/VL/17,23.2.2017.,Zavrsena,Ugovor br. 287-2/2016 od 12.12.2016.,Komparativna,Redovna,Drager,Fabius,ARSE-0006,NE,DA,DA,DA,DA,Volumen,"200,00","146,00","27,00","10,00",NE,"300,00","243,00","19,00","10,00",NE,"400,00","327,00","18,25","10,00",NE,"500,00","418,00","16,40","10,00",NE,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","1,18","0,18","1,00",DA,"2,00","1,98","0,02","1,00",DA,"3,00","2,72","0,28","1,00",DA,"4,00","3,62","0,38","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
233/17,233/VL/17,23.2.2017.,Zavrsena,Ugovor br. 287-2/2016 od 12.12.2016.,Komparativna,Prva,Drager,FABIUS,ARSE-0007,DA,DA,DA,DA,DA,Volumen,"200,00","197,00","1,50","10,00",DA,"300,00","286,00","4,67","10,00",DA,"400,00","366,00","8,50","10,00",DA,"500,00","458,00","8,40","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,17","0,83","1,00",DA,"2,00","1,12","0,88","1,00",DA,"3,00","2,19","0,81","1,00",DA,"4,00","3,10","0,90","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
239/17,239/VL/17,23.2.2017.,Zavrsena,Ugovor br. 287-2/2016 od 12.12.2016.,Komparativna,Redovna,Drager,Fabius,ARSE-0014,DA,DA,DA,DA,DA,Volumen,"200,00","193,00","3,50","10,00",DA,"300,00","285,00","5,00","10,00",DA,"400,00","381,00","4,75","10,00",DA,"500,00","472,00","5,60","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,18","0,82","1,00",DA,"2,00","1,65","0,35","1,00",DA,"3,00","3,01","0,01","1,00",DA,"4,00","3,78","0,22","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
216/17,216/VL/17,21.2.2017.,Zavrsena,Narudžbenica od 21.02.2017.,Komparativna,Prva,Mindray,WATO EX - 55,ES-23000106,DA,DA,DA,DA,DA,Volumen,"200,00","206,00","3,00","10,00",DA,"300,00","292,00","2,67","10,00",DA,"400,00","381,00","4,75","10,00",DA,"500,00","457,00","8,60","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,70","0,30","1,00",DA,"2,00","1,17","0,83","1,00",DA,"3,00","2,06","0,94","1,00",DA,"4,00","3,12","0,88","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
196/17,196/VL/17,15.2.2017.,Zavrsena,NARUDŽBENICA,Komparativna,Prva,Marquette,Flow-i,2974,DA,DA,DA,DA,DA,Volumen,"200,00","184,00","8,00","10,00",DA,"300,00","273,00","9,00","10,00",DA,"400,00","364,00","9,00","10,00",DA,"500,00","459,00","8,20","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,68","0,32","1,00",DA,"2,00","1,73","0,27","1,00",DA,"3,00","2,47","0,53","1,00",DA,"4,00","3,18","0,82","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
197/17,197/VL/17,15.2.2017.,Zavrsena,NARUDŽBENICA,Komparativna,Prva,Maquet,Flow-i,2973,DA,DA,DA,DA,DA,Volumen,"200,00","181,00","9,50","10,00",DA,"300,00","277,00","7,67","10,00",DA,"400,00","364,00","9,00","10,00",DA,"500,00","455,00","9,00","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,63","0,37","1,00",DA,"2,00","1,65","0,35","1,00",DA,"3,00","2,67","0,33","1,00",DA,"4,00","3,12","0,88","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
198/7,198/VL/7,15.2.2017.,Zavrsena,Narudžbenica,Komparativna,Prva,GE Datex Ohmeda,Aespire,ANCM00712,DA,DA,DA,DA,DA,Volumen,"200,00","215,00","7,50","10,00",DA,"300,00","306,00","2,00","10,00",DA,"400,00","385,00","3,75","10,00",DA,"500,00","465,00","7,00","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,78","0,22","1,00",DA,"2,00","1,86","0,14","1,00",DA,"3,00","2,73","0,27","1,00",DA,"4,00","3,66","0,34","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
188/17,188/VL/17,15.2.2017.,Zavrsena,NARUDŽBENICA,Komparativna,Prva,GE Datex Ohmeda,Aespire,ANCM00714,DA,DA,DA,DA,DA,Volumen,"200,00","217,00","8,50","10,00",DA,"300,00","309,00","3,00","10,00",DA,"400,00","394,00","1,50","10,00",DA,"500,00","481,00","3,80","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,53","0,47","1,00",DA,"2,00","2,03","0,03","1,00",DA,"3,00","2,96","0,04","1,00",DA,"4,00","3,82","0,18","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
13/17,13/VL/17,19.1.2017.,Zavrsena,Narudžbenica od 16.01.2017.,Komparativna,Redovna,ACCUTRON,FLEXMOUT FLOWMETER,85059,DA,DA,DA,DA,DA,Volumen,"200,00",NIJE MJERENO,NIJE MJERENO,"10,00",DA,"300,00",NIJE MJERENO,NIJE MJERENO,"10,00",DA,"400,00",NIJE MJERENO,NIJE MJERENO,"10,00",DA,"500,00",NIJE MJERENO,NIJE MJERENO,"10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00",NIJE MJERENO,"1,00","1,00",DA,"2,00",NIJE MJERENO,"2,00","1,00",DA,"3,00",NIJE MJERENO,"3,00","1,00",DA,"4,00",NIJE MJERENO,"4,00","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
2380/16,2380/VL/16,22.12.2016.,Zavrsena,UGOVOR BR. 01-1049/2016 OD 08.12.2016.,Komparativna,Redovna,Drager,Fabius Tiro,ASGJ0127,DA,DA,DA,DA,DA,Volumen,"200,00","219,00","9,50","10,00",DA,"300,00","321,00","7,00","10,00",DA,"400,00","428,00","7,00","10,00",DA,"500,00","528,00","5,60","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,75","0,25","1,00",DA,"2,00","1,57","0,43","1,00",DA,"3,00","2,53","0,47","1,00",DA,"4,00","3,23","0,77","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
2289/16,2289/VL/16,20.12.2016.,Zavrsena,UGOVOR BR. 287-2/2016 OD 12.12.2016.,Komparativna,Prva,GE Datex Ohmeda,Aespire,ANCM00713,DA,DA,DA,DA,DA,Volumen,"200,00","187,00","6,50","10,00",DA,"300,00","278,00","7,33","10,00",DA,"400,00","368,00","8,00","10,00",DA,"500,00","460,00","8,00","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","1,06","0,06","1,00",DA,"2,00","2,10","0,10","1,00",DA,"3,00","2,77","0,23","1,00",DA,"4,00","3,42","0,58","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
2276/16,2276/VL/16,19.12.2016.,Zavrsena,Narudžbenica od 19.12.2016.,Komparativna,Redovna,Datex Ohmeda,9100C,ME15110724,DA,DA,DA,DA,DA,Volumen,"200,00","197,00","1,50","10,00",DA,"300,00","305,00","1,67","10,00",DA,"400,00","371,00","7,25","10,00",DA,"500,00","493,00","1,40","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,61","0,39","1,00",DA,"2,00","1,72","0,28","1,00",DA,"3,00","2,79","0,21","1,00",DA,"4,00","3,59","0,41","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
2275/16,2275/VL/16,15.12.2016.,Zavrsena,Narudžbenica od 07.12.2016.,Komparativna,Redovna,Heinen Lowenstein,Leon plusneo,0200010HUL00201136,DA,DA,DA,DA,DA,Volumen,"200,00","192,00","4,00","10,00",DA,"300,00","276,00","8,00","10,00",DA,"400,00","385,00","3,75","10,00",DA,"500,00","468,00","6,40","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,95","0,05","1,00",DA,"2,00","2,06","0,06","1,00",DA,"3,00","2,76","0,24","1,00",DA,"4,00","3,87","0,13","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
187/17,187/VL/17,15.12.2016.,Zavrsena,NARUDŽBENICA,Komparativna,Prva,Marquette,Flow-i,2972,DA,DA,DA,DA,DA,Volumen,"200,00","195,00","2,50","10,00",DA,"300,00","291,00","3,00","10,00",DA,"400,00","381,00","4,75","10,00",DA,"500,00","477,00","4,60","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,64","0,36","1,00",DA,"2,00","1,75","0,25","1,00",DA,"3,00","2,79","0,21","1,00",DA,"4,00","3,85","0,15","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
2050/16,2050/VL/16,13.12.2016.,Zavrsena,Narudžbenica od 06.12.2016.,Komparativna,Prva,Mindray,Wato EX-55,ES-3B001262,DA,DA,DA,DA,DA,Volumen,"200,00","198,00","1,00","10,00",DA,"300,00","289,00","3,67","10,00",DA,"400,00","364,00","9,00","10,00",DA,"500,00","457,00","8,60","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,59","0,41","1,00",DA,"2,00","1,05","0,95","1,00",DA,"3,00","2,05","0,95","1,00",DA,"4,00","3,59","0,41","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
2164/16,2164/VL/16,8.11.2016.,Zavrsena,Ugovor 01-1089-13/16 od 07.11.2016.,Komparativna,Prva,Mindray,WATO EX-55,ES-42001464,NE,DA,DA,DA,DA,Volumen,"200,00","175,00","12,50","10,00",NE,"300,00","251,00","16,33","10,00",NE,"400,00","309,00","22,75","10,00",NE,"500,00","361,00","27,80","10,00",NE,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","1,05","0,05","1,00",DA,"2,00","1,82","0,18","1,00",DA,"3,00","2,42","0,58","1,00",DA,"4,00","2,88","1,12","1,00",NE,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
2168/16,2168/VL/16,8.11.2016.,Zavrsena,Ugovor 01-1089-13/16 od 07.11.2016.,Komparativna,Redovna,Mindray,Wato EX-55,DB-1910265,DA,DA,DA,DA,DA,Volumen,"200,00","186,00","7,00","10,00",DA,"300,00","282,00","6,00","10,00",DA,"400,00","366,00","8,50","10,00",DA,"500,00","470,00","6,00","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,19","0,81","1,00",DA,"2,00","2,17","0,17","1,00",DA,"3,00","2,81","0,19","1,00",DA,"4,00","3,79","0,21","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
2122/16,2122/VL/16,4.11.2016.,Zavrsena,Narudžbenica,Komparativna,Redovna,GE Datex Ohmeda,AVANCE CS 2 PRO,APKT00467,DA,DA,DA,DA,DA,Volumen,"200,00","203,00","1,50","10,00",DA,"300,00","291,00","3,00","10,00",DA,"400,00","373,00","6,75","10,00",DA,"500,00","471,00","5,80","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,89","0,11","1,00",DA,"2,00","1,89","0,11","1,00",DA,"3,00","2,65","0,35","1,00",DA,"4,00","3,58","0,42","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
2079/16,2079/VL/16,1.11.2016.,Zavrsena,Narudžbenica,Komparativna,Redovna,GE Datex Ohmeda,S5,AMXH-00532,DA,DA,DA,DA,DA,Volumen,"200,00","219,00","9,50","10,00",DA,"300,00","273,00","9,00","10,00",DA,"400,00","365,00","8,75","10,00",DA,"500,00","471,00","5,80","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,98","0,02","1,00",DA,"2,00","1,63","0,37","1,00",DA,"3,00","2,56","0,44","1,00",DA,"4,00","3,45","0,55","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
2072/16,2072/VL/16,27.10.2016.,Zavrsena,Narudžbenica,Komparativna,Redovna,GE Datex Ohmeda,Datex Ohmeda,AMXH00532,NE,DA,DA,DA,DA,Volumen,"200,00","390,00","95,00","10,00",NE,"300,00","380,00","26,67","10,00",NE,"400,00","384,00","4,00","10,00",DA,"500,00","366,00","26,80","10,00",NE,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","1,02","0,02","1,00",DA,"2,00","1,83","0,17","1,00",DA,"3,00","2,65","0,35","1,00",DA,"4,00","3,34","0,66","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
2061/16,2061/VL/16,25.10.2016.,Zavrsena,Narudžbenica od 20.10.2016.,Komparativna,Prva,Landsky,RXY-110+,331306018,DA,DA,DA,DA,DA,Volumen,"200,00","205,00","2,50","10,00",DA,"300,00","278,00","7,33","10,00",DA,"400,00","388,00","3,00","10,00",DA,"500,00","476,00","4,80","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","1,15","0,15","1,00",DA,"2,00","2,20","0,20","1,00",DA,"3,00","3,21","0,21","1,00",DA,"4,00","4,12","0,12","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
2042/16,2042/VL/16,20.10.2016.,Zavrsena,Narudžbenica br. SUSL-0516-000048 od 20.10.2016.,Komparativna,Redovna,GE Datex Ohmeda,ADU,6321387,DA,DA,DA,DA,DA,Volumen,"200,00",NIJE MJERENO,NIJE MJERENO,"10,00",DA,"300,00",NIJE MJERENO,NIJE MJERENO,"10,00",DA,"400,00",NIJE MJERENO,NIJE MJERENO,"10,00",DA,"500,00",NIJE MJERENO,NIJE MJERENO,"10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,82","0,18","1,00",DA,"2,00","1,59","0,41","1,00",DA,"3,00","2,62","0,38","1,00",DA,"4,00","3,60","0,40","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
2011/16,2011/VL/16,20.10.2016.,Zavrsena,Narudžbenica od 18.10.2016.,Komparativna,Prva,GE Datex Ohmeda,9100C,ME11120279,DA,DA,DA,DA,DA,Volumen,"200,00","218,00","9,00","10,00",DA,"300,00","306,00","2,00","10,00",DA,"400,00","383,00","4,25","10,00",DA,"500,00","459,00","8,20","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,91","0,09","1,00",DA,"2,00","1,91","0,09","1,00",DA,"3,00","2,62","0,38","1,00",DA,"4,00","3,96","0,04","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
2001/16,2001/VL/16,18.10.2016.,Zavrsena,Narudžbenica od 28.09.2016.,Komparativna,Redovna,GE Datex Ohmeda,ADU S5,40159337,DA,DA,DA,DA,DA,Volumen,"200,00","189,00","5,50","10,00",DA,"300,00","286,00","4,67","10,00",DA,"400,00","372,00","7,00","10,00",DA,"500,00","486,00","2,80","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,75","0,25","1,00",DA,"2,00","1,93","0,07","1,00",DA,"3,00","2,94","0,06","1,00",DA,"4,00","3,81","0,19","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
1992/16,1992/VL/16,13.10.2016.,Zavrsena,Ugovor br. 3769-12/16 od 09.08.2016.,Komparativna,Redovna,GE Datex Ohmeda,S5,ANCK-00865,DA,DA,DA,DA,DA,Volumen,"200,00","201,00","0,50","10,00",DA,"300,00","289,00","3,67","10,00",DA,"400,00","375,00","6,25","10,00",DA,"500,00","492,00","1,60","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","1,05","0,05","1,00",DA,"2,00","1,98","0,02","1,00",DA,"3,00","2,94","0,06","1,00",DA,"4,00","3,78","0,22","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
1978/16,1978/VL/16,7.10.2016.,Zavrsena,Narudžbenica od 04.09.2016.,Komparativna,Redovna,Drager,Fabius,ARSD-0001,DA,DA,DA,DA,DA,Volumen,"200,00","182,00","9,00","10,00",DA,"300,00","274,00","8,67","10,00",DA,"400,00","365,00","8,75","10,00",DA,"500,00","459,00","8,20","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,82","0,18","1,00",DA,"2,00","1,84","0,16","1,00",DA,"3,00","2,83","0,17","1,00",DA,"4,00","3,64","0,36","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
1939/16,1939/VL/16,27.9.2016.,Zavrsena,Narudžbenica br. 17/16 od 25.08.2016.,Komparativna,Prva,Stephan,ABV-U,S1061000658,DA,DA,DA,DA,DA,Volumen,"200,00","194,00","3,00","10,00",DA,"300,00","275,00","8,33","10,00",DA,"400,00","372,00","7,00","10,00",DA,"500,00","462,00","7,60","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,73","0,27","1,00",DA,"2,00","1,83","0,17","1,00",DA,"3,00","2,68","0,32","1,00",DA,"4,00","3,26","0,74","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
1918/16,1918/VL/16,21.9.2016.,Zavrsena,Narudžbenica br. 1261/2016 od 15.09.2016.,Komparativna,Redovna,Drager,Primus,ARYJ-0034,DA,DA,DA,DA,DA,Volumen,"200,00","189,00","5,50","10,00",DA,"300,00","290,00","3,33","10,00",DA,"400,00","386,00","3,50","10,00",DA,"500,00","483,00","3,40","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","1,01","0,01","1,00",DA,"2,00","2,12","0,12","1,00",DA,"3,00","3,89","0,89","1,00",DA,"4,00","4,09","0,09","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
1917/16,1917/VL/16,21.9.2016.,Zavrsena,Narudžbenica br. 1261/2016 od 15.09.2016.,Komparativna,Redovna,Drager,Primus,ARYJ-0032,DA,DA,DA,DA,DA,Volumen,"200,00","205,00","2,50","10,00",DA,"300,00","303,00","1,00","10,00",DA,"400,00","401,00","0,25","10,00",DA,"500,00","494,00","1,20","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","1,16","0,16","1,00",DA,"2,00","2,14","0,14","1,00",DA,"3,00","3,14","0,14","1,00",DA,"4,00","4,18","0,18","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
1810/16,1810/VL/16,2.9.2016.,Zavrsena,Narudžbenica od 24.08.2016.,Komparativna,Prva,Drager,Fabius,ARWF-0106,DA,DA,DA,DA,DA,Volumen,"200,00","189,00","5,50","10,00",DA,"300,00","277,00","7,67","10,00",DA,"400,00","365,00","8,75","10,00",DA,"500,00","458,00","8,40","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,83","0,17","1,00",DA,"2,00","1,65","0,35","1,00",DA,"3,00","2,56","0,44","1,00",DA,"4,00","3,63","0,37","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
1782/16,1782/VL/16,19.8.2016.,Zavrsena,Narudžbenica br. 1188 od 10.08.2016.,Komparativna,Redovna,Datex Ohmeda,Broma,40106558,DA,DA,DA,DA,DA,Volumen,"200,00","193,00","3,50","10,00",DA,"300,00","287,00","4,33","10,00",DA,"400,00","378,00","5,50","10,00",DA,"500,00","468,00","6,40","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,95","0,05","1,00",DA,"2,00","1,72","0,28","1,00",DA,"3,00","2,65","0,35","1,00",DA,"4,00","3,68","0,32","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
1781/16,1781/VL/16,19.8.2016.,Zavrsena,Narudžbenica br. 1188 od 10.08.2016.,Komparativna,Redovna,Datex Ohmeda,Broma,40148568,DA,DA,DA,DA,DA,Volumen,"200,00","208,00","4,00","10,00",DA,"300,00","317,00","5,67","10,00",DA,"400,00","409,00","2,25","10,00",DA,"500,00","518,00","3,60","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,88","0,12","1,00",DA,"2,00","1,85","0,15","1,00",DA,"3,00","2,93","0,07","1,00",DA,"4,00","3,75","0,25","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
1800/16,1800/VL/16,19.8.2016.,Zavrsena,Narudžbenica,Komparativna,Redovna,Drager,SULA 909V,ARJB-0029,DA,DA,DA,DA,DA,Volumen,"300,00","328,00","9,33","10,00",DA,"400,00","401,00","0,25","10,00",DA,"500,00","510,00","2,00","10,00",DA,"600,00","580,00","3,33","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,70","0,30","1,00",DA,"2,00","1,57","0,43","1,00",DA,"3,00","2,56","0,44","1,00",DA,"4,00","3,34","0,66","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
1766/16,1766/VL/16,17.8.2016.,Zavrsena,Ugovor br. 3769-12/16 od 09.08.2016.,Komparativna,Prva,GE Datex Ohmeda,S/5 Aespire,ANCK00864,DA,DA,DA,DA,DA,Volumen,"200,00","186,00","7,00","10,00",DA,"300,00","305,00","1,67","10,00",DA,"400,00","398,00","0,50","10,00",DA,"500,00","467,00","6,60","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","1,02","0,02","1,00",DA,"2,00","1,68","0,32","1,00",DA,"3,00","2,33","0,67","1,00",DA,"4,00","3,75","0,25","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
1767/16,1767/VL/16,17.8.2016.,Zavrsena,Ugovor br. 3769-12/16 od 09.08.2016.,Komparativna,Prva,Acoma,PH-3F,18589,DA,DA,DA,DA,DA,Volumen,"200,00","183,00","8,50","10,00",DA,"300,00","276,00","8,00","10,00",DA,"400,00","402,00","0,50","10,00",DA,"500,00","491,00","1,80","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","1,43","0,43","1,00",DA,"2,00","2,22","0,22","1,00",DA,"3,00","3,30","0,30","1,00",DA,"4,00","3,99","0,01","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
1764/16,1764/VL/16,17.8.2016.,Zavrsena,Ugovor br. 3769-12/16 od 09.08.2016.,Komparativna,Redovna,Acoma,PH-3F,18990,DA,DA,DA,DA,DA,Volumen,"200,00","214,00","7,00","10,00",DA,"300,00","285,00","5,00","10,00",DA,"400,00","371,00","7,25","10,00",DA,"500,00","486,00","2,80","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","1,17","0,17","1,00",DA,"2,00","2,27","0,27","1,00",DA,"3,00","3,25","0,25","1,00",DA,"4,00","3,69","0,31","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
1767/16,1767/VL/16,17.8.2016.,Zavrsena,Ugovor br. 3769-12/16 od 09.08.2016.,Komparativna,Redovna,GE Datex Ohmeda,S5 AESPIRE,ANCK00860,DA,DA,DA,DA,DA,Volumen,"200,00","185,00","7,50","10,00",DA,"300,00","291,00","3,00","10,00",DA,"400,00","372,00","7,00","10,00",DA,"500,00","482,00","3,60","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","1,03","0,03","1,00",DA,"2,00","2,20","0,20","1,00",DA,"3,00","3,04","0,04","1,00",DA,"4,00","3,70","0,30","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
1772/16,1772/VL/16,15.8.2016.,Zavrsena,Ugovor br. 3769-12/16 od 09.08.2016.,Komparativna,Redovna,Acoma,PH-3F,18591,DA,DA,DA,DA,DA,Volumen,"200,00","212,00","6,00","10,00",DA,"300,00","286,00","4,67","10,00",DA,"400,00","384,00","4,00","10,00",DA,"500,00","477,00","4,60","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","1,25","0,25","1,00",DA,"2,00","2,28","0,28","1,00",DA,"3,00","3,03","0,03","1,00",DA,"4,00","3,69","0,31","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
1710/16,1710/VL/16,11.8.2016.,Zavrsena,Ugovor 01/6-JN-59/9-16 od 10.06.2016.,Komparativna,Redovna,Drager,PRIMUS,ARXH-0241,DA,DA,DA,DA,DA,Volumen,"200,00","191,00","4,50","10,00",DA,"300,00","281,00","6,33","10,00",DA,"400,00","370,00","7,50","10,00",DA,"500,00","469,00","6,20","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","1,48","0,48","1,00",DA,"2,00","2,54","0,54","1,00",DA,"3,00","3,75","0,75","1,00",DA,"4,00","3,71","0,29","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
1706/16,1706/VL/16,11.8.2016.,Zavrsena,Ugovor 01/6-JN-59/9-16 od 10.06.2016.,Komparativna,Redovna,Siemens,KION ELEMA,0199,DA,DA,DA,DA,DA,Volumen,"200,00","202,00","1,00","10,00",DA,"300,00","309,00","3,00","10,00",DA,"400,00","405,00","1,25","10,00",DA,"500,00","497,00","0,60","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,95","0,05","1,00",DA,"2,00","1,89","0,11","1,00",DA,"3,00","2,51","0,49","1,00",DA,"4,00","4,02","0,02","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
1500/16,1500/VL/16,7.7.2016.,Zavrsena,Narudžbenica od 30.06.2016.,Komparativna,Redovna,Drager,FABIUS,ARSF-0076,DA,DA,DA,DA,DA,Volumen,"200,00","183,00","8,50","10,00",DA,"300,00","282,00","6,00","10,00",DA,"400,00","373,00","6,75","10,00",DA,"500,00","460,00","8,00","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,84","0,16","1,00",DA,"2,00","1,88","0,12","1,00",DA,"3,00","2,79","0,21","1,00",DA,"4,00","3,88","0,12","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
1486/16,1486/VL/16,28.6.2016.,Zavrsena,NARUDŽBENICA br. 110/16 od 24.05.2016.,Komparativna,Redovna,GE Datex Ohmeda,DATEX OHMEDA AESPIRE,ANCQ00375,DA,DA,DA,DA,DA,Volumen,"300,00","274,00","8,67","10,00",DA,"400,00","373,00","6,75","10,00",DA,"500,00","492,00","1,60","10,00",DA,"600,00","599,00","0,17","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,61","0,39","1,00",DA,"2,00","1,42","0,58","1,00",DA,"3,00","2,67","0,33","1,00",DA,"4,00","3,57","0,43","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
1485/16,1485/VL/16,28.6.2016.,Zavrsena,NARUDŽBENICA br. 110/16 od 24.05.2016.,Komparativna,Redovna,GE Datex Ohmeda,DATEX OHMEDA AVANCE,ANBS00330,DA,DA,DA,DA,DA,Volumen,"300,00","279,00","7,00","10,00",DA,"400,00","373,00","6,75","10,00",DA,"500,00","532,00","6,40","10,00",DA,"600,00","579,00","3,50","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,50","0,50","1,00",DA,"2,00","1,38","0,62","1,00",DA,"3,00","2,15","0,85","1,00",DA,"4,00","3,22","0,78","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
1487/16,1487/VL/16,28.6.2016.,Zavrsena,NARUDŽBENICA br. 110/16 od 24.05.2016.,Komparativna,Redovna,Drager,JULIAN,1352/16,NE,DA,DA,DA,DA,Volumen,"300,00","378,00","26,00","10,00",NE,"400,00","412,00","3,00","10,00",DA,"500,00","582,00","16,40","10,00",NE,"600,00","691,00","15,17","10,00",NE,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,54","0,46","1,00",DA,"2,00","1,30","0,70","1,00",DA,"3,00","2,30","0,70","1,00",DA,"4,00","3,52","0,48","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
1393/16,1393/VL/16,20.6.2016.,Zavrsena,Ugovor 01/6-JN-59/9-16 od 10.06.2016.,Komparativna,Redovna,Heinen Lowenstein,SINUS,SAG5587,DA,DA,DA,DA,DA,Volumen,"200,00","209,00","4,50","10,00",DA,"300,00","327,00","9,00","10,00",DA,"400,00","423,00","5,75","10,00",DA,"500,00","499,00","0,20","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","1,02","0,02","1,00",DA,"2,00","2,22","0,22","1,00",DA,"3,00","2,88","0,12","1,00",DA,"4,00","3,54","0,46","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
1403/16,1403/VL/16,20.6.2016.,Zavrsena,Ugovor 01/6-JN-59/9-16 od 10.06.2016.,Komparativna,Redovna,GE - General Electric,AVANCE CS2 PRO,APKU01089,DA,DA,DA,DA,DA,Volumen,"200,00","212,00","6,00","10,00",DA,"300,00","304,00","1,33","10,00",DA,"400,00","399,00","0,25","10,00",DA,"500,00","487,00","2,60","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,68","0,32","1,00",DA,"2,00","1,77","0,23","1,00",DA,"3,00","3,03","0,03","1,00",DA,"4,00","3,73","0,27","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
1404/16,1404/VL/16,20.6.2016.,Zavrsena,Ugovor 01/6-JN-59/9-16 od 10.06.2016.,Komparativna,Redovna,Drager,PRIMUS,ARXH-0240,DA,DA,DA,DA,DA,Volumen,"200,00","182,00","9,00","10,00",DA,"300,00","275,00","8,33","10,00",DA,"400,00","365,00","8,75","10,00",DA,"500,00","455,00","9,00","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,30","0,70","1,00",DA,"2,00","1,46","0,54","1,00",DA,"3,00","2,46","0,54","1,00",DA,"4,00","3,38","0,62","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
1405/16,1405/VL/16,20.6.2016.,Zavrsena,Ugovor 01/6-JN-59/9-16 od 10.06.2016.,Komparativna,Redovna,Siemens,KION ELEMA,0199,NE,DA,DA,DA,DA,Volumen,"200,00","353,00","76,50","10,00",NE,"300,00","371,00","23,67","10,00",NE,"400,00","401,00","0,25","10,00",DA,"500,00","515,00","3,00","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","1,14","0,14","1,00",DA,"2,00","2,22","0,22","1,00",DA,"3,00","3,96","0,96","1,00",DA,"4,00","5,84","1,84","1,00",NE,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
1385/16,1385/VL/16,15.6.2016.,Zavrsena,Narudžbenica od 06.06.2016.,Komparativna,Prva,Drager,Fabius,0032,DA,DA,DA,DA,DA,Volumen,"200,00","192,00","4,00","10,00",DA,"300,00","287,00","4,33","10,00",DA,"400,00","389,00","2,75","10,00",DA,"500,00","481,00","3,80","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,40","0,60","1,00",DA,"2,00","2,77","0,77","1,00",DA,"3,00","2,98","0,02","1,00",DA,"4,00","3,52","0,48","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
1380/16,1380/VL/16,14.6.2016.,Zavrsena,Narudžbenica od 31.05.2016.,Komparativna,Prva,Drager,Julian,0322200,DA,DA,DA,DA,DA,Volumen,"200,00","195,00","2,50","10,00",DA,"300,00","277,00","7,67","10,00",DA,"400,00","369,00","7,75","10,00",DA,"500,00","487,00","2,60","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,68","0,32","1,00",DA,"2,00","2,23","0,23","1,00",DA,"3,00","3,08","0,08","1,00",DA,"4,00","3,54","0,46","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
1344/16,1344/VL/16,31.5.2016.,Zavrsena,NARUDŽBENICA br. 110/16 od 24.05.2016.,Komparativna,Redovna,GE Datex Ohmeda,AESPIRE 7900,ANCL00464,DA,DA,DA,DA,DA,Volumen,"200,00","208,00","4,00","10,00",DA,"300,00","303,00","1,00","10,00",DA,"400,00","392,00","2,00","10,00",DA,"500,00","473,00","5,40","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","1,09","0,09","1,00",DA,"2,00","1,78","0,22","1,00",DA,"3,00","2,48","0,52","1,00",DA,"4,00","3,48","0,52","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
1349/16,1349/VL/16,31.5.2016.,Zavrsena,NARUDŽBENICA br. 110/16 od 24.05.2016.,Komparativna,Redovna,GE Datex Ohmeda,AVANCE S5,ANBS00414,DA,DA,DA,DA,DA,Volumen,"200,00","182,00","9,00","10,00",DA,"300,00","274,00","8,67","10,00",DA,"400,00","381,00","4,75","10,00",DA,"500,00","471,00","5,80","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,57","0,43","1,00",DA,"2,00","1,62","0,38","1,00",DA,"3,00","2,54","0,46","1,00",DA,"4,00","3,43","0,57","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
1350/16,1350/VL/16,31.5.2016.,Zavrsena,NARUDŽBENICA br. 110/16 od 24.05.2016.,Komparativna,Redovna,GE Datex Ohmeda,DATEX OHMEDA AESPIRE,ANCQ00375,NE,DA,DA,DA,DA,Volumen,"200,00","174,00","13,00","10,00",NE,"300,00","128,00","57,33","10,00",NE,"400,00","355,00","11,25","10,00",NE,"500,00","415,00","17,00","10,00",NE,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,65","0,35","1,00",DA,"2,00","0,55","1,45","1,00",NE,"3,00","0,49","2,51","1,00",NE,"4,00","0,75","3,25","1,00",NE,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
1352/16,1352/VL/16,31.5.2016.,Zavrsena,NARUDŽBENICA br. 110/16 od 24.05.2016.,Komparativna,Redovna,Drager,JULIAN,1352/16,NE,DA,DA,DA,DA,Volumen,"200,00","172,00","14,00","10,00",NE,"300,00","162,00","46,00","10,00",NE,"400,00","161,00","59,75","10,00",NE,"500,00","162,00","67,60","10,00",NE,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,86","0,14","1,00",DA,"2,00","1,44","0,56","1,00",DA,"3,00","2,64","0,36","1,00",DA,"4,00","3,29","0,71","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
1351/16,1351/VL/16,31.5.2016.,Zavrsena,NARUDŽBENICA br. 110/16 od 24.05.2016.,Komparativna,Redovna,GE Datex Ohmeda,AVANCE,ANRS00330,NE,DA,DA,DA,DA,Volumen,"200,00","91,00","54,50","10,00",NE,"300,00","82,00","72,67","10,00",NE,"400,00","82,00","79,50","10,00",NE,"500,00","82,00","83,60","10,00",NE,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,25","0,75","1,00",DA,"2,00","1,32","0,68","1,00",DA,"3,00","1,84","1,16","1,00",NE,"4,00","2,71","1,29","1,00",NE,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
1183/16,1183/VL/16,29.4.2016.,Zavrsena,Narudžbenica 62/16 od 25.04.2016.,Komparativna,Prva,TMS,Maxi 2200,V15050747,DA,DA,DA,DA,DA,Volumen,"200,00","198,00","1,00","10,00",DA,"300,00","323,00","7,67","10,00",DA,"400,00","429,00","7,25","10,00",DA,"500,00","469,00","6,20","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,98","0,02","1,00",DA,"2,00","2,05","0,05","1,00",DA,"3,00","2,79","0,21","1,00",DA,"4,00","3,24","0,76","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
1060/16,1060/VL/16,13.4.2016.,Zavrsena,Ugovor,Komparativna,Prva,GE Datex Ohmeda,Aespire,ANCN01290,DA,DA,DA,DA,DA,Volumen,"200,00","199,00","0,50","10,00",DA,"300,00","298,00","0,67","10,00",DA,"400,00","378,00","5,50","10,00",DA,"500,00","459,00","8,20","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","1,10","0,10","1,00",DA,"2,00","2,13","0,13","1,00",DA,"3,00","2,77","0,23","1,00",DA,"4,00","3,36","0,64","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
1061/16,1061/VL/16,13.4.2016.,Zavrsena,Ugovor,Komparativna,Redovna,Drager,FABIUS,ARTH0062,DA,DA,DA,DA,DA,Volumen,"200,00","186,00","7,00","10,00",DA,"300,00","278,00","7,33","10,00",DA,"400,00","380,00","5,00","10,00",DA,"500,00","477,00","4,60","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00",NIJE MJERENO,NIJE MJERENO,"1,00",DA,"2,00",NIJE MJERENO,NIJE MJERENO,"1,00",DA,"3,00",NIJE MJERENO,NIJE MJERENO,"1,00",DA,"4,00",NIJE MJERENO,NIJE MJERENO,"1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
1042/16,1042/VL/16,12.4.2016.,Zavrsena,Narudžbenica br. 441 od 10.03.2016.,Komparativna,Redovna,Drager,FABIUS,ARSE-0018,DA,DA,DA,DA,DA,Volumen,"200,00","183,00","8,50","10,00",DA,"300,00","279,00","7,00","10,00",DA,"400,00","377,00","5,75","10,00",DA,"500,00","465,00","7,00","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,91","0,09","1,00",DA,"2,00","1,45","0,55","1,00",DA,"3,00","2,41","0,59","1,00",DA,"4,00","3,62","0,38","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
1041/16,1041/VL/16,12.4.2016.,Zavrsena,Narudžbenica br. 441 od 10.03.2016.,Komparativna,Redovna,Drager,FABIUS,ARSF-0016,DA,DA,DA,DA,DA,Volumen,"200,00","189,00","5,50","10,00",DA,"300,00","276,00","8,00","10,00",DA,"400,00","368,00","8,00","10,00",DA,"500,00","482,00","3,60","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,92","0,08","1,00",DA,"2,00","1,25","0,75","1,00",DA,"3,00","2,62","0,38","1,00",DA,"4,00","3,48","0,52","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
1043/16,1043/VL/16,12.4.2016.,Zavrsena,Narudžbenica br. 441 od 10.03.2016.,Komparativna,Redovna,Drager,FABIUS MRI,ARZJ-0002,DA,DA,DA,DA,DA,Volumen,"200,00","191,00","4,50","10,00",DA,"300,00","286,00","4,67","10,00",DA,"400,00","372,00","7,00","10,00",DA,"500,00","463,00","7,40","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,81","0,19","1,00",DA,"2,00","1,21","0,79","1,00",DA,"3,00","2,35","0,65","1,00",DA,"4,00","3,75","0,25","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
1041/16,1041/VL/16,12.4.2016.,Zavrsena,Narudžbenica br. 441 od 10.03.2016.,Komparativna,Redovna,Drager,FABIUS,ARSF-0016,DA,DA,DA,DA,DA,Volumen,"200,00","189,00","5,50","10,00",DA,"300,00","276,00","8,00","10,00",DA,"400,00","368,00","8,00","10,00",DA,"500,00","482,00","3,60","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,92","0,08","1,00",DA,"2,00","1,25","0,75","1,00",DA,"3,00","2,62","0,38","1,00",DA,"4,00","3,48","0,52","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
1042/16,1042/VL/16,12.4.2016.,Zavrsena,Narudžbenica br. 441 od 10.03.2016.,Komparativna,Redovna,Drager,FABIUS,ARSE-0018,DA,DA,DA,DA,DA,Volumen,"200,00","183,00","8,50","10,00",DA,"300,00","279,00","7,00","10,00",DA,"400,00","377,00","5,75","10,00",DA,"500,00","465,00","7,00","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,91","0,09","1,00",DA,"2,00","1,45","0,55","1,00",DA,"3,00","2,41","0,59","1,00",DA,"4,00","3,62","0,38","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
1043/16,1043/VL/16,12.4.2016.,Zavrsena,Narudžbenica br. 441 od 10.03.2016.,Komparativna,Redovna,Drager,FABIUS MRI,ARZJ-0002,DA,DA,DA,DA,DA,Volumen,"200,00","191,00","4,50","10,00",DA,"300,00","286,00","4,67","10,00",DA,"400,00","372,00","7,00","10,00",DA,"500,00","463,00","7,40","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,81","0,19","1,00",DA,"2,00","1,21","0,79","1,00",DA,"3,00","2,35","0,65","1,00",DA,"4,00","3,75","0,25","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
1059/16,1059/VL/16,11.4.2016.,Zavrsena,Ugovor,Komparativna,Prva,GE Datex Ohmeda,Aespire,ANCN01289,NE,DA,DA,DA,DA,Volumen,"200,00","102,00","49,00","10,00",NE,"300,00","185,00","38,33","10,00",NE,"400,00","253,00","36,75","10,00",NE,"500,00","405,00","19,00","10,00",NE,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,94","0,06","1,00",DA,"2,00","1,86","0,14","1,00",DA,"3,00","3,23","0,23","1,00",DA,"4,00","3,53","0,47","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
1005/16,1005/VL/16,11.4.2016.,Zavrsena,Narudžbenica od 18.03.2016.,Komparativna,Redovna,GE Datex Ohmeda,Aespire,ANCN01307,DA,DA,DA,DA,DA,Volumen,"200,00","192,00","4,00","10,00",DA,"300,00","320,00","6,67","10,00",DA,"400,00","378,00","5,50","10,00",DA,"500,00","455,00","9,00","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","1,19","0,19","1,00",DA,"2,00","2,19","0,19","1,00",DA,"3,00","2,92","0,08","1,00",DA,"4,00","3,53","0,47","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
1004/16,1004/VL/16,11.4.2016.,Zavrsena,Narudžbenica od 18.03.2016.,Komparativna,Redovna,Heinen Lowenstein,Leon,020010HUL00200612,DA,DA,DA,DA,DA,Volumen,"300,00","279,00","7,00","10,00",DA,"400,00","364,00","9,00","10,00",DA,"500,00","455,00","9,00","10,00",DA,"600,00","546,00","9,00","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","1,49","0,49","1,00",DA,"2,00","2,18","0,18","1,00",DA,"3,00","3,24","0,24","1,00",DA,"4,00","3,77","0,23","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
978/16,978/VL/16,7.4.2016.,Zavrsena,Ugovor br. 20/1-300 od 12.01.2016.,Komparativna,Redovna,Drager,Fabius,ARUB-0033,DA,DA,DA,DA,DA,Volumen,"200,00","190,00","5,00","10,00",DA,"300,00","273,00","9,00","10,00",DA,"400,00","364,00","9,00","10,00",DA,"500,00","458,00","8,40","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","1,20","0,20","1,00",DA,"2,00","2,28","0,28","1,00",DA,"3,00","2,87","0,13","1,00",DA,"4,00","3,82","0,18","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
