Broj izvještaja,Broj naloga,Datum izdavanja,Status verifikacije,Zahtjev za verifikaciju,Metoda,Vrsta,Proizvođač,Uređaj,Serijski broj,Verifikacija ispravna,Spoljašnji pregled 1,Spoljašnji pregled 2,Spoljašnji pregled 3,Spoljašnji pregled 4,VERIFIKACIJA GREŠKE MJERILA:,1: Zadana vrijednost [ml],1: Mjerena vrijednost [ml],1: Greška mjerenja [ % ],1: Dozvoljeno odstupanje  [ ± % ],1: Usklađeno,2: Zadana vrijednost [ml],2: Mjerena vrijednost [ml],2: Greška mjerenja [ % ],2: Dozvoljeno odstupanje  [ ± % ],2: Usklađeno,3: Zadana vrijednost [ml],3: Mjerena vrijednost [ml],3: Greška mjerenja [ % ],3: Dozvoljeno odstupanje  [ ± % ],3: Usklađeno,4: Zadana vrijednost [ml],4: Mjerena vrijednost [ml],4: Greška mjerenja [ % ],4: Dozvoljeno odstupanje  [ ± % ],4: Usklađeno,5: Zadana vrijednost [ml],5: Mjerena vrijednost [ml],5: Greška mjerenja [ % ],5: Dozvoljeno odstupanje  [ ± % ],5: Usklađeno,6: Zadana vrijednost [ml],6: Mjerena vrijednost [ml],6: Greška mjerenja [ % ],6: Dozvoljeno odstupanje  [ ± % ],6: Usklađeno,VERIFIKACIJA GREŠKE MJERILA:,19: Zadana vrijednost [%],19: Mjerena vrijednost [%],19: Greška mjerenja [ % ],19: Dozvoljeno odstupanje  [ ± % ],19: Usklađeno,20: Zadana vrijednost [%],20: Mjerena vrijednost [%],20: Greška mjerenja [ % ],20: Dozvoljeno odstupanje  [ ± % ],20: Usklađeno,21: Zadana vrijednost [%],21: Mjerena vrijednost [%],21: Greška mjerenja [ % ],21: Dozvoljeno odstupanje  [ ± % ],21: Usklađeno,22: Zadana vrijednost [%],22: Mjerena vrijednost [],22: Greška mjerenja [ % ],22: Dozvoljeno odstupanje  [ ± % ],22: Usklađeno,23: Zadana vrijednost [%],23: Mjerena vrijednost [%],23: Greška mjerenja [ % ],23: Dozvoljeno odstupanje  [ ± % ],23: Usklađeno,Napomena
977/16,977/VL/16,7.4.2016.,Zavrsena,Kantonalna bolnica Zenica,Komparativna,Redovna,Drager,Fabius,ARUB-0038,DA,DA,DA,DA,DA,Volumen,"200,00","182,00","9,00","10,00",DA,"300,00","282,00","6,00","10,00",DA,"400,00","383,00","4,25","10,00",DA,"500,00","455,00","9,00","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,89","0,11","1,00",DA,"2,00","1,18","0,82","1,00",DA,"3,00","2,01","0,99","1,00",DA,"4,00","3,15","0,85","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
860/16,860/VL/16,29.3.2016.,Zavrsena,e-mail narudžbenica,Komparativna,Redovna,Mindray,WATO EX-55,860/16,NE,DA,DA,DA,NE,Volumen,"200,00",NIJE MJERENO,NIJE MJERENO,"10,00",DA,"300,00",NIJE MJERENO,NIJE MJERENO,"10,00",DA,"400,00",NIJE MJERENO,NIJE MJERENO,"10,00",DA,"500,00",NIJE MJERENO,NIJE MJERENO,"10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00",NIJE MJERENO,NIJE MJERENO,"1,00",DA,"2,00",NIJE MJERENO,NIJE MJERENO,"1,00",DA,"3,00",NIJE MJERENO,NIJE MJERENO,"1,00",DA,"4,00",NIJE MJERENO,NIJE MJERENO,"1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
727/16,727/VL/16,28.3.2016.,Zavrsena,Narudžbenica br. 441 od 10.03.2016.,Komparativna,Redovna,Drager,PRIMUS,ARZH-0241,DA,DA,DA,DA,DA,Volumen,"200,00","199,00","0,50","10,00",DA,"300,00","296,00","1,33","10,00",DA,"400,00","394,00","1,50","10,00",DA,"500,00","496,00","0,80","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","1,13","0,13","1,00",DA,"2,00","2,26","0,26","1,00",DA,"3,00","2,84","0,16","1,00",DA,"4,00","3,13","0,87","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
763/16,763/VL/16,28.3.2016.,Zavrsena,Narudžbenica br. 441 od 10.03.2016.,Komparativna,Redovna,Drager,PRIMUS,ARZH-0237,DA,DA,DA,DA,DA,Volumen,"200,00","194,00","3,00","10,00",DA,"300,00","276,00","8,00","10,00",DA,"400,00","372,00","7,00","10,00",DA,"500,00","463,00","7,40","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","1,16","0,16","1,00",DA,"2,00","1,94","0,06","1,00",DA,"3,00","3,00","0,00","1,00",DA,"4,00","3,20","0,80","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
762/16,762/VL/16,28.3.2016.,Zavrsena,Narudžbenica br. 441 od 10.03.2016.,Komparativna,Redovna,Drager,PRIMUS,ARZH-0242,DA,DA,DA,DA,DA,Volumen,"200,00","210,00","5,00","10,00",DA,"300,00","274,00","8,67","10,00",DA,"400,00","372,00","7,00","10,00",DA,"500,00","468,00","6,40","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","1,27","0,27","1,00",DA,"2,00","2,16","0,16","1,00",DA,"3,00","3,25","0,25","1,00",DA,"4,00","3,83","0,17","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
761/16,761/VL/16,28.3.2016.,Zavrsena,Narudžbenica br. 441 od 10.03.2016.,Komparativna,Redovna,Drager,PRIMUS,ARZH-0240,DA,DA,DA,DA,DA,Volumen,"200,00","182,00","9,00","10,00",DA,"300,00","276,00","8,00","10,00",DA,"400,00","373,00","6,75","10,00",DA,"500,00","463,00","7,40","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","1,26","0,26","1,00",DA,"2,00","2,22","0,22","1,00",DA,"3,00","3,10","0,10","1,00",DA,"4,00","3,43","0,57","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
760/16,760/VL/16,28.3.2016.,Zavrsena,Narudžbenica br. 441 od 10.03.2016.,Komparativna,Redovna,Drager,PRIMUS,ARZH-0238,DA,DA,DA,DA,DA,Volumen,"200,00","193,00","3,50","10,00",DA,"300,00","291,00","3,00","10,00",DA,"400,00","387,00","3,25","10,00",DA,"500,00","486,00","2,80","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","1,29","0,29","1,00",DA,"2,00","2,14","0,14","1,00",DA,"3,00","2,74","0,26","1,00",DA,"4,00","3,53","0,47","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
729/16,729/VL/16,28.3.2016.,Zavrsena,Narudžbenica br. 441 od 10.03.2016.,Komparativna,Redovna,Drager,PRIMUS,ARZH-0239,DA,DA,DA,DA,DA,Volumen,"200,00","201,00","0,50","10,00",DA,"300,00","300,00","0,00","10,00",DA,"400,00","398,00","0,50","10,00",DA,"500,00","493,00","1,40","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","1,37","0,37","1,00",DA,"2,00","2,34","0,34","1,00",DA,"3,00","3,21","0,21","1,00",DA,"4,00","3,55","0,45","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
801/16,801/VL/16,24.3.2016.,Zavrsena,Narudžbenica br. 441 od 10.03.2016.,Komparativna,Redovna,Drager,FABIUS,ARZJ-0060,DA,DA,DA,DA,DA,Volumen,"200,00","182,00","9,00","10,00",DA,"300,00","274,00","8,67","10,00",DA,"400,00","380,00","5,00","10,00",DA,"500,00","460,00","8,00","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","1,38","0,38","1,00",DA,"2,00","2,04","0,04","1,00",DA,"3,00","2,96","0,04","1,00",DA,"4,00","3,48","0,52","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
804/16,804/VL/16,24.3.2016.,Zavrsena,Narudžbenica br. 441 od 10.03.2016.,Komparativna,Redovna,Drager,FABIUS,ARSF-0017,DA,DA,DA,DA,DA,Volumen,"200,00","189,00","5,50","10,00",DA,"300,00","276,00","8,00","10,00",DA,"400,00","364,00","9,00","10,00",DA,"500,00","455,00","9,00","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,95","0,05","1,00",DA,"2,00","1,86","0,14","1,00",DA,"3,00","2,70","0,30","1,00",DA,"4,00","3,23","0,77","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
802/16,802/VL/16,24.3.2016.,Zavrsena,Narudžbenica br. 441 od 10.03.2016.,Komparativna,Redovna,Datex Ohmeda,AESPIRE VIEW,APHU00935,DA,DA,DA,DA,DA,Volumen,"200,00","193,00","3,50","10,00",DA,"300,00","274,00","8,67","10,00",DA,"400,00","399,00","0,25","10,00",DA,"500,00","455,00","9,00","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,89","0,11","1,00",DA,"2,00","1,55","0,45","1,00",DA,"3,00","2,26","0,74","1,00",DA,"4,00","3,14","0,86","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
840/16,840/VL/16,24.3.2016.,Zavrsena,Narudžbenica br. 441 od 10.03.2016.,Komparativna,Redovna,Drager,JULIAN,ARHF-00141,DA,DA,DA,DA,DA,Volumen,"200,00","183,00","8,50","10,00",DA,"300,00","313,00","4,33","10,00",DA,"400,00","403,00","0,75","10,00",DA,"500,00","490,00","2,00","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","1,23","0,23","1,00",DA,"2,00","2,44","0,44","1,00",DA,"3,00","3,13","0,13","1,00",DA,"4,00","3,57","0,43","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
809/16,809/VL/16,24.3.2016.,Zavrsena,Narudžbenica br. 441 od 10.03.2016.,Komparativna,Redovna,Drager,JULIAN,ARHF-00356,DA,DA,DA,DA,DA,Volumen,"200,00","216,00","8,00","10,00",DA,"300,00","329,00","9,67","10,00",DA,"400,00","419,00","4,75","10,00",DA,"500,00","461,00","7,80","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","1,20","0,20","1,00",DA,"2,00","2,03","0,03","1,00",DA,"3,00","2,75","0,25","1,00",DA,"4,00","3,08","0,92","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
806/16,806/VL/16,24.3.2016.,Zavrsena,Narudžbenica br. 441 od 10.03.2016.,Komparativna,Redovna,Drager,JULIAN,ARMB-0019,DA,DA,DA,DA,DA,Volumen,"200,00","201,00","0,50","10,00",DA,"300,00","328,00","9,33","10,00",DA,"400,00","438,00","9,50","10,00",DA,"500,00","495,00","1,00","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","1,58","0,58","1,00",DA,"2,00","2,41","0,41","1,00",DA,"3,00","3,18","0,18","1,00",DA,"4,00","3,24","0,76","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
805/16,805/VL/16,24.3.2016.,Zavrsena,Narudžbenica br. 441 od 10.03.2016.,Komparativna,Redovna,Drager,JULIAN,ARHF-00429,DA,DA,DA,DA,DA,Volumen,"200,00","192,00","4,00","10,00",DA,"300,00","273,00","9,00","10,00",DA,"400,00","431,00","7,75","10,00",DA,"500,00","522,00","4,40","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","1,31","0,31","1,00",DA,"2,00","1,73","0,27","1,00",DA,"3,00","2,82","0,18","1,00",DA,"4,00","3,31","0,69","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
807/16,807/VL/16,24.3.2016.,Zavrsena,Narudžbenica br. 441 od 10.03.2016.,Komparativna,Redovna,Drager,FABIUS TIRO,10035,DA,DA,DA,DA,DA,Volumen,"200,00","197,00","1,50","10,00",DA,"300,00","295,00","1,67","10,00",DA,"400,00","390,00","2,50","10,00",DA,"500,00","486,00","2,80","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","1,31","0,31","1,00",DA,"2,00","2,31","0,31","1,00",DA,"3,00","2,95","0,05","1,00",DA,"4,00","3,48","0,52","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
568/16,568/VL/16,18.3.2016.,Zavrsena,Ugovor br. 01-1-387/16 od 07.03.2016.,Komparativna,Redovna,GE Datex Ohmeda,Datex Ohmeda,ANCP00946,DA,DA,DA,DA,DA,Volumen,"200,00","182,00","9,00","10,00",DA,"300,00","275,00","8,33","10,00",DA,"400,00","366,00","8,50","10,00",DA,"500,00","458,00","8,40","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,93","0,07","1,00",DA,"2,00","1,80","0,20","1,00",DA,"3,00","2,52","0,48","1,00",DA,"4,00","3,03","0,97","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
567/16,567/VL/16,18.3.2016.,Zavrsena,Ugovor br. 01-1-387/16 od 07.03.2016.,Komparativna,Redovna,Drager,Fabius,ARZD-0170,DA,DA,DA,DA,DA,Volumen,"200,00","182,00","9,00","10,00",DA,"300,00","282,00","6,00","10,00",DA,"400,00","383,00","4,25","10,00",DA,"500,00","456,00","8,80","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","1,19","0,19","1,00",DA,"2,00","2,02","0,02","1,00",DA,"3,00","2,82","0,18","1,00",DA,"4,00","3,54","0,46","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
580/16,580/VL/16,18.3.2016.,Zavrsena,Ugovor br. 01-1-387/16 od 07.03.2016.,Komparativna,Redovna,Drager,Fabius,ARZD-0169,DA,DA,DA,DA,DA,Volumen,"200,00","185,00","7,50","10,00",DA,"300,00","278,00","7,33","10,00",DA,"400,00","371,00","7,25","10,00",DA,"500,00","461,00","7,80","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","1,26","0,26","1,00",DA,"2,00","2,10","0,10","1,00",DA,"3,00","2,92","0,08","1,00",DA,"4,00","3,41","0,59","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
566/16,566/VL/16,18.3.2016.,Zavrsena,Ugovor br. 01-1-387/16 od 07.03.2016.,Komparativna,Redovna,Drager,Primus,ARZD-0164,DA,DA,DA,DA,DA,Volumen,"200,00","197,00","1,50","10,00",DA,"300,00","300,00","0,00","10,00",DA,"400,00","396,00","1,00","10,00",DA,"500,00","491,00","1,80","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","1,44","0,44","1,00",DA,"2,00","2,18","0,18","1,00",DA,"3,00","3,22","0,22","1,00",DA,"4,00","3,87","0,13","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
581/16,581/VL/16,18.3.2016.,Zavrsena,Ugovor br. 01-1-387/16 od 07.03.2016.,Komparativna,Redovna,Drager,Titus,ARKK-0040,DA,DA,DA,DA,DA,Volumen,"200,00","200,00","0,00","10,00",DA,"300,00","316,00","5,33","10,00",DA,"400,00","407,00","1,75","10,00",DA,"500,00","495,00","1,00","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","1,79","0,79","1,00",DA,"2,00","2,57","0,57","1,00",DA,"3,00","2,80","0,20","1,00",DA,"4,00","3,11","0,89","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
582/16,582/VL/16,18.3.2016.,Zavrsena,Ugovor br. 01-1-387/16 od 07.03.2016.,Komparativna,Redovna,Drager,Titus,ARLE-0003,DA,DA,DA,DA,DA,Volumen,"200,00","214,00","7,00","10,00",DA,"300,00","317,00","5,67","10,00",DA,"400,00","419,00","4,75","10,00",DA,"500,00","527,00","5,40","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","1,81","0,81","1,00",DA,"2,00","2,51","0,51","1,00",DA,"3,00","3,30","0,30","1,00",DA,"4,00","3,42","0,58","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
583/16,583/VL/16,18.3.2016.,Zavrsena,Ugovor br. 01-1-387/16 od 07.03.2016.,Komparativna,Redovna,Drager,Titus,ARLE-0002,DA,DA,DA,DA,DA,Volumen,"200,00","211,00","5,50","10,00",DA,"300,00","287,00","4,33","10,00",DA,"400,00","407,00","1,75","10,00",DA,"500,00","496,00","0,80","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","1,49","0,49","1,00",DA,"2,00","2,51","0,51","1,00",DA,"3,00","2,94","0,06","1,00",DA,"4,00","3,46","0,54","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
509/16,509/VL/16,4.3.2016.,Zavrsena,Narudžbenica telefonom od 29.02.2016.,Komparativna,Redovna,Drager,Sula 19,1305,DA,DA,DA,DA,DA,Volumen,"200,00","182,00","9,00","10,00",DA,"300,00","279,00","7,00","10,00",DA,"400,00","369,00","7,75","10,00",DA,"500,00","477,00","4,60","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","1,79","0,79","1,00",DA,"2,00","2,58","0,58","1,00",DA,"3,00","2,98","0,02","1,00",DA,"4,00","3,56","0,44","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
508/16,508/VL/16,4.3.2016.,Zavrsena,Narudžbenica od 19.02.2016.,Komparativna,Redovna,DAMECA,Siesta EGM,200548033,DA,DA,DA,DA,DA,Volumen,"100,00","108,00","8,00","10,00",DA,"200,00","183,00","8,50","10,00",DA,"300,00","330,00","10,00","10,00",DA,"500,00","491,00","1,80","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","1,36","0,36","1,00",DA,"2,00","2,14","0,14","1,00",DA,"3,00","2,68","0,32","1,00",DA,"4,00","3,88","0,12","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
490/16,490/VL/16,2.3.2016.,Zavrsena,Narudžbenica preko SW od 04.02.2016.,Komparativna,Redovna,Drager,Fabius Tiro,ARZK-0076,DA,DA,DA,DA,DA,Volumen,"200,00","200,00","0,00","10,00",DA,"300,00","298,00","0,67","10,00",DA,"400,00","397,00","0,75","10,00",DA,"500,00","491,00","1,80","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","1,24","0,24","1,00",DA,"2,00","2,23","0,23","1,00",DA,"3,00","3,17","0,17","1,00",DA,"4,00","3,56","0,44","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
416/16,416/VL/16,25.2.2016.,Zavrsena,NARUDŽBENICA,Komparativna,Redovna,Drager,FABIUS,ARSE-0007,DA,DA,DA,DA,DA,Volumen,"200,00","191,00","4,50","10,00",DA,"300,00","286,00","4,67","10,00",DA,"400,00","365,00","8,75","10,00",DA,"500,00","458,00","8,40","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","1,09","0,09","1,00",DA,"2,00","2,01","0,01","1,00",DA,"3,00","2,91","0,09","1,00",DA,"4,00","3,76","0,24","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
417/16,417/VL/16,25.2.2016.,Zavrsena,NARUDŽBENICA,Komparativna,Redovna,Drager,Fabius,ARSE-0015,DA,DA,DA,DA,DA,Volumen,"200,00","189,00","5,50","10,00",DA,"300,00","288,00","4,00","10,00",DA,"400,00","383,00","4,25","10,00",DA,"500,00","470,00","6,00","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","1,43","0,43","1,00",DA,"2,00","2,36","0,36","1,00",DA,"3,00","3,18","0,18","1,00",DA,"4,00","3,17","0,83","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
415/16,415/VL/16,25.2.2016.,Zavrsena,NARUDŽBENICA,Komparativna,Redovna,Drager,FABIUS,ARSF-0023,DA,DA,DA,DA,DA,Volumen,"200,00","186,00","7,00","10,00",DA,"300,00","285,00","5,00","10,00",DA,"400,00","386,00","3,50","10,00",DA,"500,00","487,00","2,60","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","1,36","0,36","1,00",DA,"2,00","2,21","0,21","1,00",DA,"3,00","2,90","0,10","1,00",DA,"4,00","3,05","0,95","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
381/16,381/VL/16,18.2.2016.,Zavrsena,NARUDŽBENICA BR. 0079-2016-II OD 03.02.2016.,Komparativna,Redovna,Mindray,WATO EX - 55,ES-23000106,DA,DA,DA,DA,DA,Volumen,"200,00","183,00","8,50","10,00",DA,"300,00","274,00","8,67","10,00",DA,"400,00","369,00","7,75","10,00",DA,"500,00","456,00","8,80","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","1,09","0,09","1,00",DA,"2,00","2,14","0,14","1,00",DA,"3,00","3,26","0,26","1,00",DA,"4,00","3,70","0,30","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
373/16,373/VL/16,17.2.2016.,Zavrsena,NARUDŽBENICA BR. 0079-2016-II OD 03.02.2016.,Komparativna,Redovna,Medec,NEPTUNE,12/26546,DA,DA,DA,DA,DA,Volumen,"200,00","182,00","9,00","10,00",DA,"300,00","276,00","8,00","10,00",DA,"400,00","374,00","6,50","10,00",DA,"500,00","473,00","5,40","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","1,09","0,09","1,00",DA,"2,00","2,01","0,01","1,00",DA,"3,00","2,90","0,10","1,00",DA,"4,00","3,76","0,24","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
194/16,194/VL/16,10.2.2016.,Zavrsena,Ugovor br. 20/1-300 od 12.01.2016.,Komparativna,Redovna,Drager,Fabius,ARTE-0030,DA,DA,DA,DA,DA,Volumen,"200,00","183,00","8,50","10,00",DA,"300,00","274,00","8,67","10,00",DA,"400,00","367,00","8,25","10,00",DA,"500,00","455,00","9,00","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","1,07","0,07","1,00",DA,"2,00","2,15","0,15","1,00",DA,"3,00","2,84","0,16","1,00",DA,"4,00","3,65","0,35","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
198/16,198/VL/16,10.2.2016.,Zavrsena,Ugovor br. 20/1-300 od 12.01.2016.,Komparativna,Redovna,Drager,Julian,ARMF-0082,DA,DA,DA,DA,DA,Volumen,"200,00","187,00","6,50","10,00",DA,"300,00","275,00","8,33","10,00",DA,"400,00","406,00","1,50","10,00",DA,"500,00","507,00","1,40","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","1,11","0,11","1,00",DA,"2,00","2,11","0,11","1,00",DA,"3,00","3,11","0,11","1,00",DA,"4,00","3,81","0,19","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
211/16,211/VL/16,10.2.2016.,Zavrsena,Ugovor br. 20/1-300 od 12.01.2016.,Komparativna,Redovna,Drager,Julian,ARMF-0084,DA,DA,DA,DA,DA,Volumen,"200,00","200,00","0,00","10,00",DA,"300,00","307,00","2,33","10,00",DA,"400,00","427,00","6,75","10,00",DA,"500,00","538,00","7,60","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","1,08","0,08","1,00",DA,"2,00","2,15","0,15","1,00",DA,"3,00","3,27","0,27","1,00",DA,"4,00","3,87","0,13","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
211/16,211/VL/16,10.2.2016.,Zavrsena,Ugovor br. 20/1-300 od 12.01.2016.,Komparativna,Redovna,Drager,Julian,ARMF-0084,DA,DA,DA,DA,DA,Volumen,"200,00","200,00","0,00","10,00",DA,"300,00","307,00","2,33","10,00",DA,"400,00","427,00","6,75","10,00",DA,"500,00","538,00","7,60","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","1,08","0,08","1,00",DA,"2,00","2,15","0,15","1,00",DA,"3,00","3,27","0,27","1,00",DA,"4,00","3,87","0,13","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
213/16,213/VL/16,10.2.2016.,Zavrsena,Ugovor br. 20/1-300 od 12.01.2016.,Komparativna,Redovna,Mindray,Wato EX65,ER-3C002075,DA,DA,DA,DA,DA,Volumen,"200,00","183,00","8,50","10,00",DA,"300,00","277,00","7,67","10,00",DA,"400,00","369,00","7,75","10,00",DA,"500,00","477,00","4,60","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","1,06","0,06","1,00",DA,"2,00","1,97","0,03","1,00",DA,"3,00","2,73","0,27","1,00",DA,"4,00","3,65","0,35","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
210/16,210/VL/16,10.2.2016.,Zavrsena,Ugovor br. 20/1-300 od 12.01.2016.,Komparativna,Redovna,Drager,Primus,ARWA-0089,DA,DA,DA,DA,DA,Volumen,"200,00","182,00","9,00","10,00",DA,"300,00","274,00","8,67","10,00",DA,"400,00","368,00","8,00","10,00",DA,"500,00","474,00","5,20","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","1,05","0,05","1,00",DA,"2,00","2,19","0,20","1,00",DA,"3,00","3,25","0,25","1,00",DA,"4,00","4,10","0,10","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
199/16,199/VL/16,10.2.2016.,Zavrsena,Ugovor br. 20/1-300 od 12.01.2016.,Komparativna,Redovna,Drager,Titus,ARKD-0018,DA,DA,DA,DA,DA,Volumen,"200,00","190,00","5,00","10,00",DA,"300,00","285,00","5,00","10,00",DA,"400,00","403,00","0,75","10,00",DA,"500,00","533,00","6,60","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00",NIJE MJERENO,NIJE MJERENO,"1,00",DA,"2,00",NIJE MJERENO,NIJE MJERENO,"1,00",DA,"3,00",NIJE MJERENO,NIJE MJERENO,"1,00",DA,"4,00",NIJE MJERENO,NIJE MJERENO,"1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
196/16,196/VL/16,10.2.2016.,Zavrsena,Ugovor br. 20/1-300 od 12.01.2016.,Komparativna,Redovna,Drager,Fabius,ARUB-0033,NE,DA,DA,DA,DA,Volumen,"200,00","144,00","28,00","10,00",NE,"300,00","227,00","24,33","10,00",NE,"400,00","314,00","21,50","10,00",NE,"500,00","393,00","21,40","10,00",NE,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","1,03","0,03","1,00",DA,"2,00","1,95","0,05","1,00",DA,"3,00","2,85","0,15","1,00",DA,"4,00","3,55","0,45","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
197/16,197/VL/16,10.2.2016.,Zavrsena,Ugovor br. 20/1-300 od 12.01.2016.,Komparativna,Redovna,Drager,Fabius,ARUB-0038,NE,DA,DA,DA,DA,Volumen,"200,00","142,00","29,00","10,00",NE,"300,00","224,00","25,33","10,00",NE,"400,00","310,00","22,50","10,00",NE,"500,00","398,00","20,40","10,00",NE,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","1,21","0,21","1,00",DA,"2,00","2,10","0,10","1,00",DA,"3,00","2,75","0,25","1,00",DA,"4,00","2,95","1,05","1,00",NE,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
212/16,212/VL/16,10.2.2016.,Zavrsena,Ugovor br. 20/1-300 od 12.01.2016.,Komparativna,Redovna,Drager,Fabius,ARTE-0037,DA,DA,DA,DA,DA,Volumen,"200,00","184,00","8,00","10,00",DA,"300,00","279,00","7,00","10,00",DA,"400,00","370,00","7,50","10,00",DA,"500,00","456,00","8,80","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","1,08","0,08","1,00",DA,"2,00","2,16","0,16","1,00",DA,"3,00","3,08","0,08","1,00",DA,"4,00","3,82","0,18","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
195/16,195/VL/16,10.2.2016.,Zavrsena,Ugovor br. 20/1-300 od 12.01.2016.,Komparativna,Redovna,Drager,Julian,ARMF-0021,DA,DA,DA,DA,DA,Volumen,"200,00","185,00","7,50","10,00",DA,"300,00","309,00","3,00","10,00",DA,"400,00","404,00","1,00","10,00",DA,"500,00","507,00","1,40","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","1,01","0,01","1,00",DA,"2,00","2,08","0,08","1,00",DA,"3,00","3,01","0,01","1,00",DA,"4,00","3,71","0,29","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
13/15,13/AB/15,17.12.2015.,Zavrsena,Narudžbenica br. SUSL-0515-000050,Komparativna,Redovna,GE Datex Ohmeda,Aespire,ANCM00714,DA,DA,DA,DA,DA,Volumen,"100,00","91,00","9,00","10,00",DA,"200,00","182,00","9,00","10,00",DA,"300,00","273,00","9,00","10,00",DA,"400,00","365,00","8,75","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","1,08","0,08","1,00",DA,"2,00","1,92","0,08","1,00",DA,"3,00","2,78","0,22","1,00",DA,"4,00","3,68","0,32","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
1312/15,1312/AB/15,17.12.2015.,Zavrsena,Narudžbenica br. SUSL-0515-000050,Komparativna,Redovna,GE Datex Ohmeda,Aespire,ANCM00712,DA,DA,DA,DA,DA,Volumen,"100,00","94,00","6,00","10,00",DA,"200,00","182,00","9,00","10,00",DA,"300,00","289,00","3,67","10,00",DA,"400,00","385,00","3,75","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","1,11","0,11","1,00",DA,"2,00","1,94","0,06","1,00",DA,"3,00","2,87","0,13","1,00",DA,"4,00","3,77","0,23","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
1310/15,1310/AB/15,17.12.2015.,Zavrsena,Narudžbenica br. SUSL-0515-000050,Komparativna,Redovna,Maquet,Flow-i,2973,DA,DA,DA,DA,DA,Volumen,"100,00","98,00","2,00","10,00",DA,"200,00","199,00","0,50","10,00",DA,"300,00","300,00","0,00","10,00",DA,"400,00","404,00","1,00","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,08","0,92","1,00",DA,"2,00","1,94","0,06","1,00",DA,"3,00","2,74","0,26","1,00",DA,"4,00","3,96","0,04","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
1314/15,1314/AB/15,17.12.2015.,Zavrsena,Narudžbenica br. SUSL-0515-000050,Komparativna,Redovna,Maquet,Flow-i,2974,DA,DA,DA,DA,DA,Volumen,"100,00","101,00","1,00","10,00",DA,"200,00","191,00","4,50","10,00",DA,"300,00","286,00","4,67","10,00",DA,"400,00","365,00","8,75","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","1,11","0,11","1,00",DA,"2,00","1,94","0,06","1,00",DA,"3,00","2,94","0,06","1,00",DA,"4,00","3,99","0,01","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
1316/15,1316/AB/15,17.12.2015.,Zavrsena,Narudžbenica br. SUSL-0515-000050,Komparativna,Redovna,Maquet,Flow-i,2972,DA,DA,DA,DA,DA,Volumen,"100,00","103,00","3,00","10,00",DA,"200,00","199,00","0,50","10,00",DA,"300,00","304,00","1,33","10,00",DA,"400,00","404,00","1,00","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","1,10","0,10","1,00",DA,"2,00","2,07","0,07","1,00",DA,"3,00","2,88","0,12","1,00",DA,"4,00","3,67","0,33","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
1311/15,1311/AB/15,17.12.2015.,Zavrsena,Narudžbenica br. SUSL-0515-000025,Komparativna,Redovna,Datex Ohmeda,Modulus II,ABOP01332,NE,DA,DA,DA,DA,Volumen,"100,00","75,00","25,00","10,00",NE,"200,00","253,00","26,50","10,00",NE,"300,00","460,00","53,33","10,00",NE,"400,00","493,00","23,25","10,00",NE,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,37","0,63","1,00",DA,"2,00","0,37","1,63","1,00",NE,"3,00","0,32","2,68","1,00",NE,"4,00","0,27","3,73","1,00",NE,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
1313/15,1313/AB/15,17.12.2015.,Zavrsena,Narudžbenica br. SUSL-0515-000050,Komparativna,Redovna,n/a,Sutjeska Tiberius 19,80230,NE,NE,NE,NE,NE,Volumen,"200,00",NIJE MJERENO,NIJE MJERENO,"10,00",DA,"300,00",NIJE MJERENO,NIJE MJERENO,"10,00",DA,"400,00",NIJE MJERENO,NIJE MJERENO,"10,00",DA,"500,00",NIJE MJERENO,NIJE MJERENO,"10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00",NIJE MJERENO,NIJE MJERENO,"1,00",DA,"2,00",NIJE MJERENO,NIJE MJERENO,"1,00",DA,"3,00",NIJE MJERENO,NIJE MJERENO,"1,00",DA,"4,00",NIJE MJERENO,NIJE MJERENO,"1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
1300/15,1300/AB/15,15.12.2015.,Zavrsena,Narudžbenica,Komparativna,Redovna,GE Datex Ohmeda,Aespire,ANCM00713,DA,DA,DA,DA,DA,Volumen,"100,00","100,00","0,00","10,00",DA,"200,00","191,00","4,50","10,00",DA,"300,00","287,00","4,33","10,00",DA,"400,00","371,00","7,25","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","1,09","0,09","1,00",DA,"2,00","1,86","0,14","1,00",DA,"3,00","2,74","0,26","1,00",DA,"4,00","3,80","0,20","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
1298/15,1298/AB/15,15.12.2015.,Zavrsena,Narudžbenica,Komparativna,Redovna,Drager,Fabius,URSA-0110,DA,DA,DA,DA,DA,Volumen,"100,00","92,00","8,00","10,00",DA,"200,00","184,00","8,00","10,00",DA,"300,00","275,00","8,33","10,00",DA,"400,00","372,00","7,00","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","1,11","0,11","1,00",DA,"2,00","2,05","0,05","1,00",DA,"3,00","2,80","0,20","1,00",DA,"4,00","3,71","0,29","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
1299/15,1299/AB/15,15.12.2015.,Zavrsena,Narudžbenica,Komparativna,Redovna,Drager,Fabius,URSA-0098,NE,DA,DA,DA,DA,Volumen,"100,00","72,00","28,00","10,00",NE,"200,00","152,00","24,00","10,00",NE,"300,00","242,00","19,33","10,00",NE,"400,00","324,00","19,00","10,00",NE,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","1,10","0,10","1,00",DA,"2,00","1,68","0,32","1,00",DA,"3,00","2,45","0,55","1,00",DA,"4,00","2,71","1,29","1,00",NE,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
1253/15,1253/AB/15,24.11.2015.,Zavrsena,Narudžbenica od 19.11.2015.,Komparativna,Redovna,Mindray,Wato EX-55,ES-3B001262,DA,DA,DA,DA,DA,Volumen,"100,00","96,00","4,00","10,00",DA,"200,00","187,00","6,50","10,00",DA,"300,00","275,00","8,33","10,00",DA,"400,00","375,00","6,25","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,92","0,08","1,00",DA,"2,00","1,86","0,14","1,00",DA,"3,00","3,00","0,00","1,00",DA,"4,00","3,69","0,31","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
1252/15,1252/AB/15,24.11.2015.,Zavrsena,Zahtjev br. 092/15 od 11.11.2015.,Komparativna,Redovna,Mindray,WATO EX-55,ES-42001464,DA,DA,DA,DA,DA,Volumen,"100,00","107,00","7,00","10,00",DA,"200,00","193,00","3,50","10,00",DA,"300,00","286,00","4,67","10,00",DA,"400,00","399,00","0,25","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","1,05","0,05","1,00",DA,"2,00","2,11","0,11","1,00",DA,"3,00","2,93","0,07","1,00",DA,"4,00","3,72","0,28","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
1219/15,1219/AB/15,19.11.2015.,Zavrsena,Web narudžbenica od 12.11.2015.,Komparativna,Redovna,Heinen Lowenstein,Leon plusneo,0200010HUL00201136,NE,DA,DA,DA,DA,Volumen,"100,00","38,00","62,00","10,00",NE,"200,00","96,00","52,00","10,00",NE,"300,00","164,00","45,33","10,00",NE,"400,00","222,00","44,50","10,00",NE,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","2,43","1,43","1,00",NE,"2,00","2,69","0,69","1,00",DA,"3,00","3,02","0,02","1,00",DA,"4,00","3,57","0,43","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
1210/15,1210/AB/15,12.11.2015.,Zavrsena,Narudžbenica br. 001727/15 od 28.10.2015.,Komparativna,Redovna,Datex Ohmeda,Aespire,ANCM00713,NE,DA,DA,DA,DA,Volumen,"100,00","104,00","4,00","10,00",DA,"200,00","202,00","1,00","10,00",DA,"300,00","291,00","3,00","10,00",DA,"400,00","369,00","7,75","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,71","0,29","1,00",DA,"2,00","1,02","0,98","1,00",DA,"3,00","1,58","1,42","1,00",NE,"4,00","2,03","1,97","1,00",NE,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
1209/15,1209/AB/15,12.11.2015.,Zavrsena,Narudžbenica br. 001727/15 od 28.10.2015.,Komparativna,Redovna,Drager,Fabius,URSA-0098,NE,DA,DA,DA,DA,Volumen,"100,00","63,00","37,00","10,00",NE,"200,00","153,00","23,50","10,00",NE,"300,00","245,00","18,33","10,00",NE,"400,00","335,00","16,25","10,00",NE,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","1,12","0,12","1,00",DA,"2,00","1,73","0,27","1,00",DA,"3,00","2,26","0,74","1,00",DA,"4,00","2,69","1,31","1,00",NE,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
1211/15,1211/AB/15,12.11.2015.,Zavrsena,Narudžbenica br. 001727/15 od 28.10.2015.,Komparativna,Redovna,Drager,Fabius,URSA-0074,DA,DA,DA,DA,DA,Volumen,"100,00","93,00","7,00","10,00",DA,"200,00","185,00","7,50","10,00",DA,"300,00","327,00","9,00","10,00",DA,"400,00","368,00","8,00","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","1,04","0,04","1,00",DA,"2,00","1,94","0,06","1,00",DA,"3,00","2,75","0,25","1,00",DA,"4,00","3,70","0,30","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
1212/15,1212/AB/15,12.11.2015.,Zavrsena,Narudžbenica br. 001727/15 od 28.10.2015.,Komparativna,Redovna,Drager,Fabius,URSA-0110,NE,DA,DA,DA,DA,Volumen,"100,00","52,00","48,00","10,00",NE,"200,00","136,00","32,00","10,00",NE,"300,00","228,00","24,00","10,00",NE,"400,00","314,00","21,50","10,00",NE,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","1,23","0,23","1,00",DA,"2,00","1,91","0,09","1,00",DA,"3,00","2,58","0,42","1,00",DA,"4,00","3,05","0,95","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
1213/15,1213/AB/15,12.11.2015.,Zavrsena,Narudžbenica br. 001727/15 od 28.10.2015.,Komparativna,Redovna,Drager,Fabius,URSA-0059,DA,DA,DA,DA,DA,Volumen,"100,00","94,00","6,00","10,00",DA,"200,00","187,00","6,50","10,00",DA,"300,00","273,00","9,00","10,00",DA,"400,00","365,00","8,75","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","1,02","0,02","1,00",DA,"2,00","2,08","0,08","1,00",DA,"3,00","2,78","0,22","1,00",DA,"4,00","3,64","0,36","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
1123/15,1123/AB/15,2.11.2015.,Zavrsena,Narudžbenica,Komparativna,Redovna,Acoma,PH-3F,18589,DA,DA,DA,DA,DA,Volumen,"200,00","187,00","6,50","10,00",DA,"300,00","327,00","9,00","10,00",DA,"400,00","440,00","10,00","10,00",DA,"500,00","473,00","5,40","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","1,08","0,08","1,00",DA,"2,00","2,12","0,12","1,00",DA,"3,00","2,82","0,18","1,00",DA,"4,00","3,69","0,31","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
1001/15,1001/VL/15,9.10.2015.,Zavrsena,Narudžbenica br. SUSL-0515-000025,Komparativna,Redovna,Drager,SULA 808V,3335,NE,NE,NE,NE,NE,Volumen,"200,00",NIJE MJERENO,NIJE MJERENO,"10,00",DA,"300,00",NIJE MJERENO,NIJE MJERENO,"10,00",DA,"400,00",NIJE MJERENO,NIJE MJERENO,"10,00",DA,"500,00",NIJE MJERENO,NIJE MJERENO,"10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00",NIJE MJERENO,NIJE MJERENO,"1,00",DA,"2,00",NIJE MJERENO,NIJE MJERENO,"1,00",DA,"3,00",NIJE MJERENO,NIJE MJERENO,"1,00",DA,"4,00",NIJE MJERENO,NIJE MJERENO,"1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
992/15,992/AB/15,8.10.2015.,Zavrsena,Narudžbenica od 15.09.2015.,Komparativna,Redovna,GE Datex Ohmeda,9100C,ME11120279,DA,DA,DA,DA,DA,Volumen,"100,00","94,00","6,00","10,00",DA,"200,00","189,00","5,50","10,00",DA,"300,00","278,00","7,33","10,00",DA,"400,00","440,00","10,00","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,92","0,08","1,00",DA,"2,00","1,91","0,09","1,00",DA,"3,00","2,76","0,24","1,00",DA,"4,00","3,75","0,25","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
962/15,962/AB/15,7.10.2015.,Zavrsena,Narudžbenica br. 20/2015 od 30.09.2015. god.,Komparativna,Redovna,GE Datex Ohmeda,AVANCE CS 2 PRO,APKT00467,NE,DA,DA,DA,DA,Volumen,"100,00","87,00","13,00","10,00",NE,"200,00","183,00","8,50","10,00",DA,"300,00","276,00","8,00","10,00",DA,"400,00","400,00","0,00","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","1,06","0,06","1,00",DA,"2,00","2,04","0,04","1,00",DA,"3,00","2,99","0,01","1,00",DA,"4,00","3,86","0,14","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
972/15,972/AB/15,7.10.2015.,Zavrsena,Zahtjev br. 279/15 od 05.10.2015.,Komparativna,Redovna,Drager,Sula 808V,5050,DA,DA,DA,DA,DA,Volumen,"100,00","92,00","8,00","10,00",DA,"200,00","205,00","2,50","10,00",DA,"300,00","280,00","6,67","10,00",DA,"400,00","371,00","7,25","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","1,11","0,11","1,00",DA,"2,00","1,87","0,13","1,00",DA,"3,00","2,79","0,21","1,00",DA,"4,00","3,77","0,23","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
907/15,907/AB/15,22.9.2015.,Zavrsena,Narudžbenica br. 20/15 od 22.09.2015.,Komparativna,Redovna,Stephan,ABV-U,S1061000658,DA,DA,DA,DA,DA,Volumen,"100,00","92,00","8,00","10,00",DA,"200,00","191,00","4,50","10,00",DA,"300,00","297,00","1,00","10,00",DA,"400,00","435,00","8,75","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","1,06","0,06","1,00",DA,"2,00","2,05","0,05","1,00",DA,"3,00","2,89","0,11","1,00",DA,"4,00","3,70","0,30","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
745/15,745/AB/15,9.9.2015.,Zavrsena,NARUDŽBENICA OD 31.08.2015.,Komparativna,Redovna,Drager,Tiberius 19a,80402,DA,DA,DA,DA,DA,Volumen,"100,00","98,00","2,00","10,00",DA,"200,00","203,00","1,50","10,00",DA,"300,00","309,00","3,00","10,00",DA,"400,00","435,00","8,75","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00",NIJE MJERENO,NIJE MJERENO,"1,00",DA,"2,00",NIJE MJERENO,NIJE MJERENO,"1,00",DA,"3,00",NIJE MJERENO,NIJE MJERENO,"1,00",DA,"4,00",NIJE MJERENO,NIJE MJERENO,"1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
746/15,746/AB/15,9.9.2015.,Zavrsena,NARUDŽBENICA OD 31.08.2015.,Komparativna,Redovna,AIRCO,AIRCO,AKDJ02049,DA,DA,DA,DA,DA,Volumen,"100,00","104,00","4,00","10,00",DA,"200,00","220,00","10,00","10,00",DA,"300,00","327,00","9,00","10,00",DA,"400,00","425,00","6,25","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00",NIJE MJERENO,NIJE MJERENO,"1,00",DA,"2,00",NIJE MJERENO,NIJE MJERENO,"1,00",DA,"3,00",NIJE MJERENO,NIJE MJERENO,"1,00",DA,"4,00",NIJE MJERENO,NIJE MJERENO,"1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
746/15,746/AB/15,9.9.2015.,Zavrsena,NARUDŽBENICA OD 31.08.2015.,Komparativna,Redovna,AIRCO,AIRCO,AKDJ02049,DA,DA,DA,DA,DA,Volumen,"100,00","104,00","4,00","10,00",DA,"200,00","220,00","10,00","10,00",DA,"300,00","327,00","9,00","10,00",DA,"400,00","425,00","6,25","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00",NIJE MJERENO,NIJE MJERENO,"1,00",DA,"2,00",NIJE MJERENO,NIJE MJERENO,"1,00",DA,"3,00",NIJE MJERENO,NIJE MJERENO,"1,00",DA,"4,00",NIJE MJERENO,NIJE MJERENO,"1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
709/15,709/AB/15,8.9.2015.,Zavrsena,Narudžbenica od 28.08.2015.,Komparativna,Redovna,Landsky,RXY-110+,331306018,DA,DA,DA,DA,DA,Volumen,"100,00","105,00","5,00","10,00",DA,"200,00","188,00","6,00","10,00",DA,"300,00","280,00","6,67","10,00",DA,"400,00","376,00","6,00","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","1,05","0,05","1,00",DA,"2,00","2,20","0,20","1,00",DA,"3,00","3,11","0,11","1,00",DA,"4,00","4,02","0,02","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
699/15,699/AB/15,4.9.2015.,Zavrsena,Narudžbenica od 02.09.2015.,Komparativna,Redovna,DAMECA,Siesta,200447012,DA,DA,DA,DA,DA,Volumen,"100,00","95,00","5,00","10,00",DA,"200,00","203,00","1,50","10,00",DA,"300,00","278,00","7,33","10,00",DA,"400,00","378,00","5,50","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","1,11","0,11","1,00",DA,"2,00","2,09","0,09","1,00",DA,"3,00","2,80","0,20","1,00",DA,"4,00","3,64","0,36","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
665/15,665/AB/15,2.9.2015.,Zavrsena,Narudžbenica br. 23/15 od 28.08.2015.,Komparativna,Redovna,Mindray,WATO EX-55,DB-19101265,DA,DA,DA,DA,DA,Volumen,"100,00","109,00","9,00","10,00",DA,"200,00","191,00","4,50","10,00",DA,"300,00","276,00","8,00","10,00",DA,"400,00","370,00","7,50","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","1,11","0,11","1,00",DA,"2,00","2,17","0,17","1,00",DA,"3,00","3,11","0,11","1,00",DA,"4,00","3,65","0,35","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
666/15,666/AB/15,2.9.2015.,Zavrsena,Narudžbenica br. 23/15 od 28.08.2015.,Komparativna,Redovna,Mindray,WATO EX-55,ES-42001464,NE,DA,DA,DA,DA,Volumen,"100,00","100,00","0,00","10,00",DA,"200,00","172,00","14,00","10,00",NE,"300,00","237,00","21,00","10,00",NE,"400,00","309,00","22,75","10,00",NE,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","1,50","0,50","1,00",DA,"2,00","2,46","0,46","1,00",DA,"3,00","2,97","0,03","1,00",DA,"4,00","3,17","0,83","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
641/15,641/AB/15,31.8.2015.,Zavrsena,Narudžbenica od 21.08.2015.,Komparativna,Redovna,Drager,Fabius,ARWF-0106,DA,DA,DA,DA,DA,Volumen,"100,00","108,00","8,00","10,00",DA,"200,00","206,00","3,00","10,00",DA,"300,00","330,00","10,00","10,00",DA,"400,00","409,00","2,25","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","1,07","0,07","1,00",DA,"2,00","2,22","0,22","1,00",DA,"3,00","3,20","0,20","1,00",DA,"4,00","4,14","0,14","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
591/15,591/AB/15,17.8.2015.,Zavrsena,Ugovor br. 3591-13/15 od 28.07.2015.,Komparativna,Redovna,Acoma,PH-3F,18589,DA,DA,DA,DA,DA,Volumen,"100,00","92,00","8,00","10,00",DA,"200,00","191,00","4,50","10,00",DA,"300,00","297,00","1,00","10,00",DA,"400,00","435,00","8,75","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","1,06","0,06","1,00",DA,"2,00","2,05","0,05","1,00",DA,"3,00","2,89","0,11","1,00",DA,"4,00","3,70","0,30","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
593/15,593/AB/15,17.8.2015.,Zavrsena,Ugovor br. 3591-13/15 od 28.07.2015.,Komparativna,Redovna,Acoma,Acoma PH-3F,8066,DA,DA,DA,DA,DA,Volumen,"100,00","91,00","9,00","10,00",DA,"200,00","219,00","9,50","10,00",DA,"300,00","316,00","5,33","10,00",DA,"400,00","381,00","4,75","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","1,09","0,09","1,00",DA,"2,00","2,19","0,19","1,00",DA,"3,00","3,08","0,08","1,00",DA,"4,00","4,02","0,02","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
595/15,595/AB/15,17.8.2015.,Zavrsena,Ugovor br. 3591-13/15 od 28.07.2015.,Komparativna,Redovna,Acoma,Acoma PH-3F,8065,DA,DA,DA,DA,DA,Volumen,"100,00","110,00","10,00","10,00",DA,"200,00","220,00","10,00","10,00",DA,"300,00","285,00","5,00","10,00",DA,"400,00","395,00","1,25","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","1,05","0,05","1,00",DA,"2,00","2,11","0,11","1,00",DA,"3,00","2,97","0,03","1,00",DA,"4,00","3,75","0,25","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
578/15,578/AB/15,17.8.2015.,Zavrsena,Ugovor br. 3591-13/15 od 28.07.2015.,Komparativna,Redovna,GE Datex Ohmeda,S/5 Aespire,ANCK00865,DA,DA,DA,DA,DA,Volumen,"100,00","109,00","9,00","10,00",DA,"200,00","218,00","9,00","10,00",DA,"300,00","276,00","8,00","10,00",DA,"400,00","374,00","6,50","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","1,06","0,06","1,00",DA,"2,00","2,02","0,02","1,00",DA,"3,00","2,82","0,18","1,00",DA,"4,00","3,71","0,29","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
579/15,579/AB/15,17.8.2015.,Zavrsena,Ugovor br. 3591-13/15 od 28.07.2015.,Komparativna,Redovna,GE Datex Ohmeda,S/5 Aespire,ANCK00864,DA,DA,DA,DA,DA,Volumen,"100,00","108,00","8,00","10,00",DA,"200,00","194,00","3,00","10,00",DA,"300,00","290,00","3,33","10,00",DA,"400,00","388,00","3,00","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","1,05","0,05","1,00",DA,"2,00","2,07","0,07","1,00",DA,"3,00","3,05","0,05","1,00",DA,"4,00","3,95","0,05","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
590/15,590/AB/15,17.8.2015.,Zavrsena,Ugovor br. 3591-13/15 od 28.07.2015.,Komparativna,Redovna,GE Datex Ohmeda,S/5 Aespire,ANCK00866,DA,DA,DA,DA,DA,Volumen,"100,00","108,00","8,00","10,00",DA,"200,00","214,00","7,00","10,00",DA,"300,00","320,00","6,67","10,00",DA,"400,00","434,00","8,50","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,92","0,08","1,00",DA,"2,00","1,87","0,13","1,00",DA,"3,00","2,77","0,23","1,00",DA,"4,00","3,64","0,36","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
597/15,597/AB/15,17.8.2015.,Zavrsena,Ugovor br. 3591-13/15 od 28.07.2015.,Komparativna,Redovna,Drager,Romulus 19,1618,DA,DA,DA,DA,DA,Volumen,"100,00","91,00","9,00","10,00",DA,"200,00","194,00","3,00","10,00",DA,"300,00","320,00","6,67","10,00",DA,"400,00","365,00","8,75","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","1,09","0,09","1,00",DA,"2,00","1,89","0,11","1,00",DA,"3,00","3,05","0,05","1,00",DA,"4,00","3,81","0,19","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
599/15,599/AB/15,17.8.2015.,Zavrsena,Ugovor br. 3591-13/15 od 28.07.2015.,Komparativna,Redovna,Drager,Romulus 19,1515,DA,DA,DA,DA,DA,Volumen,"100,00","108,00","8,00","10,00",DA,"200,00","220,00","10,00","10,00",DA,"300,00","297,00","1,00","10,00",DA,"400,00","434,00","8,50","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,91","0,09","1,00",DA,"2,00","2,05","0,05","1,00",DA,"3,00","2,75","0,25","1,00",DA,"4,00","3,84","0,16","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
596/15,596/AB/15,17.8.2015.,Zavrsena,Ugovor br. 3591-13/15 od 28.07.2015.,Komparativna,Redovna,Drager,Tiberius,4676B,DA,DA,DA,DA,DA,Volumen,"100,00","108,00","8,00","10,00",DA,"200,00","220,00","10,00","10,00",DA,"300,00","316,00","5,33","10,00",DA,"400,00","438,00","9,50","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","0,92","0,08","1,00",DA,"2,00","2,02","0,02","1,00",DA,"3,00","3,08","0,08","1,00",DA,"4,00","3,86","0,14","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
410/15,410/AB/15,5.6.2015.,Zavrsena,Narudzbenica,Komparativna,Redovna,Drager,Julian,0322200,DA,DA,DA,DA,DA,Volumen,"100,00","98,30","1,70","10,00",DA,"200,00","189,70","5,15","10,00",DA,"300,00","275,60","8,13","10,00",DA,"320,00","317,70","0,72","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","1,00","0,00","1,00",DA,"2,00","2,00","0,00","1,00",DA,"4,00","4,00","0,00","1,00",DA,"5,00","5,00","0,00","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
403/15,403/AB/15,4.6.2015.,Zavrsena,Narudzbenica 07/15 od 07.05.2015.,Komparativna,Redovna,Drager,Fabius,0032,DA,DA,DA,DA,DA,Volumen,"100,00","110,00","10,00","10,00",DA,"200,00","215,00","7,50","10,00",DA,"300,00","328,00","9,33","10,00",DA,"400,00","377,80","5,55","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","1,00","0,00","1,00",DA,"2,00","2,00","0,00","1,00",DA,"3,00","3,00","0,00","1,00",DA,"4,00","4,00","0,00","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
190/15,190/AB/15,14.4.2015.,Zavrsena,Narudžbenica – br. 44/15 od 03.04.2015.,Komparativna,Redovna,TMS,Maxi 2200,V15050747,DA,DA,DA,DA,DA,Volumen,"100,00","94,00","6,00","10,00",DA,"200,00","215,00","7,50","10,00",DA,"300,00","290,00","3,33","10,00",DA,"400,00","380,00","5,00","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","1,00","0,00","1,00",DA,"2,00","2,00","0,00","1,00",DA,"4,00","4,00","0,00","1,00",DA,"5,00","5,00","0,00","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
10/15,10/AB/15,4.2.2015.,Zavrsena,Narudžba broj 6. iz 2015.,Komparativna,Redovna,GE Datex Ohmeda,Aespire,ANCN01289,DA,DA,DA,DA,DA,Volumen,"100,00","94,30","5,70","10,00",DA,"200,00","214,96","7,48","10,00",DA,"300,00","289,45","3,52","10,00",DA,"400,00","379,30","5,17","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","1,00","0,00","1,00",DA,"2,00","2,00","0,00","1,00",DA,"4,00","4,00","0,00","1,00",DA,"5,00","5,00","0,00","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,
09/15,09/AB/15,4.2.2015.,Zavrsena,Narudžba broj 6. iz 2015.,Komparativna,Redovna,GE Datex Ohmeda,Aespire,ANCN01290,DA,DA,DA,DA,DA,Volumen,"100,00","105,50","5,50","10,00",DA,"200,00","189,40","5,30","10,00",DA,"300,00","285,60","4,80","10,00",DA,"400,00","399,50","0,13","10,00",DA,"600,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,"700,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,Koncentracija anestezioloških gasova,"1,00","1,00","0,00","1,00",DA,"2,00","2,00","0,00","1,00",DA,"4,00","4,00","0,00","1,00",DA,"5,00","5,00","0,00","1,00",DA,"5,00",NIJE MJERENO,NIJE MJERENO,"1,00",NE,