Broj izvještaja,Broj naloga,Datum izdavanja,Status verifikacije,Zahtjev za verifikaciju,Metoda,Vrsta,Proizvođač,Uređaj,Serijski broj,Verifikacija ispravna,Spoljašnji pregled 1,Spoljašnji pregled 2,Spoljašnji pregled 3,Spoljašnji pregled 4,VERIFIKACIJA GREŠKE MJERILA:,1: Zadana vrijednost [ml],1: Mjerena vrijednost [ml],1: Greška mjerenja [ % ],1: Dozvoljeno odstupanje  [ ± % ],1: Usklađeno,2: Zadana vrijednost [ml],2: Mjerena vrijednost [ml],2: Greška mjerenja [ % ],2: Dozvoljeno odstupanje  [ ± % ],2: Usklađeno,3: Zadana vrijednost [ml],3: Mjerena vrijednost [ml],3: Greška mjerenja [ % ],3: Dozvoljeno odstupanje  [ ± % ],3: Usklađeno,4: Zadana vrijednost [ml],4: Mjerena vrijednost [ml],4: Greška mjerenja [ % ],4: Dozvoljeno odstupanje  [ ± % ],4: Usklađeno,5: Zadana vrijednost [ml],5: Mjerena vrijednost [ml],5: Greška mjerenja [ % ],5: Dozvoljeno odstupanje  [ ± % ],5: Usklađeno,6: Zadana vrijednost [ml],6: Mjerena vrijednost [ml],6: Greška mjerenja [ % ],6: Dozvoljeno odstupanje  [ ± % ],6: Usklađeno,VERIFIKACIJA GREŠKE MJERILA:,7: Zadana vrijednost [mbar],7: Mjerena vrijednost [mbar],7: Greška mjerenja [ % ],7: Dozvoljeno odstupanje  [ ± % ],7: Usklađeno,8: Zadana vrijednost [mbar],8: Mjerena vrijednost [mbar],8: Greška mjerenja [ % ],8: Dozvoljeno odstupanje  [ ± % ],8: Usklađeno,9: Zadana vrijednost [mbar],9: Mjerena vrijednost [mbar],9: Greška mjerenja [ % ],9: Dozvoljeno odstupanje  [ ± % ],9: Usklađeno,10: Zadana vrijednost [mbar],10: Mjerena vrijednost [mbar],10: Greška mjerenja [ % ],10: Dozvoljeno odstupanje  [ ± % ],10: Usklađeno,11: Zadana vrijednost [mbar],11: Mjerena vrijednost [mbar],11: Greška mjerenja [ % ],11: Dozvoljeno odstupanje  [ ± % ],11: Usklađeno,12: Zadana vrijednost [mbar],12: Mjerena vrijednost [mbar],12: Greška mjerenja [ % ],12: Dozvoljeno odstupanje  [ ± % ],12: Usklađeno,Napomena
41/24,41/VL/24,9.1.2024.,Završena,Narudzbenica br. 574/23 od 20.11.2023.,Komparativna,Redovna,DRAGER,SAVINA 300,ASNN-0529,DA,DA,DA,DA,DA,Volumen,100,94,6,10,DA,200,194,3,10,DA,400,367,"8,25",10,DA,600,569,"5,17",10,DA,800,781,"2,38",10,DA,1000,938,"6,2",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
45/24,45/VL/24,9.1.2024.,Završena,Narudzbenica br. 574/23 od 20.11.2023.,Komparativna,Redovna,MAQUET,SERVO-i,95354,DA,DA,DA,DA,DA,Volumen,100,97,3,10,DA,200,188,6,10,DA,400,373,"6,75",10,DA,600,569,"5,17",10,DA,800,783,"2,13",10,DA,1000,951,"4,9",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
44/24,44/VL/24,9.1.2024.,Završena,Narudzbenica br. 574/23 od 20.11.2023.,Komparativna,Redovna,MINDRAY,SYNOVENT E5,EE-05005357,DA,DA,DA,DA,DA,Volumen,100,96,4,10,DA,200,188,6,10,DA,400,390,"2,5",10,DA,600,579,"3,5",10,DA,800,765,"4,38",10,DA,1000,964,"3,6",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
43/24,43/VL/24,9.1.2024.,Završena,Narudzbenica br. 574/23 od 20.11.2023.,Komparativna,Redovna,MINDRAY,SV300,GB-07024615,DA,DA,DA,DA,DA,Volumen,100,92,8,10,DA,200,187,"6,5",10,DA,400,390,"2,5",10,DA,600,576,4,10,DA,800,781,"2,38",10,DA,1000,952,"4,8",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
42/24,42/VL/24,9.1.2024.,Završena,Narudzbenica br. 574/23 od 20.11.2023.,Komparativna,Redovna,MAQUET,SERVO,85359,DA,DA,DA,DA,DA,Volumen,100,95,5,10,DA,200,194,3,10,DA,400,388,3,10,DA,600,573,"4,5",10,DA,800,787,"1,63",10,DA,1000,946,"5,4",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
698/24,698/VL/24,11.3.2024.,Završena,Narudzbenica br. 574/23 od 20.11.2023.,Komparativna,Redovna,DRAGER,EVITA INIFINITY V500,ASPK-0267,DA,DA,DA,DA,DA,Volumen,100,97,3,10,DA,200,193,"3,5",10,DA,400,388,3,10,DA,600,583,"2,83",10,DA,800,778,"2,75",10,DA,1000,962,"3,8",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
710/24,710/VL/24,11.3.2024.,Završena,Narudzbenica br. 574/23 od 20.11.2023.,Komparativna,Redovna,DRAGER,EVITA 4,ARZC-0170,DA,DA,DA,DA,DA,Volumen,100,97,3,10,DA,200,191,"4,5",10,DA,400,374,"6,5",10,DA,600,580,"3,33",10,DA,800,781,"2,38",10,DA,1000,924,"7,6",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
711/24,711/VL/24,11.3.2024.,Završena,Narudzbenica br. 574/23 od 20.11.2023.,Komparativna,Redovna,DRAGER,Evita 4,ARZC-0171,DA,DA,DA,DA,DA,Volumen,100,94,6,10,DA,200,195,"2,5",10,DA,400,386,"3,5",10,DA,600,597,"0,5",10,DA,800,741,"7,38",10,DA,1000,918,"8,2",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
702/24,702/VL/24,11.3.2024.,Završena,Narudzbenica br. 574/23 od 20.11.2023.,Komparativna,Prva,DRAGER,OXYLOG 3000 PLUS,ASTB-0003,DA,DA,DA,DA,DA,Volumen,100,96,4,10,DA,200,192,4,10,DA,400,398,"0,5",10,DA,600,589,"1,83",10,DA,800,788,"1,5",10,DA,1000,969,"3,1",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
701/24,701/VL/24,11.3.2024.,Završena,Narudzbenica br. 574/23 od 20.11.2023.,Komparativna,Redovna,DRAGER,EVITA INFINITY V500,ASNJ-0155,DA,DA,DA,DA,DA,Volumen,100,96,4,10,DA,200,190,5,10,DA,400,381,"4,75",10,DA,600,583,"2,83",10,DA,800,763,"4,63",10,DA,1000,955,"4,5",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
709/24,709/VL/24,11.3.2024.,Završena,Narudzbenica br. 574/23 od 20.11.2023.,Komparativna,Redovna,COVIDIEN,NEWPORT E360,G192050149,DA,DA,DA,DA,DA,Volumen,100,95,5,10,DA,200,189,"5,5",10,DA,400,380,5,10,DA,600,564,6,10,DA,800,767,"4,13",10,DA,1000,942,"5,8",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
697/24,697/VL/24,11.3.2024.,Završena,Narudzbenica br. 574/23 od 20.11.2023.,Komparativna,Redovna,MAQUET,SERVO-I,100975,DA,DA,DA,DA,DA,Volumen,100,95,5,10,DA,200,189,"5,5",10,DA,400,387,"3,25",10,DA,600,577,"3,83",10,DA,800,780,"2,5",10,DA,1000,955,"4,5",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
696/24,696/VL/24,11.3.2024.,Završena,Narudzbenica br. 574/23 od 20.11.2023.,Komparativna,Redovna,MAQUET,SERVO I,85356,DA,DA,DA,DA,DA,Volumen,100,97,3,10,DA,200,186,7,10,DA,400,391,"2,25",10,DA,600,588,2,10,DA,800,779,"2,63",10,DA,1000,972,"2,8",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
700/24,700/VL/24,11.3.2024.,Završena,Narudzbenica br. 574/23 od 20.11.2023.,Komparativna,Redovna,DRAGER,EVITA INFINITY V500,ASPE-0016,DA,DA,DA,DA,DA,Volumen,100,95,5,10,DA,200,191,"4,5",10,DA,400,392,2,10,DA,600,588,2,10,DA,800,770,"3,75",10,DA,1000,960,4,10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
699/24,699/VL/24,11.3.2024.,Završena,Narudzbenica br. 574/23 od 20.11.2023.,Komparativna,Redovna,MAQUET,SERVO-i,19331,DA,DA,DA,DA,DA,Volumen,100,95,5,10,DA,200,186,7,10,DA,400,390,"2,5",10,DA,600,588,2,10,DA,800,752,6,10,DA,1000,944,"5,6",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
753/24,753/VL/24,13.3.2024.,Završena,Ugovor br. 278/23-2 od 24.10.2023.,Komparativna,Redovna,MINDRAY,SYNOVENT E5,EE-07005467,DA,DA,DA,DA,DA,Volumen,100,96,4,10,DA,200,195,"2,5",10,DA,400,387,"3,25",10,DA,600,589,"1,83",10,DA,800,791,"1,13",10,DA,1000,950,5,10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
751/24,751/VL/24,13.3.2024.,Završena,Ugovor br. 278/23-2 od 24.10.2023.,Komparativna,Redovna,MINDRAY,SYNOVENT E5,EE-07005471,DA,DA,DA,DA,DA,Volumen,100,95,5,10,DA,200,191,"4,5",10,DA,400,388,3,10,DA,600,574,"4,33",10,DA,800,792,1,10,DA,1000,960,4,10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
749/24,749/VL/24,13.3.2024.,Završena,Ugovor br. 278/23-2 od 24.10.2023.,Komparativna,Redovna,MINDRAY,SV800,AA2-88000179,DA,DA,DA,DA,DA,Volumen,100,95,5,10,DA,200,191,"4,5",10,DA,400,389,"2,75",10,DA,600,590,"1,67",10,DA,800,783,"2,13",10,DA,1000,951,"4,9",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
769/24,769/VL/24,13.3.2024.,Završena,Ugovor br. 278/23-2 od 24.10.2023.,Komparativna,Redovna,MINDRAY,SYNO VENT E5,EE-07005474,DA,DA,DA,DA,DA,Volumen,100,96,4,10,DA,200,196,2,10,DA,400,391,"2,25",10,DA,600,578,"3,67",10,DA,800,780,"2,5",10,DA,1000,961,"3,9",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
750/24,750/VL/24,13.3.2024.,Završena,Ugovor br. 278/23-2 od 24.10.2023.,Komparativna,Redovna,MINDRAY,SYNO VENT E5,EE-07005466,DA,DA,DA,DA,DA,Volumen,100,95,5,10,DA,200,194,3,10,DA,400,388,3,10,DA,600,590,"1,67",10,DA,800,778,"2,75",10,DA,1000,947,"5,3",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
794/24,794/VL/24,18.3.2024.,Završena,VL-PRZ-07/02-25/2024,Komparativna,Redovna,MINDRAY,SV 300,GB7A004410,DA,DA,DA,DA,DA,Volumen,100,93,7,10,DA,200,187,"6,5",10,DA,400,372,7,10,DA,600,566,"5,67",10,DA,800,751,"6,13",10,DA,1000,931,"6,9",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
780/24,780/VL/24,18.3.2024.,Završena,VL-PRZ-07/02-25/2024,Komparativna,Redovna,GE - General Electric,CARESCAPE R860,CBRW02421,DA,DA,DA,DA,DA,Volumen,100,97,3,10,DA,200,191,"4,5",10,DA,400,378,"5,5",10,DA,600,588,2,10,DA,800,774,"3,25",10,DA,1000,951,"4,9",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
798/24,798/VL/24,18.3.2024.,Završena,VL-PRZ-07/02-25/2024,Komparativna,Redovna,MINDRAY,CARESCAPE R860,CBRW02425,DA,DA,DA,DA,DA,Volumen,100,95,5,10,DA,200,192,4,10,DA,400,389,"2,75",10,DA,600,589,"1,83",10,DA,800,784,2,10,DA,1000,954,"4,6",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
823/24,823/VL/24,20.3.2024.,Završena,VL-PRZ-07/02-25/2024,Komparativna,Redovna,GE - General Electric,CARESCAPE R860,CBRW02422,DA,DA,DA,DA,DA,Volumen,200,"209,8","4,9",10,DA,300,"315,6","5,2",10,DA,400,"388,3","2,92",10,DA,500,"510,9","2,18",10,DA,600,"630,8","5,13",10,DA,700,"748,2","6,89",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
824/24,824/VL/24,20.3.2024.,Završena,VL-PRZ-07/02-25/2024,Komparativna,Redovna,GE - General Electric,CARESCAPE R860,CBRW02424,DA,DA,DA,DA,DA,Volumen,200,"205,9","2,95",10,DA,300,"316,4","5,47",10,DA,400,"428,7","7,17",10,DA,500,"525,2","5,04",10,DA,600,"643,2","7,2",10,DA,700,"760,2","8,6",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
904/24,904/VL/24,29.3.2024.,Završena,Narudzbenica br. 1890,Komparativna,Prva,DRAGER,OXYLOG 2000,SRYE-0117,DA,DA,DA,DA,DA,Volumen,100,96,4,10,DA,200,190,5,10,DA,400,386,"3,5",10,DA,600,578,"3,67",10,DA,800,780,"2,5",10,DA,1000,932,"6,8",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
897/24,897/VL/24,29.3.2024.,Završena,Narudzbenica br. 1890,Komparativna,Prva,WEINMANN,MEDUMAT TRANSPORT,3020,DA,DA,DA,DA,DA,Volumen,100,95,5,10,DA,200,195,"2,5",10,DA,400,390,"2,5",10,DA,600,576,4,10,DA,800,764,"4,5",10,DA,1000,942,"5,8",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
903/24,903/VL/24,29.3.2024.,Završena,Narudzbenica br. 1890,Komparativna,Prva,DRAGER,OXYLOG 2000,SRUM-0099,DA,DA,DA,DA,DA,Volumen,100,95,5,10,DA,200,187,"6,5",10,DA,400,390,"2,5",10,DA,600,578,"3,67",10,DA,800,781,"2,38",10,DA,1000,944,"5,6",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
899/24,899/VL/24,29.3.2024.,Završena,Narudzbenica br. 1890,Komparativna,Prva,WEINMANN,MEDUMAT TRANSPORT,1713,DA,DA,DA,DA,DA,Volumen,100,95,5,10,DA,200,196,2,10,DA,400,376,6,10,DA,600,581,"3,17",10,DA,800,766,"4,25",10,DA,1000,940,6,10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
907/24,907/VL/24,29.3.2024.,Završena,Narudzbenica br. 1890,Komparativna,Prva,WEINMANN,MEDUMAT STANDARD,5999,DA,DA,DA,DA,DA,Volumen,100,95,5,10,DA,200,187,"6,5",10,DA,400,379,"5,25",10,DA,600,590,"1,67",10,DA,800,775,"3,13",10,DA,1000,941,"5,9",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
906/24,906/VL/24,29.3.2024.,Završena,Narudzbenica br. 1890,Komparativna,Prva,WEINMANN,MEDUMAT STANDARD,6005,DA,DA,DA,DA,DA,Volumen,100,96,4,10,DA,200,195,"2,5",10,DA,400,379,"5,25",10,DA,600,580,"3,33",10,DA,800,787,"1,63",10,DA,1000,938,"6,2",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
936/24,936/VL/24,1.4.2024.,Završena,Ugovor br. 01-2813-3/22 od 12.05.2023.,Komparativna,Prva,WEINMANN,MEDUVENT STANDARD,10636,DA,DA,DA,DA,DA,Volumen,100,97,3,10,DA,200,198,1,10,DA,400,392,2,10,DA,600,588,2,10,DA,800,790,"1,25",10,DA,1000,955,"4,5",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
1251/24,1251/VL/24,23.4.2024.,Završena,VL-PRZ-07/02-31/2024,Komparativna,Redovna,DRAGER,SAVINA 300,ASPD-0772,DA,DA,DA,DA,DA,Volumen,100,97,3,10,DA,200,193,"3,5",10,DA,400,390,"2,5",10,DA,600,588,2,10,DA,800,791,"1,13",10,DA,1000,951,"4,9",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
1249/24,1249/VL/24,23.4.2024.,Završena,VL-PRZ-07/02-31/2024,Komparativna,Prva,DRAGER,OXYLOG VE300,ASSL-0042,DA,DA,DA,DA,DA,Volumen,100,97,3,10,DA,200,193,"3,5",10,DA,400,390,"2,5",10,DA,600,587,"2,17",10,DA,800,768,4,10,DA,1000,960,4,10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
1194/24,1194/VL/24,23.4.2024.,Završena,VL-PRZ-07/02-31/2024,Komparativna,Prva,DRAGER,OXYLOG VE300,ASSL-0041,DA,DA,DA,DA,DA,Volumen,100,96,4,10,DA,200,189,"5,5",10,DA,400,391,"2,25",10,DA,600,577,"3,83",10,DA,800,787,"1,63",10,DA,1000,971,"2,9",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
1175/24,1175/VL/24,23.4.2024.,Završena,VL-PRZ-07/02-31/2024,Komparativna,Prva,DRAGER,SAVINA 300,ASPD-0770,DA,DA,DA,DA,DA,Volumen,100,96,4,10,DA,200,197,"1,5",10,DA,400,392,2,10,DA,600,591,"1,5",10,DA,800,788,"1,5",10,DA,1000,956,"4,4",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
1248/24,1248/VL/24,23.4.2024.,Završena,VL-PRZ-07/02-31/2024,Komparativna,Prva,DRAGER,SAVINA 300,ASPD-0769,DA,DA,DA,DA,DA,Volumen,100,96,4,10,DA,200,196,2,10,DA,400,385,"3,75",10,DA,600,590,"1,67",10,DA,800,785,"1,88",10,DA,1000,945,"5,5",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
1171/24,1171/VL/24,23.4.2024.,Završena,VL-PRZ-07/02-31/2024,Komparativna,Prva,DRAGER,EVITA V800,ASSM-0023,DA,DA,DA,DA,DA,Volumen,100,97,3,10,DA,200,197,"1,5",10,DA,400,389,"2,75",10,DA,600,588,2,10,DA,800,794,"0,75",10,DA,1000,989,"1,1",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
1172/24,1172/VL/24,23.4.2024.,Završena,VL-PRZ-07/02-31/2024,Komparativna,Prva,DRAGER,SAVINA 300,ASPD-0771,DA,DA,DA,DA,DA,Volumen,100,97,3,10,DA,200,194,3,10,DA,400,390,"2,5",10,DA,600,592,"1,33",10,DA,800,790,"1,25",10,DA,1000,960,4,10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
1169/24,1169/VL/24,30.4.2024.,Završena,Ugovor br. 83-3/24 od 10.01.2024.,Komparativna,Redovna,Spencer,190 NXT,OP3-19-12659-01-0003,DA,DA,DA,DA,DA,Volumen,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,15,"14,2","5,33",10,DA,20,"18,9","5,5",10,DA,30,"27,8","7,33",10,DA,40,"38,8",3,10,DA,50,"47,4","5,2",10,DA,60,"56,8","5,33",10,DA,
1397/24,1397/VL/24,8.5.2024.,Završena,Ugovor br. 32-04-2465/22 od 05.04.2022.,Komparativna,Redovna,DRAGER,EVITA INFINITY V500,ASNH-0204,DA,DA,DA,DA,DA,Volumen,100,96,4,10,DA,200,188,6,10,DA,400,390,"2,5",10,DA,600,589,"1,83",10,DA,800,784,2,10,DA,1000,942,"5,8",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
1398/24,1398/VL/24,8.5.2024.,Završena,Ugovor br. 32-04-2465/22 od 05.04.2022.,Komparativna,Redovna,DRAGER,EVITA V500,ASNH-0196,DA,DA,DA,DA,DA,Volumen,100,96,4,10,DA,200,194,3,10,DA,400,390,"2,5",10,DA,600,578,"3,67",10,DA,800,769,"3,88",10,DA,1000,950,5,10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
1366/24,1366/VL/24,17.5.2024.,Završena,Narudzbenica br. 229 od 17.05.2024.,Komparativna,Redovna,DRAGER,Evita 4,ARND-0130,DA,DA,DA,DA,DA,Volumen,100,93,7,10,DA,200,185,"7,5",10,DA,400,380,5,10,DA,600,585,"2,5",10,DA,800,756,"5,5",10,DA,1000,932,"6,8",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
1369/24,1369/VL/24,17.5.2024.,Završena,Narudzbenica br. 229 od 17.05.2024.,Komparativna,Redovna,LOWENSTEIN MEDICAL,PRISMA VENT50-C,99003823,DA,DA,DA,DA,DA,Volumen,100,95,5,10,DA,200,198,1,10,DA,400,393,"1,75",10,DA,600,590,"1,67",10,DA,800,789,"1,38",10,DA,1000,950,5,10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
1367/24,1367/VL/24,17.5.2024.,Završena,Narudzbenica br. 229 od 17.05.2024.,Komparativna,Prva,DRAGER,OXYLOG HORGEN 3,245,DA,DA,DA,DA,DA,Volumen,100,97,3,10,DA,200,196,2,10,DA,400,389,"2,75",10,DA,600,590,"1,67",10,DA,800,786,"1,75",10,DA,1000,942,"5,8",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
1452/24,1452/VL/24,27.5.2024.,Završena,Narudžbenica br. 38/24 od 12.04.2024.,Komparativna,Redovna,DRAGER,EVITA INFINITY V500,ASPK-0273,DA,DA,DA,DA,DA,Volumen,100,104,4,10,DA,300,309,3,10,DA,400,418,"4,5",10,DA,500,521,"4,2",10,DA,700,718,"2,57",10,DA,900,932,"3,56",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
1556/24,1556/VL/24,30.5.2024.,Završena,Narudzbenica od 23.05.2024.,Komparativna,Prva,IPM CHIRANA,AURA V,1223010042 / 2023,DA,DA,DA,DA,DA,Volumen,100,97,3,10,DA,200,195,"2,5",10,DA,400,390,"2,5",10,DA,600,591,"1,5",10,DA,800,779,"2,63",10,DA,1000,948,"5,2",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
1555/24,1555/VL/24,30.5.2024.,Završena,Narudzbenica od 23.05.2024.,Komparativna,Prva,IPM CHIRANA,AURA V,1223010041 / 2023,DA,DA,DA,DA,DA,Volumen,100,98,2,10,DA,200,195,"2,5",10,DA,400,393,"1,75",10,DA,600,591,"1,5",10,DA,800,788,"1,5",10,DA,1000,956,"4,4",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
1698/24,1698/VL/24,11.6.2024.,Završena,Narudzbenica br. 4500175818 od 06.06.2024.,Komparativna,Prva,DRAGER,EVITA XL,ASDJ-0326,DA,DA,DA,DA,DA,Volumen,100,98,2,10,DA,200,197,"1,5",10,DA,400,398,"0,5",10,DA,600,594,1,10,DA,800,793,"0,88",10,DA,1000,970,3,10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
1697/24,1697/VL/24,11.6.2024.,Završena,Narudzbenica br. 4500175818 od 06.06.2024.,Komparativna,Prva,DRAGER,EVITA XL,ASDJ-0327,DA,DA,DA,DA,DA,Volumen,100,97,3,10,DA,200,197,"1,5",10,DA,400,399,"0,25",10,DA,600,598,"0,33",10,DA,800,795,"0,63",10,DA,1000,967,"3,3",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
1696/24,1696/VL/24,11.6.2024.,Završena,Narudzbenica br. 4500175818 od 06.06.2024.,Komparativna,Prva,DRAGER,EVITA XL,ASDJ-0325,DA,DA,DA,DA,DA,Volumen,100,98,2,10,DA,200,197,"1,5",10,DA,400,394,"1,5",10,DA,600,589,"1,83",10,DA,800,790,"1,25",10,DA,1000,967,"3,3",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
1700/24,1700/VL/24,11.6.2024.,Završena,Narudzbenica br. 4500175818 od 06.06.2024.,Komparativna,Prva,DRAGER,EVITA XL,ASDK-0023,NE,DA,DA,DA,NE,Volumen,100,113,13,10,NE,200,224,12,10,NE,400,448,12,10,NE,600,668,"11,33",10,NE,800,890,"11,25",10,NE,1000,1189,"18,9",10,NE,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
1709/24,1709/VL/24,11.6.2024.,Završena,Narudzbenica br. 4500175818 od 06.06.2024.,Komparativna,Prva,DRAGER,EVITA XL,ASCK-0457,DA,DA,DA,DA,DA,Volumen,100,97,3,10,DA,200,198,1,10,DA,400,394,"1,5",10,DA,600,597,"0,5",10,DA,800,788,"1,5",10,DA,1000,954,"4,6",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
1705/24,1705/VL/24,11.6.2024.,Završena,Narudzbenica br. 4500175818 od 06.06.2024.,Komparativna,Prva,DRAGER,EVITA XL,ASCK-0459,DA,DA,DA,DA,DA,Volumen,100,97,3,10,DA,200,197,"1,5",10,DA,400,398,"0,5",10,DA,600,592,"1,33",10,DA,800,791,"1,13",10,DA,1000,959,"4,1",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
1703/24,1703/VL/24,11.6.2024.,Završena,Narudzbenica br. 4500175818 od 06.06.2024.,Komparativna,Prva,DRAGER,EVITA XL,ASDJ-0324,DA,DA,DA,DA,DA,Volumen,100,96,4,10,DA,200,195,"2,5",10,DA,400,390,"2,5",10,DA,600,590,"1,67",10,DA,800,787,"1,63",10,DA,1000,965,"3,5",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
1701/24,1701/VL/24,11.6.2024.,Završena,Narudzbenica br. 4500175818 od 06.06.2024.,Komparativna,Prva,DRAGER,EVITA V600,ASNJ-0631,DA,DA,DA,DA,DA,Volumen,100,97,3,10,DA,200,196,2,10,DA,400,395,"1,25",10,DA,600,590,"1,67",10,DA,800,786,"1,75",10,DA,1000,945,"5,5",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
1699/24,1699/VL/24,11.6.2024.,Završena,Narudzbenica br. 4500175818 od 06.06.2024.,Komparativna,Prva,DRAGER,EVITA V500,ASNH-0990,DA,DA,DA,DA,DA,Volumen,100,96,4,10,DA,200,197,"1,5",10,DA,400,396,1,10,DA,600,594,1,10,DA,800,793,"0,88",10,DA,1000,965,"3,5",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
1702/24,1702/VL/24,11.6.2024.,Završena,Narudzbenica br. 4500175818 od 06.06.2024.,Komparativna,Prva,DRAGER,EVITA XL,ASCK-0460,NE,DA,DA,DA,NE,Volumen,100,114,14,10,NE,200,229,"14,5",10,NE,400,450,"12,5",10,NE,600,680,"13,33",10,NE,800,921,"15,13",10,NE,1000,901,"9,9",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
1695/24,1695/VL/24,11.6.2024.,Završena,Narudzbenica br. 4500175818 od 06.06.2024.,Komparativna,Prva,DRAGER,EVITA XL,ASDJ-0321,DA,DA,DA,DA,DA,Volumen,100,97,3,10,DA,200,196,2,10,DA,400,398,"0,5",10,DA,600,591,"1,5",10,DA,800,792,1,10,DA,1000,967,"3,3",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
1710/24,1710/VL/24,11.6.2024.,Završena,Narudzbenica br. 4500175818 od 06.06.2024.,Komparativna,Prva,DRAGER,PRIMUS INFINITY,ASDK-0026,DA,DA,DA,DA,DA,Volumen,100,98,2,10,DA,200,196,2,10,DA,400,394,"1,5",10,DA,600,590,"1,67",10,DA,800,794,"0,75",10,DA,1000,953,"4,7",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
1706/24,1706/VL/24,11.6.2024.,Završena,Narudzbenica br. 4500175818 od 06.06.2024.,Komparativna,Prva,DRAGER,EVITA XL,ASDK-0027,DA,DA,DA,DA,DA,Volumen,100,96,4,10,DA,200,197,"1,5",10,DA,400,390,"2,5",10,DA,600,589,"1,83",10,DA,800,788,"1,5",10,DA,1000,954,"4,6",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
1707/24,1707/VL/24,11.6.2024.,Završena,Narudzbenica br. 4500175818 od 06.06.2024.,Komparativna,Redovna,DRAGER,EVITA XL,ASDJ-0323,DA,DA,DA,DA,DA,Volumen,100,97,3,10,DA,200,196,2,10,DA,400,397,"0,75",10,DA,600,589,"1,83",10,DA,800,790,"1,25",10,DA,1000,945,"5,5",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
1704/24,1704/VL/24,11.6.2024.,Završena,Narudzbenica br. 4500175818 od 06.06.2024.,Komparativna,Prva,DRAGER,EVITA XL,ASCK-0461,DA,DA,DA,DA,DA,Volumen,100,96,4,10,DA,200,195,"2,5",10,DA,400,396,1,10,DA,600,590,"1,67",10,DA,800,792,1,10,DA,1000,956,"4,4",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
1718/24,1718/VL/24,11.6.2024.,Završena,Narudzbenica br. 4500175818 od 06.06.2024.,Komparativna,Prva,DRAGER,EVITA XL,ASDK-0028,DA,DA,DA,DA,DA,Volumen,100,98,2,10,DA,200,195,"2,5",10,DA,400,389,"2,75",10,DA,600,590,"1,67",10,DA,800,794,"0,75",10,DA,1000,954,"4,6",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
1708/24,1708/VL/24,11.6.2024.,Završena,Narudzbenica br. 4500175818 od 06.06.2024.,Komparativna,Prva,DRAGER,EVITA XL,ASCK-0458,DA,DA,DA,DA,DA,Volumen,100,98,2,10,DA,200,196,2,10,DA,400,394,"1,5",10,DA,600,594,1,10,DA,800,795,"0,63",10,DA,1000,957,"4,3",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
1759/24,1759/VL/24,12.6.2024.,Završena,Narudzbenica br. 4500175818 od 06.06.2024.,Komparativna,Prva,DRAGER,EVITA V500,ASPE-0005,DA,DA,DA,DA,DA,Volumen,100,97,3,10,DA,200,197,"1,5",10,DA,400,394,"1,5",10,DA,600,595,"0,83",10,DA,800,791,"1,13",10,DA,1000,964,"3,6",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
1762/24,1762/VL/24,12.6.2024.,Završena,Narudzbenica br. 4500175818 od 06.06.2024.,Komparativna,Prva,DRAGER,EVITA V500,ASPE-0013,DA,DA,DA,DA,DA,Volumen,100,97,3,10,DA,200,194,3,10,DA,400,395,"1,25",10,DA,600,593,"1,17",10,DA,800,794,"0,75",10,DA,1000,945,"5,5",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
1761/24,1761/VL/24,12.6.2024.,Završena,Narudzbenica br. 4500175818 od 06.06.2024.,Komparativna,Prva,DRAGER,EVITA V500,ASPE-0032,DA,DA,DA,DA,DA,Volumen,100,97,3,10,DA,200,198,1,10,DA,400,395,"1,25",10,DA,600,590,"1,67",10,DA,800,789,"1,38",10,DA,1000,961,"3,9",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
1760/24,1760/VL/24,12.6.2024.,Završena,Narudzbenica br. 4500175818 od 06.06.2024.,Komparativna,Prva,DRAGER,EVITA V500,ASPE-0009,DA,DA,DA,DA,DA,Volumen,100,98,2,10,DA,200,195,"2,5",10,DA,400,394,"1,5",10,DA,600,590,"1,67",10,DA,800,788,"1,5",10,DA,1000,974,"2,6",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
1758/24,1758/VL/24,12.6.2024.,Završena,Narudzbenica br. 4500175818 od 06.06.2024.,Komparativna,Redovna,DRAGER,EVITA XL,ASCD-0053,NE,DA,DA,DA,DA,Volumen,100,278,178,10,NE,200,452,126,10,NE,400,589,"47,25",10,NE,600,832,"38,67",10,NE,800,1053,"31,62",10,NE,1000,1223,"22,3",10,NE,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,Uredjaju je potrebna zamjena senzora za kisik.
1777/24,1777/VL/24,13.6.2024.,Završena,Narudzbenica br. 4500175818 od 06.06.2024.,Komparativna,Redovna,DRAGER,EVITA XL,ASEN-0085,DA,DA,DA,DA,DA,Volumen,100,98,2,10,DA,200,197,"1,5",10,DA,400,396,1,10,DA,600,592,"1,33",10,DA,800,793,"0,88",10,DA,1000,962,"3,8",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
1775/24,1775/VL/24,13.6.2024.,Završena,Narudzbenica br. 4500175818 od 06.06.2024.,Komparativna,Prva,DRAGER,EVITA V500,ASPD-0447,DA,DA,DA,DA,DA,Volumen,100,97,3,10,DA,200,195,"2,5",10,DA,400,396,1,10,DA,600,595,"0,83",10,DA,800,793,"0,88",10,DA,1000,951,"4,9",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
1788/24,1788/VL/24,13.6.2024.,Završena,Narudzbenica br. 4500175818 od 06.06.2024.,Komparativna,Redovna,DRAGER,OXYLOG 3000,ASDK-0041,NE,DA,DA,DA,NE,Volumen,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,Uredjaj pokazuje tehnicku gresku te nije mogao postizati odredjene tacke za volumen (Potreban 
1787/24,1787/VL/24,13.6.2024.,Završena,Narudzbenica br. 4500175818 od 06.06.2024.,Komparativna,Redovna,DRAGER,OXYLOG 3000,ASDK-0044,DA,DA,DA,DA,DA,Volumen,100,97,3,10,DA,200,197,"1,5",10,DA,400,395,"1,25",10,DA,600,594,1,10,DA,800,793,"0,88",10,DA,1000,951,"4,9",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
1786/24,1786/VL/24,13.6.2024.,Završena,Narudzbenica br. 4500175818 od 06.06.2024.,Komparativna,Prva,DRAGER,EVITA XL,ASEN-0082,DA,DA,DA,DA,DA,Volumen,100,97,3,10,DA,200,197,"1,5",10,DA,400,389,"2,75",10,DA,600,590,"1,67",10,DA,800,793,"0,88",10,DA,1000,967,"3,3",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
1776/24,1776/VL/24,13.6.2024.,Završena,Narudzbenica br. 4500175818 od 06.06.2024.,Komparativna,Prva,DRAGER,EVITA XL,ASEN-0081,DA,DA,DA,DA,DA,Volumen,100,97,3,10,DA,200,196,2,10,DA,400,395,"1,25",10,DA,600,597,"0,5",10,DA,800,791,"1,13",10,DA,1000,969,"3,1",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
1774/24,1774/VL/24,13.6.2024.,Završena,Narudzbenica br. 4500175818 od 06.06.2024.,Komparativna,Prva,DRAGER,EVITA V500,ASPD-0427,DA,DA,DA,DA,DA,Volumen,100,97,3,10,DA,200,196,2,10,DA,400,395,"1,25",10,DA,600,590,"1,67",10,DA,800,790,"1,25",10,DA,1000,956,"4,4",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
1807/24,1807/VL/24,14.6.2024.,Završena,Narudzbenica br. 4500175818 od 06.06.2024.,Komparativna,Prva,MINDRAY,SV 300,GB-04018527,DA,DA,DA,DA,DA,Volumen,100,97,3,10,DA,200,198,1,10,DA,400,396,1,10,DA,600,594,1,10,DA,800,790,"1,25",10,DA,1000,963,"3,7",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
1851/24,1851/VL/24,21.6.2024.,Završena,Ugovor br. 10-4785 od 14.06.2024.,Komparativna,Redovna,MAQUET,SERVO-i,95362,DA,DA,DA,DA,DA,Volumen,100,98,2,10,DA,200,197,"1,5",10,DA,400,395,"1,25",10,DA,600,590,"1,67",10,DA,800,789,"1,38",10,DA,1000,945,"5,5",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
1972/24,1972/VL/24,25.6.2024.,Završena,Narudzbenica br. 4500176425 od 21.06.2024.,Komparativna,Redovna,DRAGER,EVITA XL,ASCE-0046,DA,DA,DA,DA,DA,Volumen,100,97,3,10,DA,200,195,"2,5",10,DA,400,396,1,10,DA,600,591,"1,5",10,DA,800,788,"1,5",10,DA,1000,947,"5,3",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
1986/24,1986/VL/24,25.6.2024.,Završena,Narudzbenica br. 4500176425 od 21.06.2024.,Komparativna,Redovna,DRAGER,EVITA XL,ASBF-0083,DA,DA,DA,DA,DA,Volumen,100,97,3,10,DA,200,198,1,10,DA,400,395,"1,25",10,DA,600,597,"0,5",10,DA,800,791,"1,13",10,DA,1000,948,"5,2",10,DA,Pritisak,200,0,0,10,NE,300,0,0,10,NE,400,0,0,10,NE,500,0,0,10,NE,700,0,0,10,NE,900,0,0,10,NE,
1974/24,1974/VL/24,25.6.2024.,Završena,Narudzbenica br. 4500176425 od 21.06.2024.,Komparativna,Prva,DRAGER,EVITA V600,ASPJ-0057,DA,DA,DA,DA,DA,Volumen,100,97,3,10,DA,200,193,"3,5",10,DA,400,389,"2,75",10,DA,600,590,"1,67",10,DA,800,788,"1,5",10,DA,1000,947,"5,3",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
1946/24,1946/VL/24,25.6.2024.,Završena,Narudzbenica br. 4500176425 od 21.06.2024.,Komparativna,Prva,DRAGER,EVITA V600,ASPJ-0047,DA,DA,DA,DA,DA,Volumen,100,97,3,10,DA,200,196,2,10,DA,400,396,1,10,DA,600,595,"0,83",10,DA,800,794,"0,75",10,DA,1000,960,4,10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
1999/24,1999/VL/24,25.6.2024.,Završena,Narudzbenica br. 4500176425 od 21.06.2024.,Komparativna,Redovna,DRAGER,EVITA XL,ASBF-0084,DA,DA,DA,DA,DA,Volumen,100,97,3,10,DA,200,196,2,10,DA,400,395,"1,25",10,DA,600,593,"1,17",10,DA,800,789,"1,38",10,DA,1000,963,"3,7",10,DA,Pritisak,200,0,0,10,NE,300,0,0,10,NE,400,0,0,10,NE,500,0,0,10,NE,700,0,0,10,NE,900,0,0,10,NE,
1992/24,1992/VL/24,25.6.2024.,Završena,Narudzbenica br. 4500176425 od 21.06.2024.,Komparativna,Redovna,DRAGER,EVITA XL,ASBF-0082,DA,DA,DA,DA,DA,Volumen,100,98,2,10,DA,200,197,"1,5",10,DA,400,396,1,10,DA,600,597,"0,5",10,DA,800,793,"0,88",10,DA,1000,953,"4,7",10,DA,Pritisak,200,0,0,10,NE,300,0,0,10,NE,400,0,0,10,NE,500,0,0,10,NE,700,0,0,10,NE,900,0,0,10,NE,
1982/24,1982/VL/24,25.6.2024.,Završena,Narudzbenica br. 4500176425 od 21.06.2024.,Komparativna,Prva,DRAGER,EVITA V600,ASPJ-0051,DA,DA,DA,DA,DA,Volumen,100,97,3,10,DA,200,198,1,10,DA,400,396,1,10,DA,600,595,"0,83",10,DA,800,792,1,10,DA,1000,950,5,10,DA,Pritisak,200,0,0,10,NE,300,0,0,10,NE,400,0,0,10,NE,500,0,0,10,NE,700,0,0,10,NE,900,0,0,10,NE,
1973/24,1973/VL/24,25.6.2024.,Završena,Narudzbenica br. 4500176425 od 21.06.2024.,Komparativna,Redovna,DRAGER,EVITA XL,ASBF-0079,DA,DA,DA,DA,DA,Volumen,100,96,4,10,DA,200,195,"2,5",10,DA,400,397,"0,75",10,DA,600,590,"1,67",10,DA,800,792,1,10,DA,1000,950,5,10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
1966/24,1966/VL/24,25.6.2024.,Završena,Narudzbenica br. 4500176425 od 21.06.2024.,Komparativna,Redovna,DRAGER,EVITA XL,1966/24,DA,DA,DA,DA,DA,Volumen,100,97,3,10,DA,200,196,2,10,DA,400,395,"1,25",10,DA,600,590,"1,67",10,DA,800,789,"1,38",10,DA,1000,962,"3,8",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
1971/24,1971/VL/24,25.6.2024.,Završena,Narudzbenica br. 4500176425 od 21.06.2024.,Komparativna,Prva,DRAGER,EVITA V600,ASPJ-0058,DA,DA,DA,DA,DA,Volumen,100,97,3,10,DA,200,194,3,10,DA,400,395,"1,25",10,DA,600,592,"1,33",10,DA,800,791,"1,13",10,DA,1000,942,"5,8",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
1944/24,1944/VL/24,25.6.2024.,Završena,Narudzbenica br. 4500176425 od 21.06.2024.,Komparativna,Prva,DRAGER,EVITA V600,ASPJ-0050,DA,DA,DA,DA,DA,Volumen,100,98,2,10,DA,200,197,"1,5",10,DA,400,396,1,10,DA,600,594,1,10,DA,800,794,"0,75",10,DA,1000,957,"4,3",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
1945/24,1945/VL/24,25.6.2024.,Završena,Narudzbenica br. 4500176425 od 21.06.2024.,Komparativna,Prva,DRAGER,EVITA V600,ASPJ-0059,DA,DA,DA,DA,DA,Volumen,100,97,3,10,DA,200,198,1,10,DA,400,397,"0,75",10,DA,600,595,"0,83",10,DA,800,793,"0,88",10,DA,1000,964,"3,6",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
1984/24,1984/VL/24,25.6.2024.,Završena,Narudzbenica br. 4500176425 od 21.06.2024.,Komparativna,Prva,DRAGER,EVITA V600,ASPJ-0046,DA,DA,DA,DA,DA,Volumen,100,97,3,10,DA,200,196,2,10,DA,400,397,"0,75",10,DA,600,590,"1,67",10,DA,800,794,"0,75",10,DA,1000,971,"2,9",10,DA,Pritisak,200,0,0,10,NE,300,0,0,10,NE,400,0,0,10,NE,500,0,0,10,NE,700,0,0,10,NE,900,0,0,10,NE,
1964/24,1964/VL/24,25.6.2024.,Završena,Narudzbenica br. 4500176425 od 21.06.2024.,Komparativna,Redovna,DRAGER,EVITA XL,ASBF-0081,DA,DA,DA,DA,DA,Volumen,100,97,3,10,DA,200,198,1,10,DA,400,394,"1,5",10,DA,600,591,"1,5",10,DA,800,788,"1,5",10,DA,1000,951,"4,9",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
2012/24,2012/VL/24,26.6.2024.,Završena,Narudzbenica br. 4500176425 od 21.06.2024.,Komparativna,Redovna,DRAGER,EVITA XL,ASBF-0086,DA,DA,DA,DA,DA,Volumen,100,98,2,10,DA,200,196,2,10,DA,400,396,1,10,DA,600,592,"1,33",10,DA,800,794,"0,75",10,DA,1000,950,5,10,DA,Pritisak,200,0,0,10,NE,300,0,0,10,NE,400,0,0,10,NE,500,0,0,10,NE,700,0,0,10,NE,900,0,0,10,NE,
2028/24,2028/VL/24,26.6.2024.,Završena,Narudzbenica br. 4500176425 od 21.06.2024.,Komparativna,Redovna,DRAGER,EVITA XL,ASBF-0078,DA,DA,DA,DA,DA,Volumen,100,97,3,10,DA,200,196,2,10,DA,400,396,1,10,DA,600,595,"0,83",10,DA,800,783,"2,13",10,DA,1000,950,5,10,DA,Pritisak,200,0,0,10,NE,300,0,0,10,NE,400,0,0,10,NE,500,0,0,10,NE,700,0,0,10,NE,900,0,0,10,NE,
2027/24,2027/VL/24,26.6.2024.,Završena,Narudzbenica br. 4500176425 od 21.06.2024.,Komparativna,Redovna,DRAGER,EVITA XL,ASBF-0087,DA,DA,DA,DA,DA,Volumen,100,98,2,10,DA,200,195,"2,5",10,DA,400,393,"1,75",10,DA,600,590,"1,67",10,DA,800,782,"2,25",10,DA,1000,935,"6,5",10,DA,Pritisak,200,0,0,10,NE,300,0,0,10,NE,400,0,0,10,NE,500,0,0,10,NE,700,0,0,10,NE,900,0,0,10,NE,
2013/24,2013/VL/24,26.6.2024.,Završena,Narudzbenica br. 4500176425 od 21.06.2024.,Komparativna,Redovna,DRAGER,EVITA XL,ASBF-0088,DA,DA,DA,DA,DA,Volumen,100,97,3,10,DA,200,195,"2,5",10,DA,400,398,"0,5",10,DA,600,596,"0,67",10,DA,800,788,"1,5",10,DA,1000,951,"4,9",10,DA,Pritisak,200,0,0,10,NE,300,0,0,10,NE,400,0,0,10,NE,500,0,0,10,NE,700,0,0,10,NE,900,0,0,10,NE,
2026/24,2026/VL/24,26.6.2024.,Završena,Narudzbenica br. 4500176425 od 21.06.2024.,Komparativna,Redovna,DRAGER,EVITA XL,ASBF-0085,DA,DA,DA,DA,DA,Volumen,100,98,2,10,DA,200,197,"1,5",10,DA,400,395,"1,25",10,DA,600,590,"1,67",10,DA,800,791,"1,13",10,DA,1000,943,"5,7",10,DA,Pritisak,200,0,0,10,NE,300,0,0,10,NE,400,0,0,10,NE,500,0,0,10,NE,700,0,0,10,NE,900,0,0,10,NE,
2086/24,2086/VL/24,27.6.2024.,Završena,Narudzbenica br. 4500175818 od 06.06.2024.,Komparativna,Redovna,DRAGER,EVITA 4,ARUN-0179,DA,DA,DA,DA,DA,Volumen,100,97,3,10,DA,200,198,1,10,DA,400,398,"0,5",10,DA,600,590,"1,67",10,DA,800,783,"2,13",10,DA,1000,951,"4,9",10,DA,Pritisak,200,0,0,10,NE,300,0,0,10,NE,400,0,0,10,NE,500,0,0,10,NE,700,0,0,10,NE,900,0,0,10,NE,
2085/24,2085/VL/24,27.6.2024.,Završena,Narudzbenica br. 4500175818 od 06.06.2024.,Komparativna,Prva,DRAGER,EVITA XL,ASEN-0084,DA,DA,DA,DA,DA,Volumen,100,97,3,10,DA,200,198,1,10,DA,400,398,"0,5",10,DA,600,599,"0,17",10,DA,800,789,"1,38",10,DA,1000,966,"3,4",10,DA,Pritisak,200,0,0,10,NE,300,0,0,10,NE,400,0,0,10,NE,500,0,0,10,NE,700,0,0,10,NE,900,0,0,10,NE,
2087/24,2087/VL/24,27.6.2024.,Završena,Narudzbenica br. 4500175818 od 06.06.2024.,Komparativna,Redovna,DRAGER,EVITA 4,ARUN-0177,DA,DA,DA,DA,DA,Volumen,100,98,2,10,DA,200,197,"1,5",10,DA,400,396,1,10,DA,600,594,1,10,DA,800,798,"0,25",10,DA,1000,951,"4,9",10,DA,Pritisak,200,0,0,10,NE,300,0,0,10,NE,400,0,0,10,NE,500,0,0,10,NE,700,0,0,10,NE,900,0,0,10,NE,
2144/24,2144/VL/24,2.7.2024.,Završena,Br. 4500176425 od 21.06.2024.,Komparativna,Redovna,VIASYS,INFANT FLOW SIPAP,AKN01157,DA,DA,DA,DA,DA,Volumen,200,0,0,10,NE,300,0,0,10,NE,400,0,0,10,NE,500,0,0,10,NE,600,0,0,10,NE,700,0,0,10,NE,Pritisak,5,"5,03","0,6",10,DA,10,"9,71","2,9",10,DA,15,"15,19","1,27",10,DA,20,"19,44","2,8",10,DA,30,"29,21","2,63",10,DA,40,"38,78","3,05",10,DA,
2142/24,2142/VL/24,2.7.2024.,Završena,Br. 4500176425 od 21.06.2024.,Komparativna,Redovna,Carefusion,SIPAP,BEN02158,DA,DA,DA,DA,DA,Volumen,100,95,5,10,DA,200,192,4,10,DA,400,380,5,10,DA,600,578,"3,67",10,DA,800,771,"3,62",10,DA,1000,941,"5,9",10,DA,Pritisak,200,0,0,10,NE,300,0,0,10,NE,400,0,0,10,NE,500,0,0,10,NE,700,0,0,10,NE,900,0,0,10,NE,
2153/24,2153/VL/24,2.7.2024.,Završena,Br. 4500176425 od 21.06.2024.,Komparativna,Redovna,DRAGER,BABYLOG 8000,ARWB-0023,DA,DA,DA,DA,DA,Volumen,200,0,0,10,NE,300,0,0,10,NE,400,0,0,10,NE,500,0,0,10,NE,600,0,0,10,NE,700,0,0,10,NE,Pritisak,5,"4,78","4,4",10,DA,10,"9,61","3,9",10,DA,15,"14,23","5,13",10,DA,20,"19,01","4,95",10,DA,30,"28,66","4,47",10,DA,40,"38,82","2,95",10,DA,
2149/24,2149/VL/24,2.7.2024.,Završena,Br. 4500176425 od 21.06.2024.,Komparativna,Redovna,DRAGER,BABYLOG 8000+,ARWB-0021,DA,DA,DA,DA,DA,Volumen,200,0,0,10,NE,300,0,0,10,NE,400,0,0,10,NE,500,0,0,10,NE,600,0,0,10,NE,700,0,0,10,NE,Pritisak,5,"4,89","2,2",10,DA,10,"9,68","3,2",10,DA,15,"14,4",4,10,DA,20,"19,11","4,45",10,DA,30,"28,69","4,37",10,DA,40,"38,47","3,83",10,DA,
2143/24,2143/VL/24,2.7.2024.,Završena,Br. 4500176425 od 21.06.2024.,Komparativna,Redovna,VIASYS,INFANT FLOW SIPAP,AKN01155,DA,DA,DA,DA,DA,Volumen,200,0,0,10,NE,300,0,0,10,NE,400,0,0,10,NE,500,0,0,10,NE,600,0,0,10,NE,700,0,0,10,NE,Pritisak,5,"4,77","4,6",10,DA,10,"9,52","4,8",10,DA,15,"14,37","4,2",10,DA,20,"18,98","5,1",10,DA,30,"28,45","5,17",10,DA,40,"38,6","3,5",10,DA,
2150/24,2150/VL/24,2.7.2024.,Završena,Br. 4500176425 od 21.06.2024.,Komparativna,Redovna,MINDRAY,SV 600,AA6-06005837,DA,DA,DA,DA,DA,Volumen,100,96,4,10,DA,200,194,3,10,DA,400,388,3,10,DA,600,573,"4,5",10,DA,800,781,"2,38",10,DA,1000,945,"5,5",10,DA,Pritisak,200,0,0,10,NE,300,0,0,10,NE,400,0,0,10,NE,500,0,0,10,NE,700,0,0,10,NE,900,0,0,10,NE,
2148/24,2148/VL/24,2.7.2024.,Završena,Br. 4500176425 od 21.06.2024.,Komparativna,Redovna,MINDRAY,SV600,AA6-060005978,DA,DA,DA,DA,DA,Volumen,100,96,4,10,DA,200,194,3,10,DA,400,385,"3,75",10,DA,600,577,"3,83",10,DA,800,773,"3,38",10,DA,1000,955,"4,5",10,DA,Pritisak,200,0,0,10,NE,300,0,0,10,NE,400,0,0,10,NE,500,0,0,10,NE,700,0,0,10,NE,900,0,0,10,NE,
2146/24,2146/VL/24,2.7.2024.,Završena,Br. 4500176425 od 21.06.2024.,Komparativna,Redovna,DRAGER,BABYLOG 8000+,ARPF-0024,DA,DA,DA,DA,DA,Volumen,200,0,0,10,NE,300,0,0,10,NE,400,0,0,10,NE,500,0,0,10,NE,600,0,0,10,NE,700,0,0,10,NE,Pritisak,5,"4,74","5,2",10,DA,10,"9,31","6,9",10,DA,15,"14,05","6,33",10,DA,20,19,5,10,DA,30,"28,93","3,57",10,DA,40,"38,34","4,15",10,DA,
2151/24,2151/VL/24,2.7.2024.,Završena,Br. 4500176425 od 21.06.2024.,Komparativna,Redovna,MINDRAY,SV600,AA6-06005858,DA,DA,DA,DA,DA,Volumen,100,97,3,10,DA,200,193,"3,5",10,DA,400,390,"2,5",10,DA,600,574,"4,33",10,DA,800,775,"3,13",10,DA,1000,961,"3,9",10,DA,Pritisak,200,0,0,10,NE,300,0,0,10,NE,400,0,0,10,NE,500,0,0,10,NE,700,0,0,10,NE,900,0,0,10,NE,
2154/24,2154/VL/24,2.7.2024.,Završena,Br. 4500176425 od 21.06.2024.,Komparativna,Redovna,DRAGER,BABYLOG 8000 PLUS,ARWB-0020,DA,DA,DA,DA,DA,Volumen,200,0,0,10,NE,300,0,0,10,NE,400,0,0,10,NE,500,0,0,10,NE,600,0,0,10,NE,700,0,0,10,NE,Pritisak,5,"4,78","4,4",10,DA,10,"9,66","3,4",10,DA,15,"14,5","3,33",10,DA,20,"19,03","4,85",10,DA,30,"28,91","3,63",10,DA,40,"38,25","4,38",10,DA,
2147/24,2147/VL/24,2.7.2024.,Završena,Br. 4500176425 od 21.06.2024.,Komparativna,Redovna,MINDRAY,SV600,AA6-060005855,DA,DA,DA,DA,DA,Volumen,100,96,4,10,DA,200,192,4,10,DA,400,388,3,10,DA,600,580,"3,33",10,DA,800,774,"3,25",10,DA,1000,940,6,10,DA,Pritisak,200,0,0,10,NE,300,0,0,10,NE,400,0,0,10,NE,500,0,0,10,NE,700,0,0,10,NE,900,0,0,10,NE,
2145/24,2145/VL/24,2.7.2024.,Završena,Br. 4500176425 od 21.06.2024.,Komparativna,Redovna,DRAGER,BABYLOG 8000+,ARUC-0032,DA,DA,DA,DA,DA,Volumen,200,0,0,10,NE,300,0,0,10,NE,400,0,0,10,NE,500,0,0,10,NE,600,0,0,10,NE,700,0,0,10,NE,Pritisak,5,"4,76","4,8",10,DA,10,"9,39","6,1",10,DA,15,"14,14","5,73",10,DA,20,"19,2",4,10,DA,30,"28,46","5,13",10,DA,40,"38,23","4,43",10,DA,
2152/24,2152/VL/24,2.7.2024.,Završena,Br. 4500176425 od 21.06.2024.,Komparativna,Redovna,DRAGER,BABYLOG 8000+,ARWB-0022,NE,DA,DA,DA,NE,Volumen,200,0,0,10,NE,300,0,0,10,NE,400,0,0,10,NE,500,0,0,10,NE,600,0,0,10,NE,700,0,0,10,NE,Pritisak,5,"5,8",16,10,NE,10,"11,56","15,6",10,NE,15,"17,31","15,4",10,NE,20,"22,7","13,5",10,NE,30,"33,94","13,13",10,NE,40,"45,63","14,08",10,NE,
2161/24,2161/VL/24,2.7.2024.,Završena,Br. 4500176425 od 21.06.2024.,Komparativna,Redovna,DRAGER,INFINITY C500,ASDD-0033,DA,DA,DA,DA,DA,Volumen,100,96,4,10,DA,200,194,3,10,DA,400,385,"3,75",10,DA,600,572,"4,67",10,DA,800,770,"3,75",10,DA,1000,960,4,10,DA,Pritisak,200,0,0,10,NE,300,0,0,10,NE,400,0,0,10,NE,500,0,0,10,NE,700,0,0,10,NE,900,0,0,10,NE,
2189/24,2189/VL/24,3.7.2024.,Završena,Narudžbenica br. 4500176425 od 21.06.2024.,Komparativna,Redovna,DRAGER,EVITA 4,22ARXH-0203,DA,DA,DA,DA,DA,Volumen,100,105,5,10,DA,200,216,8,10,DA,400,428,7,10,DA,600,631,"5,17",10,DA,800,764,"4,5",10,DA,1000,935,"6,5",10,DA,Pritisak,200,0,0,10,NE,300,0,0,10,NE,400,0,0,10,NE,500,0,0,10,NE,700,0,0,10,NE,900,0,0,10,NE,
2185/24,2185/VL/24,3.7.2024.,Završena,Narudžbenica br. 4500176425 od 21.06.2024.,Komparativna,Redovna,VIASYS,SIPAP INSTANT FLOW,AKN01220,NE,DA,DA,DA,DA,Volumen,200,0,0,10,NE,300,0,0,10,NE,400,0,0,10,NE,500,0,0,10,NE,600,0,0,10,NE,700,0,0,10,NE,Pritisak,200,0,100,10,NE,300,0,100,10,NE,400,0,100,10,NE,500,0,100,10,NE,700,0,100,10,NE,900,0,100,10,NE,Uredjaj se nije mogao pokrenuti.
2188/24,2188/VL/24,3.7.2024.,Završena,Narudžbenica br. 4500176425 od 21.06.2024.,Komparativna,Redovna,LOWENSTEIN MEDICAL,PRISMA VENT50C,99003773,DA,DA,DA,DA,DA,Volumen,200,0,100,10,NE,300,0,100,10,NE,400,0,100,10,NE,500,0,100,10,NE,600,0,100,10,NE,700,0,100,10,NE,Pritisak,5,"4,8",4,10,DA,10,"9,8",2,10,DA,15,"14,6","2,67",10,DA,20,"19,4",3,10,DA,30,"28,4","5,33",10,DA,40,"37,8","5,5",10,DA,
2190/24,2190/VL/24,3.7.2024.,Završena,Narudžbenica br. 4500176425 od 21.06.2024.,Komparativna,Redovna,DRAGER,EVITA 4,ARXH-0205,DA,DA,DA,DA,DA,Volumen,100,102,2,10,DA,200,204,2,10,DA,400,384,4,10,DA,600,579,"3,5",10,DA,800,775,"3,13",10,DA,1000,971,"2,9",10,DA,Pritisak,200,0,0,10,NE,300,0,0,10,NE,400,0,0,10,NE,500,0,0,10,NE,700,0,0,10,NE,900,0,0,10,NE,
2235/24,2235/VL/24,4.7.2024.,Završena,Narudzbenica br. 4500175818 od 06.06.2024.,Komparativna,Redovna,MAQUET,SERVO-n,2727,DA,DA,DA,DA,DA,Volumen,100,98,2,10,DA,200,198,1,10,DA,400,410,"2,5",10,DA,600,637,"6,17",10,DA,800,848,6,10,DA,1000,926,"7,4",10,DA,Pritisak,200,0,0,10,NE,300,0,0,10,NE,400,0,0,10,NE,500,0,0,10,NE,700,0,0,10,NE,900,0,0,10,NE,
2238/24,2238/VL/24,4.7.2024.,Završena,Narudžbenica br. 4500176425 od 21.06.2024.,Komparativna,Redovna,LOWENSTEIN MEDICAL,PRISMA VENT50C,99002729,DA,DA,DA,DA,DA,Volumen,200,0,0,10,NE,300,0,0,10,NE,400,0,0,10,NE,500,0,0,10,NE,600,0,0,10,NE,700,0,0,10,NE,Pritisak,5,"4,6",8,10,DA,10,"9,8",2,10,DA,15,"14,4",4,10,DA,20,"19,2",4,10,DA,30,29,"3,33",10,DA,40,"38,8",3,10,DA,
2223/24,2223/VL/24,4.7.2024.,Završena,Narudžbenica br. 4500176425 od 21.06.2024.,Komparativna,Redovna,DRAGER,EVITA XL,ASCD-0048,DA,DA,DA,DA,DA,Volumen,100,92,8,10,DA,200,183,"8,5",10,DA,400,381,"4,75",10,DA,600,568,"5,33",10,DA,800,762,"4,75",10,DA,1000,916,"8,4",10,DA,Pritisak,200,0,0,10,NE,300,0,0,10,NE,400,0,0,10,NE,500,0,0,10,NE,700,0,0,10,NE,900,0,0,10,NE,
2233/24,2233/VL/24,4.7.2024.,Završena,Narudzbenica br. 4500175818 od 06.06.2024.,Komparativna,Redovna,MINDRAY,SV 600,AA6-06005977,DA,DA,DA,DA,DA,Volumen,200,206,3,10,DA,300,311,"3,67",10,DA,400,409,"2,25",10,DA,600,623,"3,83",10,DA,800,846,"5,75",10,DA,1000,972,"2,8",10,DA,Pritisak,200,0,0,10,NE,300,0,0,10,NE,400,0,0,10,NE,500,0,0,10,NE,700,0,0,10,NE,900,0,0,10,NE,
2240/24,2240/VL/24,4.7.2024.,Završena,Narudžbenica br. 4500176425 od 21.06.2024.,Komparativna,Redovna,DRAGER,EVITA 4,ASBF-0077,DA,DA,DA,DA,DA,Volumen,100,107,7,10,DA,200,214,7,10,DA,400,426,"6,5",10,DA,600,633,"5,5",10,DA,800,798,"0,25",10,DA,1000,973,"2,7",10,DA,Pritisak,200,0,0,10,NE,300,0,0,10,NE,400,0,0,10,NE,500,0,0,10,NE,700,0,0,10,NE,900,0,0,10,NE,
2239/24,2239/VL/24,4.7.2024.,Završena,Narudzbenica br. 4500176425 od 21.06.2024.,Komparativna,Redovna,DRAGER,EVITA 4,ASCD-0050,DA,DA,DA,DA,DA,Volumen,100,98,2,10,DA,200,196,2,10,DA,400,390,"2,5",10,DA,600,586,"2,33",10,DA,800,772,"3,5",10,DA,1000,943,"5,7",10,DA,Pritisak,200,0,0,10,NE,300,0,0,10,NE,400,0,0,10,NE,500,0,0,10,NE,700,0,0,10,NE,900,0,0,10,NE,
2224/24,2224/VL/24,4.7.2024.,Završena,Narudžbenica br. 4500176425 od 21.06.2024.,Komparativna,Redovna,DRAGER,EVITA XL,ASBH-0080,DA,DA,DA,DA,DA,Volumen,100,96,4,10,DA,200,191,"4,5",10,DA,400,388,3,10,DA,600,581,"3,17",10,DA,800,762,"4,75",10,DA,1000,955,"4,5",10,DA,Pritisak,200,0,0,10,NE,300,0,0,10,NE,400,0,0,10,NE,500,0,0,10,NE,700,0,0,10,NE,900,0,0,10,NE,
2234/24,2234/VL/24,4.7.2024.,Završena,Narudzbenica br. 4500175818 od 06.06.2024.,Komparativna,Redovna,MAQUET,SERVO-n,2728,DA,DA,DA,DA,DA,Volumen,100,98,2,10,DA,200,197,"1,5",10,DA,400,388,3,10,DA,600,592,"1,33",10,DA,800,774,"3,25",10,DA,1000,960,4,10,DA,Pritisak,200,0,0,10,NE,300,0,0,10,NE,400,0,0,10,NE,500,0,0,10,NE,700,0,0,10,NE,900,0,0,10,NE,
2236/24,2236/VL/24,4.7.2024.,Završena,Narudzbenica br. 4500175818 od 06.06.2024.,Komparativna,Redovna,MAQUET,SERVO-n,2735,DA,DA,DA,DA,DA,Volumen,100,92,8,10,DA,200,197,"1,5",10,DA,400,392,2,10,DA,600,582,3,10,DA,800,764,"4,5",10,DA,1000,976,"2,4",10,DA,Pritisak,200,0,0,10,NE,300,0,0,10,NE,400,0,0,10,NE,500,0,0,10,NE,700,0,0,10,NE,900,0,0,10,NE,
2237/24,2237/VL/24,4.7.2024.,Završena,Narudzbenica br. 4500176425 od 21.06.2024.,Komparativna,Prva,LOWENSTEIN MEDICAL,Prisma Vent 50-C,99003191,DA,DA,DA,DA,DA,Volumen,200,0,0,10,NE,300,0,0,10,NE,400,0,0,10,NE,500,0,0,10,NE,600,0,0,10,NE,700,0,0,10,NE,Pritisak,5,"4,8",4,10,DA,10,"9,8",2,10,DA,15,"14,5","3,33",10,DA,20,"19,2",4,10,DA,30,"28,3","5,67",10,DA,40,"37,9","5,25",10,DA,
2491/24,2491/VL/24,19.7.2024.,Završena,Ugovor br. 32-04-2465/22 od 05.04.2022.,Komparativna,Redovna,LOWENSTEIN MEDICAL,PRISMA VENT50C,99003829,DA,DA,DA,DA,DA,Volumen,200,0,0,10,NE,300,0,0,10,NE,400,0,0,10,NE,500,0,0,10,NE,600,0,0,10,NE,700,0,0,10,NE,Pritisak,10,"9,7",3,10,DA,15,"14,6","2,67",10,DA,20,"19,6",2,10,DA,30,"29,4",2,10,DA,40,"39,3","1,75",10,DA,50,"48,2","3,6",10,DA,
2492/24,2492/VL/24,19.7.2024.,Završena,Ugovor br. 32-04-2465/22 od 05.04.2022.,Komparativna,Redovna,LOWENSTEIN MEDICAL,PRISMA VENT50C,99003822,DA,DA,DA,DA,DA,Volumen,200,0,0,10,NE,300,0,0,10,NE,400,0,0,10,NE,500,0,0,10,NE,600,0,0,10,NE,700,0,0,10,NE,Pritisak,10,"9,6",4,10,DA,15,"14,4",4,10,DA,20,19,5,10,DA,30,"29,5","1,67",10,DA,40,"39,1","2,25",10,DA,50,"47,7","4,6",10,DA,
2586/24,2586/VL/24,25.7.2024.,Završena,Ugovor br. 01/6-JN-39/15-24,Komparativna,Redovna,MINDRAY,SV300,GB-04018547,DA,DA,DA,DA,DA,Volumen,100,97,3,10,DA,200,197,"1,5",10,DA,400,398,"0,5",10,DA,600,594,1,10,DA,800,789,"1,38",10,DA,1000,967,"3,3",10,DA,Pritisak,200,0,0,10,NE,300,0,0,10,NE,400,0,0,10,NE,500,0,0,10,NE,700,0,0,10,NE,900,0,0,10,NE,
2614/24,2614/VL/24,25.7.2024.,Završena,Ugovor br. 01/6-JN-39/15-24,Komparativna,Redovna,LOWENSTEIN MEDICAL,ELISA 600,0400600HUL06160187,DA,DA,DA,DA,DA,Volumen,100,97,3,10,DA,200,196,2,10,DA,400,395,"1,25",10,DA,600,590,"1,67",10,DA,800,788,"1,5",10,DA,1000,950,5,10,DA,Pritisak,200,0,0,10,NE,300,0,0,10,NE,400,0,0,10,NE,500,0,0,10,NE,700,0,0,10,NE,900,0,0,10,NE,
