Broj izvještaja,Broj naloga,Datum izdavanja,Status verifikacije,Zahtjev za verifikaciju,Metoda,Vrsta,Proizvođač,Uređaj,Serijski broj,Verifikacija ispravna,Spoljašnji pregled 1,Spoljašnji pregled 2,Spoljašnji pregled 3,Spoljašnji pregled 4,VERIFIKACIJA GREŠKE MJERILA:,1: Zadana vrijednost [ml],1: Mjerena vrijednost [ml],1: Greška mjerenja [ % ],1: Dozvoljeno odstupanje  [ ± % ],1: Usklađeno,2: Zadana vrijednost [ml],2: Mjerena vrijednost [ml],2: Greška mjerenja [ % ],2: Dozvoljeno odstupanje  [ ± % ],2: Usklađeno,3: Zadana vrijednost [ml],3: Mjerena vrijednost [ml],3: Greška mjerenja [ % ],3: Dozvoljeno odstupanje  [ ± % ],3: Usklađeno,4: Zadana vrijednost [ml],4: Mjerena vrijednost [ml],4: Greška mjerenja [ % ],4: Dozvoljeno odstupanje  [ ± % ],4: Usklađeno,5: Zadana vrijednost [ml],5: Mjerena vrijednost [ml],5: Greška mjerenja [ % ],5: Dozvoljeno odstupanje  [ ± % ],5: Usklađeno,6: Zadana vrijednost [ml],6: Mjerena vrijednost [ml],6: Greška mjerenja [ % ],6: Dozvoljeno odstupanje  [ ± % ],6: Usklađeno,VERIFIKACIJA GREŠKE MJERILA:,7: Zadana vrijednost [mbar],7: Mjerena vrijednost [mbar],7: Greška mjerenja [ % ],7: Dozvoljeno odstupanje  [ ± % ],7: Usklađeno,8: Zadana vrijednost [mbar],8: Mjerena vrijednost [mbar],8: Greška mjerenja [ % ],8: Dozvoljeno odstupanje  [ ± % ],8: Usklađeno,9: Zadana vrijednost [mbar],9: Mjerena vrijednost [mbar],9: Greška mjerenja [ % ],9: Dozvoljeno odstupanje  [ ± % ],9: Usklađeno,10: Zadana vrijednost [mbar],10: Mjerena vrijednost [mbar],10: Greška mjerenja [ % ],10: Dozvoljeno odstupanje  [ ± % ],10: Usklađeno,11: Zadana vrijednost [mbar],11: Mjerena vrijednost [mbar],11: Greška mjerenja [ % ],11: Dozvoljeno odstupanje  [ ± % ],11: Usklađeno,12: Zadana vrijednost [mbar],12: Mjerena vrijednost [mbar],12: Greška mjerenja [ % ],12: Dozvoljeno odstupanje  [ ± % ],12: Usklađeno,Napomena
2585/24,2585/VL/24,25.7.2024.,Završena,Ugovor br. 01/6-JN-39/15-24,Komparativna,Redovna,DRAGER,OXYLOG VE300,ASRH-0067,DA,DA,DA,DA,DA,Volumen,100,97,3,10,DA,200,197,"1,5",10,DA,400,398,"0,5",10,DA,600,594,1,10,DA,800,788,"1,5",10,DA,1000,943,"5,7",10,DA,Pritisak,200,0,0,10,NE,300,0,0,10,NE,400,0,0,10,NE,500,0,0,10,NE,700,0,0,10,NE,900,0,0,10,NE,
2594/24,2594/VL/24,25.7.2024.,Završena,Ugovor br. 01/6-JN-39/15-24,Komparativna,Prva,WEINMANN,MEDUVENT STANDARD,11702,DA,DA,DA,DA,DA,Volumen,100,98,2,10,DA,200,196,2,10,DA,400,391,"2,25",10,DA,600,587,"2,17",10,DA,800,770,"3,75",10,DA,1000,932,"6,8",10,DA,Pritisak,200,0,0,10,NE,300,0,0,10,NE,400,0,0,10,NE,500,0,0,10,NE,700,0,0,10,NE,900,0,0,10,NE,
2618/24,2618/VL/24,25.7.2024.,Završena,Ugovor br. 01/6-JN-39/15-24,Komparativna,Redovna,Spencer,SPENCER 170,17017167,DA,DA,DA,DA,DA,Volumen,200,0,0,10,NE,300,0,0,10,NE,400,0,0,10,NE,500,0,0,10,NE,600,0,0,10,NE,700,0,0,10,NE,Pritisak,10,"9,8",2,10,DA,20,"19,3","3,5",10,DA,30,"29,1",3,10,DA,40,"38,8",3,10,DA,50,49,2,10,DA,60,"58,3","2,83",10,DA,
2824/24,2824/VL/24,5.8.2024.,Završena,Ugovor br. 4281 od 03.06.2023.,Komparativna,Redovna,WEINMANN,MEDUMAT STANDARD 2,Inv. 213/16,DA,DA,DA,DA,DA,Volumen,100,96,4,10,DA,200,195,"2,5",10,DA,400,396,1,10,DA,600,590,"1,67",10,DA,800,793,"0,88",10,DA,1000,944,"5,6",10,DA,Pritisak,200,200,0,5,DA,300,300,0,5,DA,400,400,0,5,DA,500,500,0,5,DA,700,700,0,5,DA,900,900,0,5,DA,
2822/24,2822/VL/24,5.8.2024.,Završena,Ugovor br. 4281 od 03.06.2023.,Komparativna,Redovna,WEINMANN,MEDUMAT,13817,DA,DA,DA,DA,DA,Volumen,200,200,0,10,DA,300,300,0,10,DA,400,400,0,10,DA,500,500,0,10,DA,600,600,0,10,DA,700,700,0,10,DA,Pritisak,10,"9,8",2,5,DA,20,"19,4",3,5,DA,30,"29,2","2,67",5,DA,40,39,"2,5",5,DA,50,"48,8","2,4",5,DA,60,"58,9","1,83",5,DA,
2828/24,2828/VL/24,5.8.2024.,Završena,Ugovor br. 4281 od 03.06.2023.,Komparativna,Redovna,WEINMANN,MEDUMAT STANDARD 2,Inv. 579/14,DA,DA,DA,DA,DA,Volumen,100,97,3,10,DA,200,196,2,10,DA,400,395,"1,25",10,DA,600,593,"1,17",10,DA,800,793,"0,88",10,DA,1000,965,"3,5",10,DA,Pritisak,200,200,0,5,DA,300,300,0,5,DA,400,400,0,5,DA,500,500,0,5,DA,700,700,0,5,DA,900,900,0,5,DA,
2817/24,2817/VL/24,5.8.2024.,Završena,Ugovor br. 4281 od 03.06.2023.,Komparativna,Redovna,WEINMANN,MEDUMAT STANDARD 2,Inv. 465/17,DA,DA,DA,DA,DA,Volumen,100,98,2,10,DA,200,194,3,10,DA,400,394,"1,5",10,DA,600,590,"1,67",10,DA,800,788,"1,5",10,DA,1000,936,"6,4",10,DA,Pritisak,200,200,0,5,DA,300,300,0,5,DA,400,400,0,5,DA,500,500,0,5,DA,700,700,0,5,DA,900,900,0,5,DA,
2826/24,2826/VL/24,5.8.2024.,Završena,Ugovor br. 4281 od 03.06.2023.,Komparativna,Redovna,WEINMANN,MEDUMAT STANDARD 2,Inv. 589/14,DA,DA,DA,DA,DA,Volumen,100,96,4,10,DA,200,197,"1,5",10,DA,400,394,"1,5",10,DA,600,593,"1,17",10,DA,800,791,"1,13",10,DA,1000,950,5,10,DA,Pritisak,200,200,0,5,DA,300,300,0,5,DA,400,400,0,5,DA,500,500,0,5,DA,700,700,0,5,DA,900,900,0,5,DA,
2821/24,2821/VL/24,5.8.2024.,Završena,Ugovor br. 4281 od 03.06.2023.,Komparativna,Redovna,WEINMANN,MEDUMAT STD,3822,DA,DA,DA,DA,DA,Volumen,100,97,3,10,DA,200,198,1,10,DA,400,395,"1,25",10,DA,600,590,"1,67",10,DA,800,789,"1,38",10,DA,1000,944,"5,6",10,DA,Pritisak,200,200,0,5,DA,300,300,0,5,DA,400,400,0,5,DA,500,500,0,5,DA,700,700,0,5,DA,900,900,0,5,DA,
2832/24,2832/VL/24,5.8.2024.,Završena,Ugovor br. 4281 od 03.06.2023.,Komparativna,Redovna,WEINMANN,MEDUMAT STANDARD A,33319,DA,DA,DA,DA,DA,Volumen,200,200,0,10,DA,300,300,0,10,DA,400,400,0,10,DA,500,500,0,10,DA,600,600,0,10,DA,700,700,0,10,DA,Pritisak,10,"9,8",2,5,DA,15,"14,7",2,5,DA,20,"19,7","1,5",5,DA,30,"28,9","3,67",5,DA,40,"39,9","0,25",5,DA,50,"48,6","2,8",5,DA,
3353/24,3353/VL/24,17.9.2024.,Završena,Ugovor br. 4281 od 03.06.2023.,Komparativna,Redovna,WEINMANN,MEDUVENT STANDARD,10585,DA,DA,DA,DA,DA,Volumen,100,97,3,10,DA,200,196,2,10,DA,400,397,"0,75",10,DA,600,593,"1,17",10,DA,800,784,2,10,DA,900,834,"7,33",10,DA,Pritisak,200,200,0,5,DA,300,300,0,5,DA,400,400,0,5,DA,500,500,0,5,DA,700,700,0,5,DA,900,900,0,5,DA,
3357/24,3357/VL/24,17.9.2024.,Završena,Ugovor br. 4281 od 03.06.2023.,Komparativna,Redovna,WEINMANN,MEDUMAT STANDARD A,6426,DA,DA,DA,DA,DA,Volumen,100,97,3,10,DA,200,195,"2,5",10,DA,400,394,"1,5",10,DA,600,590,"1,67",10,DA,800,784,2,10,DA,1000,957,"4,3",10,DA,Pritisak,200,200,0,5,DA,300,300,0,5,DA,400,400,0,5,DA,500,500,0,5,DA,700,700,0,5,DA,900,900,0,5,DA,
3379/24,3379/VL/24,17.9.2024.,Završena,Ugovor br. 4281 od 03.06.2023.,Komparativna,Redovna,WEINMANN,MEDUMAT STANDARD A,6424,DA,DA,DA,DA,DA,Volumen,200,200,0,10,DA,300,300,0,10,DA,400,400,0,10,DA,500,500,0,10,DA,600,600,0,10,DA,700,700,0,10,DA,Pritisak,10,"9,8",2,5,DA,20,"19,7","1,5",5,DA,25,"25,1","0,4",5,DA,30,"29,7",1,5,DA,40,"40,7","1,75",5,DA,50,"49,2","1,6",5,DA,
2906/24,2906/VL/24,17.9.2024.,Završena,Narudzbenica br. 4500178889 od 04.09.2024.,Komparativna,Redovna,GE - General Electric,CARESCAPE 860,CBRU400957,DA,DA,DA,DA,DA,Volumen,100,102,2,10,DA,200,197,"1,5",10,DA,400,396,1,10,DA,600,596,"0,67",10,DA,800,793,"0,88",10,DA,1000,970,3,10,DA,Pritisak,200,200,0,5,DA,300,300,0,5,DA,400,400,0,5,DA,500,500,0,5,DA,700,700,0,5,DA,900,900,0,5,DA,
3367/24,3367/VL/24,17.9.2024.,Završena,Ugovor br. 4281 od 03.06.2023.,Komparativna,Redovna,WEINMANN,MEDUMAT,33156,DA,DA,DA,DA,DA,Volumen,200,200,0,10,DA,300,300,0,10,DA,400,400,0,10,DA,500,500,0,10,DA,600,600,0,10,DA,700,700,0,10,DA,Pritisak,10,"9,8",2,5,DA,15,"15,4","2,67",5,DA,20,"20,6",3,5,DA,25,"25,7","2,8",5,DA,30,"31,2",4,5,DA,40,"39,2",2,5,DA,
3355/24,3355/VL/24,17.9.2024.,Završena,Ugovor br. 4281 od 03.06.2023.,Komparativna,Redovna,WEINMANN,MEDUMAT STANDARD ,9046,DA,DA,DA,DA,DA,Volumen,100,97,3,10,DA,200,202,1,10,DA,400,401,"0,25",10,DA,600,589,"1,83",10,DA,800,788,"1,5",10,DA,1000,958,"4,2",10,DA,Pritisak,200,200,0,5,DA,300,300,0,5,DA,400,400,0,5,DA,500,500,0,5,DA,700,700,0,5,DA,900,900,0,5,DA,
3349/24,3349/VL/24,17.9.2024.,Završena,Ugovor br. 4281 od 03.06.2023.,Komparativna,Redovna,WEINMANN,MEDUMAT STD,5423,DA,DA,DA,DA,DA,Volumen,200,200,0,10,DA,300,300,0,10,DA,400,400,0,10,DA,500,500,0,10,DA,600,600,0,10,DA,700,700,0,10,DA,Pritisak,10,"9,8",2,5,DA,15,"14,7",2,5,DA,20,"20,6",3,5,DA,25,"24,6","1,6",5,DA,30,29,"3,33",5,DA,40,"39,1","2,25",5,DA,
3369/24,3369/VL/24,17.9.2024.,Završena,Ugovor br. 4281 od 03.06.2023.,Komparativna,Redovna,WEINMANN,MEDUMAT,5453,DA,DA,DA,DA,DA,Volumen,100,102,2,10,DA,200,196,2,10,DA,400,394,"1,5",10,DA,600,595,"0,83",10,DA,800,789,"1,38",10,DA,1000,954,"4,6",10,DA,Pritisak,200,200,0,5,DA,300,300,0,5,DA,400,400,0,5,DA,500,500,0,5,DA,700,700,0,5,DA,900,900,0,5,DA,
3365/24,3365/VL/24,17.9.2024.,Završena,Ugovor br. 4281 od 03.06.2023.,Komparativna,Redovna,WEINMANN,MEDUMAT STD,3820,DA,DA,DA,DA,DA,Volumen,100,99,1,10,DA,200,202,1,10,DA,400,394,"1,5",10,DA,600,595,"0,83",10,DA,800,802,"0,25",10,DA,1000,945,"5,5",10,DA,Pritisak,200,200,0,5,DA,300,300,0,5,DA,400,400,0,5,DA,500,500,0,5,DA,700,700,0,5,DA,900,900,0,5,DA,
3377/24,3377/VL/24,17.9.2024.,Završena,Ugovor br. 4281 od 03.06.2023.,Komparativna,Redovna,WEINMANN,Medumat Standard,33318,DA,DA,DA,DA,DA,Volumen,200,200,0,10,DA,300,300,0,10,DA,400,400,0,10,DA,500,500,0,10,DA,600,600,0,10,DA,700,700,0,10,DA,Pritisak,10,"9,9",1,5,DA,20,"19,6",2,5,DA,25,"24,5",2,5,DA,30,"30,8","2,67",5,DA,40,"40,9","2,25",5,DA,50,"50,7","1,4",5,DA,
3361/24,3361/VL/24,17.9.2024.,Završena,Ugovor br. 4281 od 03.06.2023.,Komparativna,Redovna,WEINMANN,MEDUMAT STANDARD 2,5457,DA,DA,DA,DA,DA,Volumen,100,98,2,10,DA,200,197,"1,5",10,DA,400,388,3,10,DA,600,603,"0,5",10,DA,800,790,"1,25",10,DA,1000,976,"2,4",10,DA,Pritisak,200,200,0,5,DA,300,300,0,5,DA,400,400,0,5,DA,500,500,0,5,DA,700,700,0,5,DA,900,900,0,5,DA,
2905/24,2905/VL/24,17.9.2024.,Završena,Narudzbenica br. 4500178889 od 04.09.2024.,Komparativna,Redovna,GE - General Electric,CARESCAPE 860,CBRU400958,DA,DA,DA,DA,DA,Volumen,100,98,2,10,DA,200,202,1,10,DA,400,399,"0,25",10,DA,600,593,"1,17",10,DA,800,796,"0,5",10,DA,1000,968,"3,2",10,DA,Pritisak,200,200,0,5,DA,300,300,0,5,DA,400,400,0,5,DA,500,500,0,5,DA,700,700,0,5,DA,900,900,0,5,DA,
2901/24,2901/VL/24,17.9.2024.,Završena,Narudzbenica br. 4500178889 od 04.09.2024.,Komparativna,Redovna,GE - General Electric,CARESCAPE 860,CBRU400959,DA,DA,DA,DA,DA,Volumen,100,98,2,10,DA,200,197,"1,5",10,DA,400,398,"0,5",10,DA,600,602,"0,33",10,DA,800,795,"0,63",10,DA,1000,966,"3,4",10,DA,Pritisak,10,"9,7",3,5,DA,15,"14,7",2,5,DA,20,"20,5","2,5",5,DA,30,"29,4",2,5,DA,40,"39,1","2,25",5,DA,50,49,2,5,DA,
3359/24,3359/VL/24,17.9.2024.,Završena,Ugovor br. 4281 od 03.06.2023.,Komparativna,Redovna,WEINMANN,MEDUMAT,5416,DA,DA,DA,DA,DA,Volumen,100,96,4,10,DA,200,197,"1,5",10,DA,400,388,3,10,DA,600,589,"1,83",10,DA,800,788,"1,5",10,DA,1000,943,"5,7",10,DA,Pritisak,200,200,0,5,DA,300,300,0,5,DA,400,400,0,5,DA,500,500,0,5,DA,700,700,0,5,DA,900,900,0,5,DA,
3375/24,3375/VL/24,17.9.2024.,Završena,Ugovor br. 4281 od 03.06.2023.,Komparativna,Redovna,WEINMANN,MEDUVENT STANDARD,10584,DA,DA,DA,DA,DA,Volumen,100,98,2,10,DA,200,196,2,10,DA,400,402,"0,5",10,DA,600,603,"0,5",10,DA,800,794,"0,75",10,DA,1000,954,"4,6",10,DA,Pritisak,200,200,0,5,DA,300,300,0,5,DA,400,400,0,5,DA,500,500,0,5,DA,700,700,0,5,DA,900,900,0,5,DA,
2903/24,2903/VL/24,17.9.2024.,Završena,Narudzbenica br. 4500178889 od 04.09.2024.,Komparativna,Redovna,GE - General Electric,CARESCAPE 860,CBRU400955,DA,DA,DA,DA,DA,Volumen,100,101,1,10,DA,200,198,1,10,DA,400,397,"0,75",10,DA,600,603,"0,5",10,DA,800,795,"0,63",10,DA,1000,976,"2,4",10,DA,Pritisak,200,200,0,5,DA,300,300,0,5,DA,400,400,0,5,DA,500,500,0,5,DA,700,700,0,5,DA,900,900,0,5,DA,
3371/24,3371/VL/24,17.9.2024.,Završena,Ugovor br. 4281 od 03.06.2023.,Komparativna,Redovna,WEINMANN,MEDUMAT,6425,DA,DA,DA,DA,DA,Volumen,200,200,0,10,DA,300,300,0,10,DA,400,400,0,10,DA,500,500,0,10,DA,600,600,0,10,DA,700,700,0,10,DA,Pritisak,10,"9,8",2,5,DA,20,"20,4",2,5,DA,25,"25,6","2,4",5,DA,30,"29,6","1,33",5,DA,40,"40,9","2,25",5,DA,50,"48,9","2,2",5,DA,
3351/24,3351/VL/24,17.9.2024.,Završena,Ugovor br. 4281 od 03.06.2023.,Komparativna,Redovna,WEINMANN,MEDUMAT STANDARD A,6423,DA,DA,DA,DA,DA,Volumen,200,200,0,10,DA,300,300,0,10,DA,400,400,0,10,DA,500,500,0,10,DA,600,600,0,10,DA,700,700,0,10,DA,Pritisak,10,"9,7",3,5,DA,15,"14,7",2,5,DA,20,"19,2",4,5,DA,25,"24,6","1,6",5,DA,30,"31,1","3,67",5,DA,40,39,"2,5",5,DA,
3363/24,3363/VL/24,17.9.2024.,Završena,Ugovor br. 4281 od 03.06.2023.,Komparativna,Redovna,WEINMANN,MEDUMAT STANDARD 2,9048,DA,DA,DA,DA,DA,Volumen,100,98,2,10,DA,200,194,3,10,DA,400,402,"0,5",10,DA,600,605,"0,83",10,DA,800,794,"0,75",10,DA,1000,954,"4,6",10,DA,Pritisak,200,200,0,5,DA,300,300,0,5,DA,400,400,0,5,DA,500,500,0,5,DA,700,700,0,5,DA,900,900,0,5,DA,
3347/24,3347/VL/24,17.9.2024.,Završena,Ugovor br. 4281 od 03.06.2023.,Komparativna,Redovna,WEINMANN,Medumat Standard,18774,DA,DA,DA,DA,DA,Volumen,200,200,0,10,DA,300,300,0,10,DA,400,400,0,10,DA,500,500,0,10,DA,600,600,0,10,DA,700,700,0,10,DA,Pritisak,10,"9,9",1,5,DA,15,"14,6","2,67",5,DA,20,"19,6",2,5,DA,25,"24,1","3,6",5,DA,30,"28,9","3,67",5,DA,40,"38,9","2,75",5,DA,
3373/24,3373/VL/24,17.9.2024.,Završena,Ugovor br. 4281 od 03.06.2023.,Komparativna,Redovna,WEINMANN,MEDUMAT,6421,DA,DA,DA,DA,DA,Volumen,200,200,0,10,DA,300,300,0,10,DA,400,400,0,10,DA,500,500,0,10,DA,600,600,0,10,DA,700,700,0,10,DA,Pritisak,10,"9,7",3,5,DA,20,"19,8",1,5,DA,25,"25,5",2,5,DA,30,"30,5","1,67",5,DA,40,"39,7","0,75",5,DA,50,"48,9","2,2",5,DA,
2954/24,2954/VL/24,18.9.2024.,Završena,Narudzbenica br. 4500178889 od 04.09.2024.,Komparativna,Redovna,MAQUET,SERVO I,50707,DA,DA,DA,DA,DA,Volumen,100,97,3,10,DA,200,192,4,10,DA,400,398,"0,5",10,DA,600,599,"0,17",10,DA,800,765,"4,38",10,DA,1000,985,"1,5",10,DA,Pritisak,200,200,0,5,DA,300,300,0,5,DA,400,400,0,5,DA,500,500,0,5,DA,700,700,0,5,DA,900,900,0,5,DA,
3385/24,3385/VL/24,18.9.2024.,Završena,Ugovor br. 4281 od 03.06.2023.,Komparativna,Redovna,WEINMANN,MEDUMAT STANDARD,9596,DA,DA,DA,DA,DA,Volumen,200,200,0,10,DA,300,300,0,10,DA,400,400,0,10,DA,500,500,0,10,DA,600,600,0,10,DA,700,700,0,10,DA,Pritisak,10,"9,8",2,5,DA,20,"19,8",1,5,DA,25,"24,5",2,5,DA,30,"30,9",3,5,DA,40,"39,4","1,5",5,DA,50,"49,1","1,8",5,DA,
3383/24,3383/VL/24,18.9.2024.,Završena,Ugovor br. 4281 od 03.06.2023.,Komparativna,Redovna,WEINMANN,MEDUMAT STANDARD 2,2706,DA,DA,DA,DA,DA,Volumen,100,97,3,10,DA,200,196,2,10,DA,400,399,"0,25",10,DA,600,602,"0,33",10,DA,800,798,"0,25",10,DA,1000,945,"5,5",10,DA,Pritisak,200,200,0,5,DA,300,300,0,5,DA,400,400,0,5,DA,500,500,0,5,DA,700,700,0,5,DA,900,900,0,5,DA,
2953/24,2953/VL/24,18.9.2024.,Završena,Narudzbenica br. 4500178889 od 04.09.2024.,Komparativna,Redovna,MAQUET,SERVO I,50708,DA,DA,DA,DA,DA,Volumen,100,96,4,10,DA,200,201,"0,5",10,DA,400,402,"0,5",10,DA,600,602,"0,33",10,DA,800,798,"0,25",10,DA,1000,964,"3,6",10,DA,Pritisak,200,200,0,5,DA,300,300,0,5,DA,400,400,0,5,DA,500,500,0,5,DA,700,700,0,5,DA,900,900,0,5,DA,
3381/24,3381/VL/24,18.9.2024.,Završena,Ugovor br. 4281 od 03.06.2023.,Komparativna,Redovna,WEINMANN,MEDUMAT STANDARD 2,7547,DA,DA,DA,DA,DA,Volumen,100,98,2,10,DA,200,196,2,10,DA,400,396,1,10,DA,600,594,1,10,DA,800,791,"1,13",10,DA,1000,948,"5,2",10,DA,Pritisak,200,200,0,5,DA,300,300,0,5,DA,400,400,0,5,DA,500,500,0,5,DA,700,700,0,5,DA,900,900,0,5,DA,
3387/24,3387/VL/24,18.9.2024.,Završena,Ugovor br. 4281 od 03.06.2023.,Komparativna,Redovna,WEINMANN,MEDUMAT STANDARD A,33155,DA,DA,DA,DA,DA,Volumen,200,200,0,10,DA,300,300,0,10,DA,400,400,0,10,DA,500,500,0,10,DA,600,600,0,10,DA,700,700,0,10,DA,Pritisak,10,"9,8",2,5,DA,20,"19,5","2,5",5,DA,25,"24,6","1,6",5,DA,30,"29,7",1,5,DA,40,41,"2,5",5,DA,50,"51,1","2,2",5,DA,
3253/24,3253/VL/24,23.9.2024.,Završena,Ugovor br. ZJN 136-1/24,Komparativna,Redovna,DRAGER,EVITA V500,ASPK-0256,DA,DA,DA,DA,DA,Volumen,100,97,3,10,DA,200,196,2,10,DA,400,395,"1,25",10,DA,600,594,1,10,DA,800,790,"1,25",10,DA,1000,957,"4,3",10,DA,Pritisak,200,200,0,5,DA,300,300,0,5,DA,400,400,0,5,DA,500,500,0,5,DA,700,700,0,5,DA,900,900,0,5,DA,
3236/24,3236/VL/24,23.9.2024.,Završena,Ugovor br. ZJN 136-1/24,Komparativna,Redovna,DRAGER,EVITA V500,ASPE-0019,DA,DA,DA,DA,DA,Volumen,100,98,2,10,DA,200,196,2,10,DA,400,396,1,10,DA,600,594,1,10,DA,800,793,"0,88",10,DA,1000,954,"4,6",10,DA,Pritisak,200,200,0,5,DA,300,300,0,5,DA,400,400,0,5,DA,500,500,0,5,DA,700,700,0,5,DA,900,900,0,5,DA,
3237/24,3237/VL/24,23.9.2024.,Završena,Ugovor br. ZJN 136-1/24,Komparativna,Prva,MICOMME,OH-70C,14J070115,DA,DA,DA,DA,DA,Volumen,200,200,0,10,DA,300,300,0,10,DA,400,400,0,10,DA,500,500,0,10,DA,600,600,0,10,DA,700,700,0,10,DA,Pritisak,5,"4,9",2,5,DA,10,"9,8",2,5,DA,15,"14,6","2,67",5,DA,20,"19,7","1,5",5,DA,25,"24,2","3,2",5,DA,30,"30,1","0,33",5,DA,
3238/24,3238/VL/24,23.9.2024.,Završena,Ugovor br. ZJN 136-1/24,Komparativna,Prva,MICOMME,OH-70C,14J070108,DA,DA,DA,DA,DA,Volumen,200,200,0,10,DA,300,300,0,10,DA,400,400,0,10,DA,500,500,0,10,DA,600,600,0,10,DA,700,700,0,10,DA,Pritisak,5,"5,1",2,5,DA,10,"10,2",2,5,DA,15,"14,7",2,5,DA,20,"19,7","1,5",5,DA,25,"24,5",2,5,DA,30,"31,1","3,67",5,DA,
3284/24,3284/VL/24,24.9.2024.,Završena,Ugovor br. ZJN 136-2/24,Komparativna,Redovna,DRAGER,BABYLOG 8000,ASAH-0008,DA,DA,DA,DA,DA,Volumen,200,200,0,10,DA,300,300,0,10,DA,400,400,0,10,DA,500,500,0,10,DA,600,600,0,10,DA,700,700,0,10,DA,Pritisak,10,"9,8",2,5,DA,15,"14,6","2,67",5,DA,20,"19,7","1,5",5,DA,30,29,"3,33",5,DA,40,"39,3","1,75",5,DA,50,"48,8","2,4",5,DA,
3318/24,3318/VL/24,25.9.2024.,Završena,Ugovor br. ZJN 136-1/24,Komparativna,Redovna,DRAGER,SAVINA,ASLC-0223,DA,DA,DA,DA,DA,Volumen,100,97,3,10,DA,200,196,2,10,DA,400,402,"0,5",10,DA,600,603,"0,5",10,DA,800,804,"0,5",10,DA,1000,987,"1,3",10,DA,Pritisak,200,200,0,5,DA,300,300,0,5,DA,400,400,0,5,DA,500,500,0,5,DA,700,700,0,5,DA,900,900,0,5,DA,
3330/24,3330/VL/24,25.9.2024.,Završena,Ugovor br. ZJN 136-1/24,Komparativna,Redovna,MINDRAY,SV 300,GB-04018567,DA,DA,DA,DA,DA,Volumen,100,102,2,10,DA,200,203,"1,5",10,DA,400,402,"0,5",10,DA,600,604,"0,67",10,DA,800,801,"0,13",10,DA,1000,987,"1,3",10,DA,Pritisak,200,200,0,5,DA,300,300,0,5,DA,400,400,0,5,DA,500,500,0,5,DA,700,700,0,5,DA,900,900,0,5,DA,
3320/24,3320/VL/24,25.9.2024.,Završena,Ugovor br. ZJN 136-1/24,Komparativna,Redovna,DRAGER,EVITA XL,ARZH-0454,DA,DA,DA,DA,DA,Volumen,100,97,3,10,DA,200,196,2,10,DA,400,393,"1,75",10,DA,600,594,1,10,DA,800,795,"0,63",10,DA,1000,967,"3,3",10,DA,Pritisak,200,200,0,5,DA,300,300,0,5,DA,400,400,0,5,DA,500,500,0,5,DA,700,700,0,5,DA,900,900,0,5,DA,
3325/24,3325/VL/24,25.9.2024.,Završena,Ugovor br. ZJN 136-1/24,Komparativna,Redovna,MINDRAY,SV 300,GB-04018538,DA,DA,DA,DA,DA,Volumen,100,97,3,10,DA,200,195,"2,5",10,DA,400,396,1,10,DA,600,589,"1,83",10,DA,800,785,"1,88",10,DA,1000,974,"2,6",10,DA,Pritisak,200,200,0,5,DA,300,300,0,5,DA,400,400,0,5,DA,500,500,0,5,DA,700,700,0,5,DA,900,900,0,5,DA,
3319/24,3319/VL/24,25.9.2024.,Završena,Ugovor br. ZJN 136-1/24,Komparativna,Redovna,DRAGER,EVITA XL,ARZH-0450,DA,DA,DA,DA,DA,Volumen,100,98,2,10,DA,200,196,2,10,DA,400,401,"0,25",10,DA,600,602,"0,33",10,DA,800,799,"0,13",10,DA,1000,958,"4,2",10,DA,Pritisak,200,200,0,5,DA,300,300,0,5,DA,400,400,0,5,DA,500,500,0,5,DA,700,700,0,5,DA,900,900,0,5,DA,
3317/24,3317/VL/24,25.9.2024.,Završena,Ugovor br. ZJN 1136-1/24,Komparativna,Redovna,DRAGER,SAVINA,ASLC-0222,DA,DA,DA,DA,DA,Volumen,100,98,2,10,DA,200,202,1,10,DA,400,395,"1,25",10,DA,600,592,"1,33",10,DA,800,783,"2,13",10,DA,1000,958,"4,2",10,DA,Pritisak,200,200,0,5,DA,300,300,0,5,DA,400,400,0,5,DA,500,500,0,5,DA,700,700,0,5,DA,900,900,0,5,DA,
3316/24,3316/VL/24,25.9.2024.,Završena,Ugovor br. ZJN136-1/24,Komparativna,Redovna,DRAGER,SAVINA,ASLC-0221,DA,DA,DA,DA,DA,Volumen,100,98,2,10,DA,200,195,"2,5",10,DA,400,398,"0,5",10,DA,600,602,"0,33",10,DA,800,801,"0,13",10,DA,1000,975,"2,5",10,DA,Pritisak,200,200,0,5,DA,300,300,0,5,DA,400,400,0,5,DA,500,500,0,5,DA,700,700,0,5,DA,900,900,0,5,DA,
3324/24,3324/VL/24,25.9.2024.,Završena,Ugovor br. ZJN 136-1/24,Komparativna,Redovna,DRAGER,EVITA 4,ARSD-0423,DA,DA,DA,DA,DA,Volumen,100,96,4,10,DA,200,198,1,10,DA,400,402,"0,5",10,DA,600,603,"0,5",10,DA,800,789,"1,38",10,DA,1000,953,"4,7",10,DA,Pritisak,200,200,0,5,DA,300,300,0,5,DA,400,400,0,5,DA,500,500,0,5,DA,700,700,0,5,DA,900,900,0,5,DA,
3333/24,3333/VL/24,25.9.2024.,Završena,Ugovor br. ZJN 136-1/24,Komparativna,Redovna,DRAGER,EVITA 4,ARSD-0424,DA,DA,DA,DA,DA,Volumen,100,98,2,10,DA,200,196,2,10,DA,400,396,1,10,DA,600,598,"0,33",10,DA,800,785,"1,88",10,DA,1000,964,"3,6",10,DA,Pritisak,200,200,0,5,DA,300,300,0,5,DA,400,400,0,5,DA,500,500,0,5,DA,700,700,0,5,DA,900,900,0,5,DA,
3332/24,3332/VL/24,25.9.2024.,Završena,Ugovor br. ZJN 136-1/24,Komparativna,Redovna,DRAGER,EVITA 2 DURA,ARSE-0103,DA,DA,DA,DA,DA,Volumen,100,97,3,10,DA,200,196,2,10,DA,400,396,1,10,DA,600,589,"1,83",10,DA,800,789,"1,38",10,DA,1000,954,"4,6",10,DA,Pritisak,200,200,0,5,DA,300,300,0,5,DA,400,400,0,5,DA,500,500,0,5,DA,700,700,0,5,DA,900,900,0,5,DA,
3315/24,3315/VL/24,25.9.2024.,Završena,Ugovor br. ZJN 136-1/24,Komparativna,Redovna,DRAGER,EVITA XL,ARZH-0453,DA,DA,DA,DA,DA,Volumen,100,98,2,10,DA,200,197,"1,5",10,DA,400,397,"0,75",10,DA,600,594,1,10,DA,800,795,"0,63",10,DA,1000,954,"4,6",10,DA,Pritisak,200,200,0,5,DA,300,300,0,5,DA,400,400,0,5,DA,500,500,0,5,DA,700,700,0,5,DA,900,900,0,5,DA,
3326/24,3326/VL/24,25.9.2024.,Završena,Ugovor br. ZJN 136-1/24,Komparativna,Redovna,DRAGER,EVITA 2 DURA,ARSE-0009,DA,DA,DA,DA,DA,Volumen,100,98,2,10,DA,200,196,2,10,DA,400,402,"0,5",10,DA,600,603,"0,5",10,DA,800,794,"0,75",10,DA,1000,964,"3,6",10,DA,Pritisak,200,200,0,5,DA,300,300,0,5,DA,400,400,0,5,DA,500,500,0,5,DA,700,700,0,5,DA,900,900,0,5,DA,
3321/24,3321/VL/24,25.9.2024.,Završena,Ugovor. br ZJN 136-1/24,Komparativna,Redovna,DRAGER,SAVINA,ASLC-0227,DA,DA,DA,DA,DA,Volumen,100,97,3,10,DA,200,202,1,10,DA,400,403,"0,75",10,DA,600,595,"0,83",10,DA,800,794,"0,75",10,DA,1000,953,"4,7",10,DA,Pritisak,200,200,0,5,DA,300,300,0,5,DA,400,400,0,5,DA,500,500,0,5,DA,700,700,0,5,DA,900,900,0,5,DA,
3327/24,3327/VL/24,25.9.2024.,Završena,Ugovor br. ZJN 136-1/24,Komparativna,Redovna,MICOMME,OH-70C,14J070088,DA,DA,DA,DA,DA,Volumen,200,200,0,10,DA,300,300,0,10,DA,400,400,0,10,DA,500,500,0,10,DA,600,600,0,10,DA,700,700,0,10,DA,Pritisak,5,"4,9",2,5,DA,10,"9,9",1,5,DA,20,"19,4",3,5,DA,30,"29,7",1,5,DA,40,"39,6",1,5,DA,50,"49,2","1,6",5,DA,
3331/24,3331/VL/24,25.9.2024.,Završena,Ugovor br. ZJN 136-1/24,Komparativna,Redovna,DRAGER,EVITA INFINITY V500,ASPK-0401,DA,DA,DA,DA,DA,Volumen,100,98,2,10,DA,200,202,1,10,DA,400,402,"0,5",10,DA,600,588,2,10,DA,800,797,"0,38",10,DA,1000,975,"2,5",10,DA,Pritisak,200,200,0,5,DA,300,300,0,5,DA,400,400,0,5,DA,500,500,0,5,DA,700,700,0,5,DA,900,900,0,5,DA,
3329/24,3329/VL/24,25.9.2024.,Završena,Ugovor br. ZJN 136-1/24,Komparativna,Redovna,DRAGER,EVITA XL,ARZH-0455,DA,DA,DA,DA,DA,Volumen,100,96,4,10,DA,200,198,1,10,DA,400,403,"0,75",10,DA,600,603,"0,5",10,DA,800,799,"0,13",10,DA,1000,965,"3,5",10,DA,Pritisak,200,200,0,5,DA,300,300,0,5,DA,400,400,0,5,DA,500,500,0,5,DA,700,700,0,5,DA,900,900,0,5,DA,
3322/24,3322/VL/24,25.9.2024.,Završena,Ugovor br. ZJN 136-1/24,Komparativna,Redovna,DRAGER,EVITA 4,ARSD-0422,DA,DA,DA,DA,DA,Volumen,100,97,3,10,DA,200,196,2,10,DA,400,404,1,10,DA,600,597,"0,5",10,DA,800,794,"0,75",10,DA,1000,953,"4,7",10,DA,Pritisak,200,200,0,5,DA,300,300,0,5,DA,400,400,0,5,DA,500,500,0,5,DA,700,700,0,5,DA,900,900,0,5,DA,
3328/24,3328/VL/24,25.9.2024.,Završena,Ugovor br. ZJN 136-1/24,Komparativna,Redovna,DRAGER,SAVINA,ASLC-0224,DA,DA,DA,DA,DA,Volumen,100,97,3,10,DA,200,196,2,10,DA,400,396,1,10,DA,600,595,"0,83",10,DA,800,789,"1,38",10,DA,1000,953,"4,7",10,DA,Pritisak,200,200,0,5,DA,300,300,0,5,DA,400,400,0,5,DA,500,500,0,5,DA,700,700,0,5,DA,900,900,0,5,DA,
3323/24,3323/VL/24,25.9.2024.,Završena,Ugovor br. ZJN 136-1/24,Komparativna,Redovna,DRAGER,EVITA XL,ARZH-0457,DA,DA,DA,DA,DA,Volumen,100,98,2,10,DA,200,196,2,10,DA,400,399,"0,25",10,DA,600,592,"1,33",10,DA,800,780,"2,5",10,DA,1000,946,"5,4",10,DA,Pritisak,200,200,0,5,DA,300,300,0,5,DA,400,400,0,5,DA,500,500,0,5,DA,700,700,0,5,DA,900,900,0,5,DA,
3188/24,3188/VL/24,26.9.2024.,Završena,Ugovor br. 72-1/24 JN,Komparativna,Redovna,Spencer,170 NXT,OP3-18-10800-01-0006,DA,DA,DA,DA,DA,Volumen,200,200,0,10,DA,300,300,0,10,DA,400,400,0,10,DA,500,500,0,10,DA,600,600,0,10,DA,700,700,0,10,DA,Pritisak,10,"9,8",2,5,DA,15,"15,5","3,33",5,DA,20,"20,7","3,5",5,DA,30,31,"3,33",5,DA,40,"41,8","4,5",5,DA,50,"51,7","3,4",5,DA,
3440/24,3440/VL/24,27.9.2024.,Završena,Narudzbenica br. 002166 od 09.07.2024.,Komparativna,Redovna,MINDRAY,SV 800,AA2-88000178,DA,DA,DA,DA,DA,Volumen,100,98,2,10,DA,200,197,"1,5",10,DA,400,396,1,10,DA,600,602,"0,33",10,DA,800,788,"1,5",10,DA,1000,963,"3,7",10,DA,Pritisak,200,200,0,5,DA,300,300,0,5,DA,400,400,0,5,DA,500,500,0,5,DA,700,700,0,5,DA,900,900,0,5,DA,
3446/24,3446/VL/24,27.9.2024.,Završena,Narudzbenica br. 002166 od 09.07.2024.,Komparativna,Redovna,MINDRAY,SV800,AA2-88000179,DA,DA,DA,DA,DA,Volumen,100,97,3,10,DA,200,202,1,10,DA,400,403,"0,75",10,DA,600,597,"0,5",10,DA,800,794,"0,75",10,DA,1000,971,"2,9",10,DA,Pritisak,200,200,0,5,DA,300,300,0,5,DA,400,400,0,5,DA,500,500,0,5,DA,700,700,0,5,DA,900,900,0,5,DA,
3445/24,3445/VL/24,27.9.2024.,Završena,Narudzbenica br. 002166 od 09.07.2024.,Komparativna,Redovna,MINDRAY,SV 800,AA2-88000180,DA,DA,DA,DA,DA,Volumen,100,97,3,10,DA,200,198,1,10,DA,400,403,"0,75",10,DA,600,602,"0,33",10,DA,800,794,"0,75",10,DA,1000,963,"3,7",10,DA,Pritisak,200,200,0,5,DA,300,300,0,5,DA,400,400,0,5,DA,500,500,0,5,DA,700,700,0,5,DA,900,900,0,5,DA,
3443/24,3443/VL/24,27.9.2024.,Završena,Narudzbenica br. 002166 od 09.07.2024.,Komparativna,Redovna,MINDRAY,SYNO VENT E5,EE-07005472,DA,DA,DA,DA,DA,Volumen,100,98,2,10,DA,200,196,2,10,DA,400,397,"0,75",10,DA,600,595,"0,83",10,DA,800,793,"0,88",10,DA,1000,963,"3,7",10,DA,Pritisak,200,200,0,5,DA,300,300,0,5,DA,400,400,0,5,DA,500,500,0,5,DA,700,700,0,5,DA,900,900,0,5,DA,
3444/24,3444/VL/24,27.9.2024.,Završena,Narudzbenica br. 002166 od 09.07.2024.,Komparativna,Redovna,MINDRAY,SYNO VENT E5,EE-07005472,DA,DA,DA,DA,DA,Volumen,100,98,2,10,DA,200,202,1,10,DA,400,403,"0,75",10,DA,600,598,"0,33",10,DA,800,788,"1,5",10,DA,1000,964,"3,6",10,DA,Pritisak,200,200,0,5,DA,300,300,0,5,DA,400,400,0,5,DA,500,500,0,5,DA,700,700,0,5,DA,900,900,0,5,DA,
3448/24,3448/VL/24,27.9.2024.,Završena,Narudzbenica br. 002166 od 09.07.2024.,Komparativna,Redovna,DRAGER,OXYLOG VE300,1353,DA,DA,DA,DA,DA,Volumen,100,97,3,10,DA,200,195,"2,5",10,DA,400,407,"1,75",10,DA,600,594,1,10,DA,800,773,"3,38",10,DA,1000,942,"5,8",10,DA,Pritisak,200,200,0,5,DA,300,300,0,5,DA,400,400,0,5,DA,500,500,0,5,DA,700,700,0,5,DA,900,900,0,5,DA,
3442/24,3442/VL/24,27.9.2024.,Završena,Narudzbenica br. 002166 od 09.07.2024.,Komparativna,Redovna,MINDRAY,SYNO VENT E5,EE-07005466,DA,DA,DA,DA,DA,Volumen,100,102,2,10,DA,200,203,"1,5",10,DA,400,396,1,10,DA,600,595,"0,83",10,DA,800,794,"0,75",10,DA,1000,967,"3,3",10,DA,Pritisak,200,200,0,5,DA,300,300,0,5,DA,400,400,0,5,DA,500,500,0,5,DA,700,700,0,5,DA,900,900,0,5,DA,
3439/24,3439/VL/24,27.9.2024.,Završena,Narudzbenica br. 002166 od 09.07.2024.,Komparativna,Redovna,MINDRAY,SYNOVENT E5,EE-07005471,DA,DA,DA,DA,DA,Volumen,100,98,2,10,DA,200,201,"0,5",10,DA,400,402,"0,5",10,DA,600,598,"0,33",10,DA,800,792,1,10,DA,1000,978,"2,2",10,DA,Pritisak,200,200,0,5,DA,300,300,0,5,DA,400,400,0,5,DA,500,500,0,5,DA,700,700,0,5,DA,900,900,0,5,DA,
3441/24,3441/VL/24,27.9.2024.,Završena,Narudzbenica br. 002166 od 09.07.2024.,Komparativna,Redovna,MINDRAY,SYNO VENT E5,EE-07005474,DA,DA,DA,DA,DA,Volumen,100,98,2,10,DA,200,196,2,10,DA,400,402,"0,5",10,DA,600,603,"0,5",10,DA,800,794,"0,75",10,DA,1000,964,"3,6",10,DA,Pritisak,200,200,0,5,DA,300,300,0,5,DA,400,400,0,5,DA,500,500,0,5,DA,700,700,0,5,DA,900,900,0,5,DA,
3447/24,3447/VL/24,27.9.2024.,Završena,Narudzbenica br. 002166 od 09.07.2024.,Komparativna,Redovna,AEONMED,VG70,VG70(E)XZZU5275,DA,DA,DA,DA,DA,Volumen,100,102,2,10,DA,200,204,2,10,DA,400,394,"1,5",10,DA,600,595,"0,83",10,DA,800,793,"0,88",10,DA,1000,952,"4,8",10,DA,Pritisak,200,200,0,5,DA,300,300,0,5,DA,400,400,0,5,DA,500,500,0,5,DA,700,700,0,5,DA,900,900,0,5,DA,
3346/24,3346/VL/24,30.9.2024.,Završena,Ugovor br. 4281 od 03.06.2023.,Komparativna,Redovna,WEINMANN,MEDUMAT STANDARD,3458,DA,DA,DA,DA,DA,Volumen,200,200,0,10,DA,300,300,0,10,DA,400,400,0,10,DA,500,500,0,10,DA,600,600,0,10,DA,700,700,0,10,DA,Pritisak,10,"9,7",3,5,DA,20,"19,7","1,5",5,DA,25,"24,3","2,8",5,DA,30,29,"3,33",5,DA,35,"34,1","2,57",5,DA,40,"38,9","2,75",5,DA,
3514/24,3514/VL/24,30.9.2024.,Završena,Narudzbenica br. 4500178889 od 04.09.2024.,Komparativna,Redovna,DRAGER,EVITA XL,ASCD-0051,DA,DA,DA,DA,DA,Volumen,100,98,2,10,DA,200,193,"3,5",10,DA,400,395,"1,25",10,DA,600,588,2,10,DA,800,790,"1,25",10,DA,1000,953,"4,7",10,DA,Pritisak,200,200,0,5,DA,300,300,0,5,DA,400,400,0,5,DA,500,500,0,5,DA,700,700,0,5,DA,900,900,0,5,DA,
3517/24,3517/VL/24,30.9.2024.,Završena,Narudzbenica br. 4500178889 od 04.09.2024.,Komparativna,Redovna,DRAGER,OXYLOG 3000 PLUS,2M66737-09,DA,DA,DA,DA,DA,Volumen,100,97,3,10,DA,200,194,3,10,DA,400,396,1,10,DA,600,595,"0,83",10,DA,800,790,"1,25",10,DA,1000,946,"5,4",10,DA,Pritisak,200,200,0,5,DA,300,300,0,5,DA,400,400,0,5,DA,500,500,0,5,DA,700,700,0,5,DA,900,900,0,5,DA,
3598/24,3598/VL/24,7.10.2024.,Završena,Narudzbenica br.4500178889 od 04.09.2024.,Komparativna,Redovna,DRAGER,EVITA XL,ASDK-0022,DA,DA,DA,DA,DA,Volumen,100,97,3,10,DA,200,196,2,10,DA,400,395,"1,25",10,DA,600,600,0,10,DA,800,778,"2,75",10,DA,1000,964,"3,6",10,DA,Pritisak,200,200,0,5,DA,300,300,0,5,DA,400,400,0,5,DA,500,500,0,5,DA,700,700,0,5,DA,900,900,0,5,DA,
3695/24,3695/VL/24,17.10.2024.,Završena,Ugovor br. 01-3585/24 od 14.10.2024.,Komparativna,Redovna,WEINMANN,MEDUMAT STANDARD A,21844,DA,DA,DA,DA,DA,Volumen,100,97,3,10,DA,200,202,1,10,DA,400,397,"0,75",10,DA,600,596,"0,67",10,DA,800,794,"0,75",10,DA,1000,956,"4,4",10,DA,Pritisak,200,200,0,5,DA,300,300,0,5,DA,400,400,0,5,DA,500,500,0,5,DA,700,700,0,5,DA,900,900,0,5,DA,
3705/24,3705/VL/24,17.10.2024.,Završena,Ugovor br. 01-3585/24 od 14.10.2024.,Komparativna,Redovna,WEINMANN,MEDUMAT STANDARD A,4098,DA,DA,DA,DA,DA,Volumen,100,98,2,10,DA,200,197,"1,5",10,DA,400,402,"0,5",10,DA,600,603,"0,5",10,DA,800,796,"0,5",10,DA,1000,965,"3,5",10,DA,Pritisak,200,200,0,5,DA,300,300,0,5,DA,400,400,0,5,DA,500,500,0,5,DA,700,700,0,5,DA,900,900,0,5,DA,
3819/24,3819/VL/24,24.10.2024.,Završena,Ugovor br. 01-1-1-3275-6/24 od 23.08.2024,Komparativna,Redovna,DRAGER,EVITA V800,ASPL-0069,DA,DA,DA,DA,DA,Volumen,100,98,2,10,DA,200,203,"1,5",10,DA,400,401,"0,25",10,DA,600,606,1,10,DA,800,794,"0,75",10,DA,1000,971,"2,9",10,DA,Pritisak,200,200,0,5,DA,300,300,0,5,DA,400,400,0,5,DA,500,500,0,5,DA,700,700,0,5,DA,900,900,0,5,DA,
3814/24,3814/VL/24,24.10.2024.,Završena,Ugovor br. 01-1-1-3275-6/24 od 23.08.2024,Komparativna,Redovna,DRAGER,EVITA V800,ASPL-0068,DA,DA,DA,DA,DA,Volumen,100,98,2,10,DA,200,205,"2,5",10,DA,400,404,1,10,DA,600,605,"0,83",10,DA,800,798,"0,25",10,DA,1000,967,"3,3",10,DA,Pritisak,200,200,0,5,DA,300,300,0,5,DA,400,400,0,5,DA,500,500,0,5,DA,700,700,0,5,DA,900,900,0,5,DA,
3821/24,3821/VL/24,24.10.2024.,Završena,Ugovor br. 01-1-1-3275-6/24 od 23.08.2024,Komparativna,Redovna,DRAGER,EVITA V800,ASPL-0071,DA,DA,DA,DA,DA,Volumen,100,97,3,10,DA,200,192,4,10,DA,400,385,"3,75",10,DA,600,598,"0,33",10,DA,800,788,"1,5",10,DA,1000,968,"3,2",10,DA,Pritisak,200,200,0,5,DA,300,300,0,5,DA,400,400,0,5,DA,500,500,0,5,DA,700,700,0,5,DA,900,900,0,5,DA,
3820/24,3820/VL/24,24.10.2024.,Završena,Ugovor br. 01-1-1-3275-6/24 od 23.08.2024,Komparativna,Redovna,DRAGER,EVITA V800,ASPL-0070,DA,DA,DA,DA,DA,Volumen,100,102,2,10,DA,200,205,"2,5",10,DA,400,404,1,10,DA,600,602,"0,33",10,DA,800,791,"1,13",10,DA,1000,980,2,10,DA,Pritisak,200,200,0,5,DA,300,300,0,5,DA,400,400,0,5,DA,500,500,0,5,DA,700,700,0,5,DA,900,900,0,5,DA,
3818/24,3818/VL/24,24.10.2024.,Završena,Ugovor br. 01-1-1-3275-6/24 od 23.08.2024,Komparativna,Redovna,DRAGER,EVITA V800,ASPL-0067,DA,DA,DA,DA,DA,Volumen,100,97,3,10,DA,200,195,"2,5",10,DA,400,402,"0,5",10,DA,600,603,"0,5",10,DA,800,799,"0,13",10,DA,1000,987,"1,3",10,DA,Pritisak,200,200,0,5,DA,300,300,0,5,DA,400,400,0,5,DA,500,500,0,5,DA,700,700,0,5,DA,900,900,0,5,DA,
4014/24,4014/VL/24,25.10.2024.,Završena,Ugovor br. 01-1-1-3275-6/24,Komparativna,Redovna,DRAGER,EVITA INFINITY V500,ASPE-0006,DA,DA,DA,DA,DA,Volumen,200,196,2,10,DA,300,283,"5,67",10,DA,400,379,"5,25",10,DA,500,487,"2,6",10,DA,600,584,"2,67",10,DA,700,668,"4,57",10,DA,Pritisak,200,200,0,5,DA,300,300,0,5,DA,400,400,0,5,DA,500,500,0,5,DA,700,700,0,5,DA,900,900,0,5,DA,
4015/24,4015/VL/24,25.10.2024.,Završena,Ugovor br. 01-1-1-3275-6/24,Komparativna,Redovna,DRAGER,EVITA INFINITY V500,ASNJ-0166,DA,DA,DA,DA,DA,Volumen,200,196,2,10,DA,300,291,3,10,DA,400,394,"1,5",10,DA,500,481,"3,8",10,DA,600,574,"4,33",10,DA,700,681,"2,71",10,DA,Pritisak,200,200,0,5,DA,300,300,0,5,DA,400,400,0,5,DA,500,500,0,5,DA,700,700,0,5,DA,900,900,0,5,DA,
4013/24,4013/VL/24,25.10.2024.,Završena,Ugovor br. 01-1-1-3275-6/24,Komparativna,Redovna,DRAGER,EVITA INFINITY V500,ASPE-0003,DA,DA,DA,DA,DA,Volumen,200,198,1,10,DA,300,302,"0,67",10,DA,400,378,"5,5",10,DA,500,472,"5,6",10,DA,600,581,"3,17",10,DA,700,672,4,10,DA,Pritisak,200,200,0,5,DA,300,300,0,5,DA,400,400,0,5,DA,500,500,0,5,DA,700,700,0,5,DA,900,900,0,5,DA,
4134/24,4134/VL/24,7.11.2024.,Završena,Narudzbenica br. 1841/2024 od 01.10.2024.,Komparativna,Redovna,MAQUET,SERVO-I,31177,DA,DA,DA,DA,DA,Volumen,100,93,7,10,DA,200,193,"3,5",10,DA,400,384,4,10,DA,600,591,"1,5",10,DA,800,769,"3,88",10,DA,1000,935,"6,5",10,DA,Pritisak,200,200,0,5,DA,300,300,0,5,DA,400,400,0,5,DA,500,500,0,5,DA,700,700,0,5,DA,900,900,0,5,DA,
4137/24,4137/VL/24,7.11.2024.,Završena,Narudzbenica br. 1841/2024 od 01.10.2024.,Komparativna,Redovna,MAQUET,SERVO-i,31181,DA,DA,DA,DA,DA,Volumen,100,97,3,10,DA,200,194,3,10,DA,400,387,"3,25",10,DA,600,580,"3,33",10,DA,800,767,"4,13",10,DA,1000,939,"6,1",10,DA,Pritisak,200,200,0,5,DA,300,300,0,5,DA,400,400,0,5,DA,500,500,0,5,DA,700,700,0,5,DA,900,900,0,5,DA,
4136/24,4136/VL/24,7.11.2024.,Završena,Narudzbenica br. 1841/2024 od 01.10.2024.,Komparativna,Prva,MAQUET,SERVO-i,100806,DA,DA,DA,DA,DA,Volumen,100,93,7,10,DA,200,193,"3,5",10,DA,400,396,1,10,DA,600,593,"1,17",10,DA,800,770,"3,75",10,DA,1000,948,"5,2",10,DA,Pritisak,200,200,0,5,DA,300,300,0,5,DA,400,400,0,5,DA,500,500,0,5,DA,700,700,0,5,DA,900,900,0,5,DA,
4133/24,4133/VL/24,7.11.2024.,Završena,Narudzbenica br. 1841/2024 od 01.10.2024.,Komparativna,Redovna,MAQUET,SERVO-i,31180,DA,DA,DA,DA,DA,Volumen,100,93,7,10,DA,200,188,6,10,DA,400,382,"4,5",10,DA,600,579,"3,5",10,DA,800,771,"3,62",10,DA,1000,938,"6,2",10,DA,Pritisak,200,200,0,5,DA,300,300,0,5,DA,400,400,0,5,DA,500,500,0,5,DA,700,700,0,5,DA,900,900,0,5,DA,
3274/24,3274/VL/24,27.11.2024.,Završena,Ugovor br. ZJN 136-4/24,Komparativna,Redovna,DRAGER,EVITA XL,ARZH-0456,DA,DA,DA,DA,DA,Volumen,100,97,3,10,DA,200,196,2,10,DA,400,398,"0,5",10,DA,600,597,"0,5",10,DA,800,792,1,10,DA,1000,950,5,10,DA,Pritisak,200,0,0,5,NE,300,0,0,5,NE,400,0,0,5,NE,500,0,0,5,NE,700,0,0,5,NE,900,0,0,5,NE,
3276/24,3276/VL/24,27.11.2024.,Završena,Ugovor br. ZJN 136-4/24,Komparativna,Redovna,DRAGER,EVITA XL,ARZH-0452,DA,DA,DA,DA,DA,Volumen,100,97,3,10,DA,200,197,"1,5",10,DA,400,401,"0,25",10,DA,600,594,1,10,DA,800,788,"1,5",10,DA,1000,954,"4,6",10,DA,Pritisak,200,0,0,5,NE,300,0,0,5,NE,400,0,0,5,NE,500,0,0,5,NE,700,0,0,5,NE,900,0,0,5,NE,
3275/24,3275/VL/24,27.11.2024.,Završena,Ugovor br. ZJN 136-4/24,Komparativna,Redovna,DRAGER,EVITA XL,ARZH-0451,DA,DA,DA,DA,DA,Volumen,100,97,3,10,DA,200,201,"0,5",10,DA,400,397,"0,75",10,DA,600,597,"0,5",10,DA,800,788,"1,5",10,DA,1000,947,"5,3",10,DA,Pritisak,200,0,0,5,NE,300,0,0,5,NE,400,0,0,5,NE,500,0,0,5,NE,700,0,0,5,NE,900,0,0,5,NE,
4418/24,4418/VL/24,28.11.2024.,Završena,Ugovor br. 06-JN-04-1312/2024,Komparativna,Redovna,GE - General Electric,ENGSTROM CARESTATION,CBCP01464,DA,DA,DA,DA,DA,Volumen,100,101,1,10,DA,200,205,"2,5",10,DA,400,396,1,10,DA,600,594,1,10,DA,800,788,"1,5",10,DA,1000,945,"5,5",10,DA,Pritisak,5,"4,9",2,5,DA,10,"9,9",1,5,DA,15,"14,8","1,33",5,DA,20,"19,6",2,5,DA,30,"29,1",3,5,DA,40,"38,8",3,5,DA,
4387/24,4387/VL/24,2.12.2024.,Završena,Narudzbenica od 02.12.2024.,Komparativna,Prva,DRAGER,EVITA V800,ASSM-0024,DA,DA,DA,DA,DA,Volumen,100,98,2,10,DA,200,197,"1,5",10,DA,300,296,"1,33",10,DA,400,388,3,10,DA,500,478,"4,4",10,DA,600,590,"1,67",10,DA,Pritisak,5,"4,9",2,5,DA,10,"9,8",2,5,DA,15,"14,7",2,5,DA,20,"19,3","3,5",5,DA,30,"29,1",3,5,DA,40,"38,8",3,5,DA,
4461/24,4461/VL/24,4.12.2024.,Završena,Ugovor br. 32-04-2465/22 od 05.04.2022.,Komparativna,Redovna,DRAGER,SAVINA 300,ASNN-0476,DA,DA,DA,DA,DA,Volumen,100,97,3,10,DA,200,196,2,10,DA,400,395,"1,25",10,DA,600,596,"0,67",10,DA,800,788,"1,5",10,DA,1000,946,"5,4",10,DA,Pritisak,5,"4,8",4,5,DA,10,"9,8",2,5,DA,15,"14,5","3,33",5,DA,20,"19,5","2,5",5,DA,30,"29,1",3,5,DA,40,"38,7","3,25",5,DA,
4392/24,4392/VL/24,4.12.2024.,Završena,Ugovor br. 32-04-2465/22 od 05.04.2022.,Komparativna,Redovna,DRAGER,EVITA V500,ASPK-0265,DA,DA,DA,DA,DA,Volumen,100,101,1,10,DA,200,202,1,10,DA,400,398,"0,5",10,DA,600,594,1,10,DA,800,790,"1,25",10,DA,1000,988,"1,2",10,DA,Pritisak,5,"4,9",2,5,DA,10,"9,8",2,5,DA,15,"14,7",2,5,DA,20,"20,2",1,5,DA,30,"30,7","2,33",5,DA,40,39,"2,5",5,DA,
4407/24,4407/VL/24,4.12.2024.,Završena,Ugovor br. 32-04-2465/22 od 05.04.2022.,Komparativna,Redovna,DRAGER,EVITA V500,ASNJ-0162,DA,DA,DA,DA,DA,Volumen,100,98,2,10,DA,200,202,1,10,DA,400,401,"0,25",10,DA,600,597,"0,5",10,DA,800,792,1,10,DA,1000,946,"5,4",10,DA,Pritisak,5,"4,8",4,5,DA,10,"9,9",1,5,DA,15,"14,7",2,5,DA,20,"19,5","2,5",5,DA,30,"29,1",3,5,DA,40,39,"2,5",5,DA,
4397/24,4397/VL/24,4.12.2024.,Završena,Ugovor br. 32-04-2465/22 od 05.04.2022.,Komparativna,Redovna,DRAGER,EVITA V500,ASNH-0197,DA,DA,DA,DA,DA,Volumen,100,101,1,10,DA,200,203,"1,5",10,DA,400,397,"0,75",10,DA,600,596,"0,67",10,DA,800,793,"0,88",10,DA,1000,968,"3,2",10,DA,Pritisak,5,"4,8",4,5,DA,10,"9,7",3,5,DA,15,"14,6","2,67",5,DA,20,"20,3","1,5",5,DA,30,"30,8","2,67",5,DA,40,"39,2",2,5,DA,
4393/24,4393/VL/24,4.12.2024.,Završena,Ugovor br. 32-04-2465/22 od 05.04.2022.,Komparativna,Redovna,WEINMANN,MEDUMAT STANDARD 2,14760,DA,DA,DA,DA,DA,Volumen,100,96,4,10,DA,200,197,"1,5",10,DA,400,396,1,10,DA,600,594,1,10,DA,800,788,"1,5",10,DA,1000,945,"5,5",10,DA,Pritisak,5,"4,9",2,5,DA,10,"10,3",3,5,DA,15,"14,8","1,33",5,DA,20,"19,7","1,5",5,DA,30,"29,2","2,67",5,DA,40,"38,9","2,75",5,DA,
4398/24,4398/VL/24,4.12.2024.,Završena,Ugovor br. 32-04-2465/22 od 05.04.2022.,Komparativna,Redovna,DRAGER,EVITA V500,ASPE-0022,DA,DA,DA,DA,DA,Volumen,100,97,3,10,DA,200,196,2,10,DA,400,388,3,10,DA,600,584,"2,67",10,DA,800,790,"1,25",10,DA,1000,942,"5,8",10,DA,Pritisak,5,"4,9",2,5,DA,10,"9,8",2,5,DA,15,"14,5","3,33",5,DA,20,"19,7","1,5",5,DA,30,"29,2","2,67",5,DA,40,39,"2,5",5,DA,
4415/24,4415/VL/24,4.12.2024.,Završena,Ugovor br. 32-04-2465/22 od 05.04.2022.,Komparativna,Redovna,DRAGER,EVITA V500,ASNJ-0161,DA,DA,DA,DA,DA,Volumen,100,97,3,10,DA,200,197,"1,5",10,DA,400,395,"1,25",10,DA,600,592,"1,33",10,DA,800,790,"1,25",10,DA,1000,945,"5,5",10,DA,Pritisak,5,"4,9",2,5,DA,10,"9,8",2,5,DA,15,"14,8","1,33",5,DA,20,"19,3","3,5",5,DA,30,"29,1",3,5,DA,40,"39,4","1,5",5,DA,
4394/24,4394/VL/24,4.12.2024.,Završena,Ugovor br. 32-04-2465/22 od 05.04.2022.,Komparativna,Redovna,DRAGER,OXYLOG VE300,4394/24,DA,DA,DA,DA,DA,Volumen,100,98,2,10,DA,200,194,3,10,DA,400,390,"2,5",10,DA,600,588,2,10,DA,800,789,"1,38",10,DA,1000,953,"4,7",10,DA,Pritisak,5,"4,8",4,5,DA,10,"9,9",1,5,DA,15,"14,6","2,67",5,DA,20,"19,7","1,5",5,DA,30,"29,7",1,5,DA,40,"39,2",2,5,DA,
4406/24,4406/VL/24,4.12.2024.,Završena,Ugovor br. 32-04-2465/22 od 05.04.2022.,Komparativna,Redovna,DRAGER,EVITA V500,ASPK-0270,DA,DA,DA,DA,DA,Volumen,100,98,2,10,DA,200,197,"1,5",10,DA,400,396,1,10,DA,600,593,"1,17",10,DA,800,789,"1,38",10,DA,1000,967,"3,3",10,DA,Pritisak,5,"4,9",2,5,DA,10,"9,6",4,5,DA,15,"14,4",4,5,DA,20,"19,4",3,5,DA,30,29,"3,33",5,DA,40,"39,1","2,25",5,DA,
4413/24,4413/VL/24,4.12.2024.,Završena,Ugovor br. 32-04-2465/22 od 05.04.2022.,Komparativna,Redovna,DRAGER,EVITA V600,ASNJ-0638,DA,DA,DA,DA,DA,Volumen,100,97,3,10,DA,200,199,"0,5",10,DA,400,398,"0,5",10,DA,600,596,"0,67",10,DA,800,792,1,10,DA,1000,953,"4,7",10,DA,Pritisak,5,"4,9",2,5,DA,10,"9,9",1,5,DA,15,"14,4",4,5,DA,20,"19,4",3,5,DA,30,"29,1",3,5,DA,40,39,"2,5",5,DA,
4526/24,4526/VL/24,10.12.2024.,Završena,Ugovor br. ZJN 136-5/24,Komparativna,Redovna,DRAGER,INFINITY C500,ASPD-0416,DA,DA,DA,DA,DA,Volumen,100,96,4,10,DA,200,188,6,10,DA,400,380,5,10,DA,600,583,"2,83",10,DA,800,766,"4,25",10,DA,1000,935,"6,5",10,DA,Pritisak,5,"5,12","2,4",5,DA,10,"10,31","3,1",5,DA,15,"15,25","1,67",5,DA,20,"20,6",3,5,DA,30,"31,02","3,4",5,DA,40,"41,98","4,95",5,DA,
4529/24,4529/VL/24,10.12.2024.,Završena,Ugovor br. ZJN 136-5/24,Komparativna,Redovna,DRAGER,EVITA V600,ASNJ-0982,DA,DA,DA,DA,DA,Volumen,100,94,6,10,DA,200,187,"6,5",10,DA,400,376,6,10,DA,600,560,"6,67",10,DA,800,752,6,10,DA,1000,934,"6,6",10,DA,Pritisak,5,"5,21","4,2",5,DA,10,"10,47","4,7",5,DA,15,"15,66","4,4",5,DA,20,"20,7","3,5",5,DA,30,"31,21","4,03",5,DA,40,42,5,5,DA,
4527/24,4527/VL/24,10.12.2024.,Završena,Ugovor br. ZJN 136-5/24,Komparativna,Redovna,DRAGER,INFINITY C500,ASPD-0470,DA,DA,DA,DA,DA,Volumen,100,96,4,10,DA,200,192,4,10,DA,400,383,"4,25",10,DA,600,581,"3,17",10,DA,800,768,4,10,DA,1000,946,"5,4",10,DA,Pritisak,5,"5,2",4,5,DA,10,"10,34","3,4",5,DA,15,"15,62","4,13",5,DA,20,"20,77","3,85",5,DA,30,"31,2",4,5,DA,40,"41,38","3,45",5,DA,
4530/24,4530/VL/24,10.12.2024.,Završena,Ugovor br. ZJN 136-5/24,Komparativna,Redovna,DRAGER,INFINITY C500,ASPD-0255,DA,DA,DA,DA,DA,Volumen,100,97,3,10,DA,200,192,4,10,DA,400,385,"3,75",10,DA,600,576,4,10,DA,800,770,"3,75",10,DA,1000,946,"5,4",10,DA,Pritisak,5,"5,11","2,2",5,DA,10,"10,2",2,5,DA,15,"15,27","1,8",5,DA,20,"20,25","1,25",5,DA,30,"30,64","2,13",5,DA,40,"41,12","2,8",5,DA,
4525/24,4525/VL/24,10.12.2024.,Završena,Ugovor br. ZJN 136-5/24,Komparativna,Redovna,DRAGER,INFINITY C500,ASPD-0406,DA,DA,DA,DA,DA,Volumen,100,96,4,10,DA,200,189,"5,5",10,DA,400,375,"6,25",10,DA,600,570,5,10,DA,800,761,"4,88",10,DA,1000,943,"5,7",10,DA,Pritisak,5,"5,11","2,2",5,DA,10,"10,21","2,1",5,DA,15,"15,45",3,5,DA,20,"20,31","1,55",5,DA,30,31,"3,33",5,DA,40,"41,62","4,05",5,DA,
4520/24,4520/VL/24,10.12.2024.,Završena,Ugovor br. ZJN 136-5/24,Komparativna,Redovna,DRAGER,INFINITY C500,ASPD-0420,DA,DA,DA,DA,DA,Volumen,100,95,5,10,DA,200,190,5,10,DA,400,376,6,10,DA,600,568,"5,33",10,DA,800,760,5,10,DA,1000,941,"5,9",10,DA,Pritisak,5,"4,81","3,8",5,DA,10,"9,68","3,2",5,DA,20,"19,21","3,95",5,DA,30,"29,12","2,93",5,DA,40,"39,07","2,32",5,DA,50,"48,22","3,56",5,DA,
4528/24,4528/VL/24,10.12.2024.,Završena,Ugovor br. ZJN 136-5/24,Komparativna,Redovna,DRAGER,EVITA INFINITY V500,ASPK-0344,DA,DA,DA,DA,DA,Volumen,100,96,4,10,DA,200,190,5,10,DA,400,378,"5,5",10,DA,600,570,5,10,DA,800,760,5,10,DA,1000,940,6,10,DA,Pritisak,5,"5,13","2,6",5,DA,10,"10,21","2,1",5,DA,15,"15,6",4,5,DA,20,"20,75","3,75",5,DA,30,"31,04","3,47",5,DA,40,"41,56","3,9",5,DA,
4523/24,4523/VL/24,10.12.2024.,Završena,Ugovor br. ZJN 136-5/24,Komparativna,Redovna,DRAGER,INFINITY C500,ASPD-0124,DA,DA,DA,DA,DA,Volumen,100,95,5,10,DA,200,190,5,10,DA,400,381,"4,75",10,DA,600,575,"4,17",10,DA,800,760,5,10,DA,1000,941,"5,9",10,DA,Pritisak,5,"5,03","0,6",5,DA,10,"10,21","2,1",5,DA,15,"15,33","2,2",5,DA,20,"20,98","4,9",5,DA,30,"31,09","3,63",5,DA,40,"41,8","4,5",5,DA,
4524/24,4524/VL/24,10.12.2024.,Završena,Ugovor br. ZJN 136-5/24,Komparativna,Redovna,DRAGER,INFINITY C500,ASPD-0428,DA,DA,DA,DA,DA,Volumen,100,96,4,10,DA,200,188,6,10,DA,400,380,5,10,DA,600,572,"4,67",10,DA,800,765,"4,38",10,DA,1000,941,"5,9",10,DA,Pritisak,5,"5,15",3,5,DA,10,"10,23","2,3",5,DA,15,"15,46","3,07",5,DA,20,"20,8",4,5,DA,30,"31,07","3,57",5,DA,40,"41,72","4,3",5,DA,
4543/24,4543/VL/24,11.12.2024.,Završena,Ugovor br. ZJN 136-5/24,Komparativna,Redovna,LOWENSTEIN MEDICAL,PRISMA VENT50C,99002712,DA,DA,DA,DA,DA,Volumen,200,0,0,10,NE,300,0,0,10,NE,400,0,0,10,NE,500,0,0,10,NE,600,0,0,10,NE,700,0,0,10,NE,Pritisak,5,"5,21","4,2",5,DA,10,"10,15","1,5",5,DA,15,"15,3",2,5,DA,20,"20,64","3,2",5,DA,30,"31,07","3,57",5,DA,40,"41,65","4,12",5,DA,
4561/24,4561/VL/24,13.12.2024.,Završena,Ugovor br. ZJN 136-5/24,Komparativna,Redovna,DRAGER,SAVINA 300,ASLC-0226,DA,DA,DA,DA,DA,Volumen,100,98,2,10,DA,200,195,"2,5",10,DA,400,395,"1,25",10,DA,600,594,1,10,DA,800,790,"1,25",10,DA,1000,945,"5,5",10,DA,Pritisak,5,"4,9",2,5,DA,10,"9,8",2,5,DA,15,"14,5","3,33",5,DA,20,"19,4",3,5,DA,30,"29,4",2,5,DA,40,39,"2,5",5,DA,
4562/24,4562/VL/24,13.12.2024.,Završena,Ugovor br. ZJN 136-5/24,Komparativna,Redovna,LOWENSTEIN MEDICAL,PRISMA VENT50C,99002982,DA,DA,DA,DA,DA,Volumen,200,0,0,10,NE,300,0,0,10,NE,400,0,0,10,NE,500,0,0,10,NE,600,0,0,10,NE,700,0,0,10,NE,Pritisak,5,"5,13","2,6",5,DA,10,"10,08","0,8",5,DA,15,"15,21","1,4",5,DA,20,"20,35","1,75",5,DA,30,"30,8","2,67",5,DA,40,41,"2,5",5,DA,
4561/24,4561/VL/24,13.12.2024.,Završena,Ugovor br. ZJN 136-5/24,Komparativna,Redovna,DRAGER,SAVINA,ASLC-0226,DA,DA,DA,DA,DA,Volumen,100,96,4,10,DA,200,192,4,10,DA,400,380,5,10,DA,600,570,5,10,DA,800,763,"4,63",10,DA,1000,943,"5,7",10,DA,Pritisak,5,"5,21","4,2",5,DA,10,"10,4",4,5,DA,15,"15,38","2,53",5,DA,20,"20,69","3,45",5,DA,30,"31,07","3,57",5,DA,40,"41,55","3,87",5,DA,
4551/24,4551/VL/24,13.12.2024.,Završena,Ugovor br. ZJN 136-5/24,Komparativna,Redovna,DRAGER,OXLOG 3000,827440,DA,DA,DA,DA,DA,Volumen,100,96,4,10,DA,200,188,6,10,DA,400,374,"6,5",10,DA,600,562,"6,33",10,DA,800,756,"5,5",10,DA,1000,944,"5,6",10,DA,Pritisak,5,"5,12","2,4",5,DA,10,"10,25","2,5",5,DA,15,"15,6",4,5,DA,20,"20,41","2,05",5,DA,30,"31,08","3,6",5,DA,40,"41,5","3,75",5,DA,
4563/24,4563/VL/24,13.12.2024.,Završena,Ugovor br. ZJN 136-1/24,Komparativna,Redovna,DRAGER,EVITA 4,ARMF-0064,NE,DA,DA,DA,NE,Volumen,200,0,0,10,NE,300,0,0,10,NE,400,0,0,10,NE,500,0,0,10,NE,600,0,0,10,NE,700,0,0,10,NE,Pritisak,200,0,0,5,NE,300,0,0,5,NE,400,0,0,5,NE,500,0,0,5,NE,700,0,0,5,NE,900,0,0,5,NE,
14/23,14/VL/23,4.1.2023.,Završena,Narudžbenica od 04.01.2022.,Komparativna,Redovna,LOWENSTEIN MEDICAL,PRISMA VENT50-C,99003823,DA,DA,DA,DA,DA,Volumen,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,10,"10,3",3,5,DA,15,"15,4","2,67",5,DA,20,"20,3","1,5",5,DA,30,"30,2","0,67",5,DA,40,"40,2","0,5",5,DA,50,"50,1","0,2",5,DA,
13/23,13/VL/23,4.1.2023.,Završena,Narudžbenica od 04.01.2022.,Komparativna,Redovna,AEONMED,VG70,VG70(E)XZZU5381,DA,DA,DA,DA,DA,Volumen,100,93,7,10,DA,200,183,"8,5",10,DA,400,372,7,10,DA,500,485,3,10,DA,600,562,"6,33",10,DA,800,767,"4,13",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
94/23,94/VL/23,9.1.2023.,Završena,Ugovor br. 02D3108-6/22 od 06.04.2022.,Komparativna,Redovna,DRAGER,EVITA INFINITY V500,ASPE-0016,DA,DA,DA,DA,DA,Volumen,100,92,8,10,DA,200,186,7,10,DA,400,365,"8,75",10,DA,600,558,7,10,DA,800,736,8,10,DA,1000,991,"0,9",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
92/23,92/VL/23,9.1.2023.,Završena,Ugovor br. 02D3108-6/22 od 06.04.2022.,Komparativna,Redovna,MAQUET,SERVO I,85356,DA,DA,DA,DA,DA,Volumen,100,91,9,10,DA,200,187,"6,5",10,DA,400,374,"6,5",10,DA,600,556,"7,33",10,DA,800,723,"9,63",10,DA,1000,909,"9,1",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
99/23,99/VL/23,9.1.2023.,Završena,Ugovor br. 02D3108-6/22 od 06.04.2022.,Komparativna,Redovna,COVIDIEN,NEWPORT E360,G192050149,DA,DA,DA,DA,DA,Volumen,100,106,6,10,DA,200,186,7,10,DA,400,369,"7,75",10,DA,600,563,"6,17",10,DA,800,745,"6,88",10,DA,1000,947,"5,3",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
97/23,97/VL/23,9.1.2023.,Završena,Ugovor br. 02D3108-6/22 od 06.04.2022.,Komparativna,Redovna,MINDRAY,SV300,GB-07024615,DA,DA,DA,DA,DA,Volumen,100,95,5,10,DA,200,192,4,10,DA,400,362,"9,5",10,DA,600,570,5,10,DA,800,804,"0,5",10,DA,1000,914,"8,6",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
89/23,89/VL/23,9.1.2023.,Završena,Ugovor br. 02D3108-6/22 od 06.04.2022.,Komparativna,Redovna,DRAGER,EVITA INFINITY V500,ASNH-0201,DA,DA,DA,DA,DA,Volumen,100,96,4,10,DA,200,189,"5,5",10,DA,400,394,"1,5",10,DA,600,573,"4,5",10,DA,800,774,"3,25",10,DA,1000,984,"1,6",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
90/23,90/VL/23,9.1.2023.,Završena,Ugovor br. 02D3108-6/22 od 06.04.2022.,Komparativna,Redovna,DRAGER,EVITA INFINITY V500,ASNJ-0155,DA,DA,DA,DA,DA,Volumen,100,105,5,10,DA,200,186,7,10,DA,400,378,"5,5",10,DA,600,598,"0,33",10,DA,800,824,3,10,DA,1000,933,"6,7",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
95/23,95/VL/23,9.1.2023.,Završena,Ugovor br. 02D3108-6/22 od 06.04.2022.,Komparativna,Redovna,MAQUET,SERVO-i,19331,DA,DA,DA,DA,DA,Volumen,100,94,6,10,DA,200,185,"7,5",10,DA,400,368,8,10,DA,600,569,"5,17",10,DA,800,728,9,10,DA,1000,907,"9,3",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
91/23,91/VL/23,9.1.2023.,Završena,Ugovor br. 02D3108-6/22 od 06.04.2022.,Komparativna,Redovna,MAQUET,SERVO-I,100975,DA,DA,DA,DA,DA,Volumen,100,101,1,10,DA,200,186,7,10,DA,400,369,"7,75",10,DA,600,548,"8,67",10,DA,800,742,"7,25",10,DA,1000,914,"8,6",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
101/23,101/VL/23,9.1.2023.,Završena,Ugovor br. 02D3108-6/22 od 06.04.2022.,Komparativna,Prva,MICOMME,OH-70C,14J020008,DA,DA,DA,DA,DA,Volumen,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
100/23,100/VL/23,9.1.2023.,Završena,Ugovor br. 02D3108-6/22 od 06.04.2022.,Komparativna,Redovna,LOWENSTEIN MEDICAL,PRISMA VENT50-C,99002728,DA,DA,DA,DA,DA,Volumen,100,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,10,"10,4",4,5,DA,15,"14,9","0,67",5,DA,20,"20,3","1,5",5,DA,30,"30,7","2,33",5,DA,40,"40,5","1,25",5,DA,50,"50,3","0,6",5,DA,
