Broj izvještaja,Broj naloga,Datum izdavanja,Status verifikacije,Zahtjev za verifikaciju,Metoda,Vrsta,Proizvođač,Uređaj,Serijski broj,Verifikacija ispravna,Spoljašnji pregled 1,Spoljašnji pregled 2,Spoljašnji pregled 3,Spoljašnji pregled 4,VERIFIKACIJA GREŠKE MJERILA:,1: Zadana vrijednost [ml],1: Mjerena vrijednost [ml],1: Greška mjerenja [ % ],1: Dozvoljeno odstupanje  [ ± % ],1: Usklađeno,2: Zadana vrijednost [ml],2: Mjerena vrijednost [ml],2: Greška mjerenja [ % ],2: Dozvoljeno odstupanje  [ ± % ],2: Usklađeno,3: Zadana vrijednost [ml],3: Mjerena vrijednost [ml],3: Greška mjerenja [ % ],3: Dozvoljeno odstupanje  [ ± % ],3: Usklađeno,4: Zadana vrijednost [ml],4: Mjerena vrijednost [ml],4: Greška mjerenja [ % ],4: Dozvoljeno odstupanje  [ ± % ],4: Usklađeno,5: Zadana vrijednost [ml],5: Mjerena vrijednost [ml],5: Greška mjerenja [ % ],5: Dozvoljeno odstupanje  [ ± % ],5: Usklađeno,6: Zadana vrijednost [ml],6: Mjerena vrijednost [ml],6: Greška mjerenja [ % ],6: Dozvoljeno odstupanje  [ ± % ],6: Usklađeno,VERIFIKACIJA GREŠKE MJERILA:,7: Zadana vrijednost [mbar],7: Mjerena vrijednost [mbar],7: Greška mjerenja [ % ],7: Dozvoljeno odstupanje  [ ± % ],7: Usklađeno,8: Zadana vrijednost [mbar],8: Mjerena vrijednost [mbar],8: Greška mjerenja [ % ],8: Dozvoljeno odstupanje  [ ± % ],8: Usklađeno,9: Zadana vrijednost [mbar],9: Mjerena vrijednost [mbar],9: Greška mjerenja [ % ],9: Dozvoljeno odstupanje  [ ± % ],9: Usklađeno,10: Zadana vrijednost [mbar],10: Mjerena vrijednost [mbar],10: Greška mjerenja [ % ],10: Dozvoljeno odstupanje  [ ± % ],10: Usklađeno,11: Zadana vrijednost [mbar],11: Mjerena vrijednost [mbar],11: Greška mjerenja [ % ],11: Dozvoljeno odstupanje  [ ± % ],11: Usklađeno,12: Zadana vrijednost [mbar],12: Mjerena vrijednost [mbar],12: Greška mjerenja [ % ],12: Dozvoljeno odstupanje  [ ± % ],12: Usklađeno,Napomena
96/23,96/VL/23,9.1.2023.,Završena,Ugovor br. 02D3108-6/22 od 06.04.2022.,Komparativna,Redovna,DRAGER,EVITA INIFINITY V500,ASPK-0267,DA,DA,DA,DA,DA,Volumen,100,96,4,10,DA,200,182,9,10,DA,400,397,"0,75",10,DA,600,577,"3,83",10,DA,800,762,"4,75",10,DA,1000,965,"3,5",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
98/23,98/VL/23,9.1.2023.,Završena,Ugovor br. 02D3108-6/22 od 06.04.2022.,Komparativna,Prva,MICOMME,OH-70C,14J020032,DA,DA,DA,DA,DA,Volumen,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
93/23,93/VL/23,9.1.2023.,Završena,Ugovor br. 02D3108-6/22 od 06.04.2022.,Komparativna,Redovna,MAQUET,SERVO I,92545,DA,DA,DA,DA,DA,Volumen,100,95,5,10,DA,200,184,8,10,DA,400,368,8,10,DA,600,551,"8,17",10,DA,800,738,"7,75",10,DA,1000,931,"6,9",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
88/23,88/VL/23,9.1.2023.,Završena,Ugovor br. 02D3108-6/22 od 06.04.2022.,Komparativna,Redovna,MAQUET,SERVO,85359,DA,DA,DA,DA,DA,Volumen,100,96,4,10,DA,200,187,"6,5",10,DA,400,363,"9,25",10,DA,600,547,"8,83",10,DA,800,725,"9,38",10,DA,1000,902,"9,8",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
122/23,122/VL/23,10.1.2023.,Završena,Ugovor br. 02D3108-6/22 of 06.04.2022.,Komparativna,Redovna,MAQUET,SERVO-i,95354,DA,DA,DA,DA,DA,Volumen,100,93,7,10,DA,200,186,7,10,DA,400,367,"8,25",10,DA,600,566,"5,67",10,DA,800,756,"5,5",10,DA,1000,941,"5,9",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
136/23,136/VL/23,10.1.2023.,Završena,Ugovor br. 02D3108-6/22 od 06.04.2022.,Komparativna,Redovna,DRAGER,SAVINA 300,ASNN-0529,DA,DA,DA,DA,DA,Volumen,100,91,9,10,DA,200,194,3,10,DA,400,375,"6,25",10,DA,600,550,"8,33",10,DA,800,723,"9,63",10,DA,1000,918,"8,2",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
126/23,126/VL/23,10.1.2023.,Završena,Ugovor br. 02D3108-6/22 of 06.04.2022.,Komparativna,Redovna,MAQUET,SERVO I,87941,DA,DA,DA,DA,DA,Volumen,100,99,1,10,DA,200,192,4,10,DA,400,382,"4,5",10,DA,600,543,"9,5",10,DA,800,743,"7,12",10,DA,1000,914,"8,6",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
124/23,124/VL/23,10.1.2023.,Završena,Ugovor br. 02D3108-6/22 of 06.04.2022.,Komparativna,Redovna,MAQUET,SERVO I,92544,DA,DA,DA,DA,DA,Volumen,100,95,5,10,DA,200,182,9,10,DA,400,365,"8,75",10,DA,600,542,"9,67",10,DA,800,737,"7,88",10,DA,1000,964,"3,6",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
137/23,137/VL/23,10.1.2023.,Završena,Ugovor br. 02D3108-6/22 od 06.04.2022.,Komparativna,Redovna,MINDRAY,SYNOVENT E5,EE-07005473,DA,DA,DA,DA,DA,Volumen,100,92,8,10,DA,200,184,8,10,DA,400,371,"7,25",10,DA,600,560,"6,67",10,DA,800,730,"8,75",10,DA,1000,938,"6,2",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
138/23,138/VL/23,10.1.2023.,Završena,Ugovor br. 02D3108-6/22 od 06.04.2022.,Komparativna,Redovna,MINDRAY,SYNOVENT E5,EE-05005357,DA,DA,DA,DA,DA,Volumen,100,109,9,10,DA,200,193,"3,5",10,DA,400,363,"9,25",10,DA,600,550,"8,33",10,DA,800,746,"6,75",10,DA,1000,943,"5,7",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
403/23,403/VL/23,30.1.2023.,Završena,Okvirni sporazum br. 173/22-2 od 23.09.2022.,Komparativna,Redovna,COVIDIEN,PURITAN BENNETT 980,(21)35B2014026,DA,DA,DA,DA,DA,Volumen,100,94,6,10,DA,200,187,"6,5",10,DA,400,371,"7,25",10,DA,600,563,"6,17",10,DA,800,755,"5,63",10,DA,1000,1053,"5,3",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
402/23,402/VL/23,30.1.2023.,Završena,Okvirni sporazum br. 173/22-2 od 23.09.2022.,Komparativna,Redovna,COVIDIEN, PURITAN BENNETT 980, (21)35B2014024,DA,DA,DA,DA,DA,Volumen,100,91,9,10,DA,200,188,6,10,DA,400,374,"6,5",10,DA,600,579,"3,5",10,DA,800,816,2,10,DA,1000,950,5,10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
400/23,400/VL/23,30.1.2023.,Završena,Okvirni sporazum br. 173/22-2 od 23.09.2022.,Komparativna,Redovna,COVIDIEN,PURITAN BENNETT 980,(21)35B2014007,DA,DA,DA,DA,DA,Volumen,100,108,8,10,DA,200,194,3,10,DA,400,370,"7,5",10,DA,600,563,"6,17",10,DA,800,742,"7,25",10,DA,1000,929,"7,1",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
404/23,404/VL/23,30.1.2023.,Završena,Okvirni sporazum br. 173/22-2 od 23.09.2022.,Komparativna,Redovna,MINDRAY,SYNO VENT E5,EE-07005472,DA,DA,DA,DA,DA,Volumen,100,95,5,10,DA,200,187,"6,5",10,DA,400,366,"8,5",10,DA,600,628,"4,67",10,DA,800,720,10,10,DA,1000,964,"3,6",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
401/23,401/VL/23,30.1.2023.,Završena,Okvirni sporazum br. 173/22-2 od 23.09.2022.,Komparativna,Redovna,COVIDIEN,PURITAN BENNETT 980,(21)35B2014274,DA,DA,DA,DA,DA,Volumen,100,99,1,10,DA,200,190,5,10,DA,400,361,"9,75",10,DA,600,556,"7,33",10,DA,800,742,"7,25",10,DA,1000,918,"8,2",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
681/23,681/VL/23,14.2.2023.,Završena,Narudžbenica od 27.01.2023.,Komparativna,Prva,WEINMANN,MEDUMAT COMPACT,2812,DA,DA,DA,DA,DA,Volumen,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,10,"10,4",4,5,DA,20,"20,4",2,5,DA,30,"29,8","0,67",5,DA,40,"39,5","1,25",5,DA,50,49,2,5,DA,60,"58,1","3,17",5,DA,
747/23,747/VL/23,21.2.2023.,Završena,Narudžbenica br. 32-04-2465/22-477,Komparativna,Redovna,MINDRAY,SV300,GB-04018501,DA,DA,DA,DA,DA,Volumen,100,94,6,10,DA,200,186,7,10,DA,400,381,"4,75",10,DA,600,567,"5,5",10,DA,800,748,"6,5",10,DA,1000,931,"6,9",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
748/23,748/VL/23,21.2.2023.,Završena,Narudžbenica br. 32-04-2465/22-477,Komparativna,Redovna,MINDRAY,SV300,GB-04018505,DA,DA,DA,DA,DA,Volumen,100,97,3,10,DA,200,189,"5,5",10,DA,400,373,"6,75",10,DA,600,569,"5,17",10,DA,800,745,"6,88",10,DA,1000,941,"5,9",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
770/23,770/VL/23,23.2.2023.,Završena,Narudžbenica br. 32-04-2465/22-477,Komparativna,Redovna,LOWENSTEIN MEDICAL,PRISMA VENT50C,99002715,DA,DA,DA,DA,DA,Volumen,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,10,"9,9",1,5,DA,15,"15,3",2,5,DA,20,"19,5","2,5",5,DA,30,"30,8","2,67",5,DA,40,"40,9","2,25",5,DA,50,"49,7","0,6",5,DA,
769/23,769/VL/23,23.2.2023.,Završena,Narudžbenica br. 32-04-2465/22-477,Komparativna,Redovna,LOWENSTEIN MEDICAL,PRISMA VENT50C,99003781,DA,DA,DA,DA,DA,Volumen,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,10,"10,1",1,5,DA,15,"14,8","1,33",5,DA,20,"19,8",1,5,DA,30,"30,8","2,67",5,DA,40,"40,8",2,5,DA,50,"51,1","2,2",5,DA,
765/23,765/VL/23,24.2.2023.,Završena,Narudžbenica br. 32-04-2465/22-477,Komparativna,Redovna,LOWENSTEIN MEDICAL,PRISMA VENT50C,99003829,DA,DA,DA,DA,DA,Volumen,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,10,"9,9",1,5,DA,15,15,0,5,DA,20,"20,4",2,5,DA,30,"30,5","1,67",5,DA,40,"40,9","2,25",5,DA,50,"51,1","2,2",5,DA,
768/23,768/VL/23,24.2.2023.,Završena,Narudžbenica br. 32-04-2465/22-477,Komparativna,Redovna,LOWENSTEIN MEDICAL,PRISMA VENT50C,99003822,DA,DA,DA,DA,DA,Volumen,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,10,"9,9",1,5,DA,15,15,0,5,DA,20,"20,3","1,5",5,DA,30,"30,1","0,33",5,DA,40,"39,5","1,25",5,DA,50,"49,4","1,2",5,DA,
816/23,816/VL/23,7.3.2023.,Završena,Ugovor od 27.02.2023.,Komparativna,Redovna,MINDRAY,SV300,GB-06022126,DA,DA,DA,DA,DA,Volumen,100,105,5,10,DA,200,219,"9,5",10,DA,400,401,"0,25",10,DA,600,587,"2,17",10,DA,800,772,"3,5",10,DA,1000,961,"3,9",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
820/23,820/VL/23,7.3.2023.,Završena,Ugovor od 27.02.2023.,Komparativna,Redovna,DRAGER,EVITA V800,ASPL-0068,DA,DA,DA,DA,DA,Volumen,100,102,2,10,DA,200,190,5,10,DA,400,371,"7,25",10,DA,600,556,"7,33",10,DA,800,734,"8,25",10,DA,1000,938,"6,2",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
819/23,819/VL/23,7.3.2023.,Završena,Ugovor od 27.02.2023.,Komparativna,Prva,DRAGER,EVITA V800,ASPL-0067,DA,DA,DA,DA,DA,Volumen,100,102,2,10,DA,200,190,5,10,DA,400,370,"7,5",10,DA,600,553,"7,83",10,DA,800,731,"8,63",10,DA,1000,929,"7,1",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
821/23,821/VL/23,7.3.2023.,Završena,Ugovor od 27.02.2023.,Komparativna,Redovna,DRAGER,EVITA V800,ASPL-0072,DA,DA,DA,DA,DA,Volumen,100,101,1,10,DA,200,194,3,10,DA,400,408,2,10,DA,600,614,"2,33",10,DA,800,776,3,10,DA,1000,963,"3,7",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
818/23,818/VL/23,7.3.2023.,Završena,Ugovor od 27.02.2023.,Komparativna,Prva,DRAGER,EVITA V800,ASPL-0070,DA,DA,DA,DA,DA,Volumen,100,95,5,10,DA,200,184,8,10,DA,400,369,"7,75",10,DA,600,562,"6,33",10,DA,800,753,"5,88",10,DA,1000,935,"6,5",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
822/23,822/VL/23,7.3.2023.,Završena,Ugovor od 27.02.2023.,Komparativna,Prva,DRAGER,EVITA V800,ASPL-0069,DA,DA,DA,DA,DA,Volumen,100,93,7,10,DA,200,185,"7,5",10,DA,400,401,"0,25",10,DA,600,582,3,10,DA,800,734,"8,25",10,DA,1000,933,"6,7",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
817/23,817/VL/23,7.3.2023.,Završena,Ugovor od 27.02.2023.,Komparativna,Prva,DRAGER,EVITA V800,ASPL-0071,DA,DA,DA,DA,DA,Volumen,100,0,100,10,NE,200,0,100,10,NE,400,0,0,10,DA,600,0,100,10,NE,800,0,100,10,NE,1000,0,100,10,NE,Pritisak,10,"10,3",3,5,DA,20,"20,1","0,5",5,DA,30,"30,8","2,67",5,DA,40,"41,6",4,5,DA,50,"52,2","4,4",5,DA,60,"62,2","3,67",5,DA,
841/23,841/VL/23,8.3.2023.,Završena,Ugovor od 27.02.2023.,Komparativna,Redovna,DRAGER,EVITA V800,ASNJ-0166,DA,DA,DA,DA,DA,Volumen,100,98,2,10,DA,200,195,"2,5",10,DA,400,382,"4,5",10,DA,600,604,"0,67",10,DA,800,802,"0,25",10,DA,1000,932,"6,8",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
1163/23,1163/VL/23,29.3.2023.,Završena,Ugovor br. 04-427-2-2/23 od 22.02.2023.,Komparativna,Redovna,DRAGER,OXYLOG 2000,SRSH-0134,DA,DA,DA,DA,DA,Volumen,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,15,"14,7",2,10,DA,20,"20,2",1,10,DA,30,"29,5","1,67",10,DA,40,"40,1","0,25",10,DA,50,"49,4","1,2",10,DA,60,"59,2","1,33",10,DA,
1152/23,1152/VL/23,29.3.2023.,Završena,Ugovor br. 04-427-2-2/23 od 22.02.2023.,Komparativna,Prva,LOWENSTEIN MEDICAL,ELISA 600,0400600HUL06206671,DA,DA,DA,DA,DA,Volumen,100,95,5,10,DA,200,193,"3,5",10,DA,400,367,"8,25",10,DA,600,554,"7,67",10,DA,800,737,"7,88",10,DA,1000,942,"5,8",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
1137/23,1137/VL/23,29.3.2023.,Završena,Ugovor br. 04-427-2-2/23 od 22.02.2023.,Komparativna,Redovna,DRAGER,EVITA V600,ASNJ-1138,DA,DA,DA,DA,DA,Volumen,100,92,8,10,DA,200,184,8,10,DA,400,367,"8,25",10,DA,600,545,"9,17",10,DA,800,732,"8,5",10,DA,1000,918,"8,2",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
1148/23,1148/VL/23,29.3.2023.,Završena,Ugovor br. 04-427-2-2/23 od 22.02.2023.,Komparativna,Redovna,LOWENSTEIN MEDICAL,ELISA 600,00400600hul06205911,DA,DA,DA,DA,DA,Volumen,100,94,6,10,DA,200,195,"2,5",10,DA,400,393,"1,75",10,DA,600,574,"4,33",10,DA,800,742,"7,25",10,DA,1000,944,"5,6",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
1140/23,1140/VL/23,29.3.2023.,Završena,Ugovor br. 04-427-2-2/23 od 22.02.2023.,Komparativna,Redovna,LOWENSTEIN MEDICAL,ELISA 600,0400600hul06206657,DA,DA,DA,DA,DA,Volumen,100,94,6,10,DA,200,183,"8,5",10,DA,400,368,8,10,DA,600,561,"6,5",10,DA,800,728,9,10,DA,1000,936,"6,4",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
1171/23,1171/VL/23,30.3.2023.,Završena,Ugovor br. 04-427-2-2/23 od 22.02.2023.,Komparativna,Redovna,DRAGER,EVITA V500,ASNH-0203,DA,DA,DA,DA,DA,Volumen,100,93,7,10,DA,200,184,8,10,DA,400,383,"4,25",10,DA,600,551,"8,17",10,DA,800,741,"7,38",10,DA,1000,934,"6,6",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
1172/23,1172/VL/23,30.3.2023.,Završena,Ugovor br. 04-427-2-2/23 od 22.02.2023.,Komparativna,Prva,DRAGER,EVITA V500,ASPK-0266,DA,DA,DA,DA,DA,Volumen,100,93,7,10,DA,200,185,"7,5",10,DA,400,361,"9,75",10,DA,600,563,"6,17",10,DA,800,736,8,10,DA,1000,959,"4,1",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
1170/23,1170/VL/23,30.3.2023.,Završena,Ugovor br. 04-427-2-2/23 od 22.02.2023.,Komparativna,Redovna,MINDRAY,SV300,GB-06022099,DA,DA,DA,DA,DA,Volumen,100,91,9,10,DA,200,181,"9,5",10,DA,400,364,9,10,DA,600,555,"7,5",10,DA,800,740,"7,5",10,DA,1000,937,"6,3",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
1169/23,1169/VL/23,30.3.2023.,Završena,Ugovor br. 04-427-2-2/23 od 22.02.2023.,Komparativna,Redovna,DRAGER,EVITA V500,ASPE-0020,DA,DA,DA,DA,DA,Volumen,100,98,2,10,DA,193,181,"6,22",10,DA,400,370,"7,5",10,DA,600,566,"5,67",10,DA,800,763,"4,63",10,DA,1000,968,"3,2",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
1366/23,1366/VL/23,6.4.2023.,Završena,Narudžbenica br. 393 od 22.03.2023.,Komparativna,Redovna,DRAGER,EVITA 4,ARSD-0424,DA,DA,DA,DA,DA,Volumen,100,93,7,10,DA,200,188,6,10,DA,400,374,"6,5",10,DA,600,546,9,10,DA,800,737,"7,88",10,DA,1000,946,"5,4",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
1372/23,1372/VL/23,6.4.2023.,Završena,Narudžbenica br. 393 od 22.03.2023.,Komparativna,Redovna,GE - General Electric,R860,CBRU00954,NE,DA,DA,DA,DA,Volumen,100,83,17,10,NE,200,180,10,10,DA,400,351,"12,25",10,NE,600,511,"14,83",10,NE,800,674,"15,75",10,NE,1000,847,"15,3",10,NE,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
1362/23,1362/VL/23,6.4.2023.,Završena,Narudžbenica br. 393 od 22.03.2023.,Komparativna,Redovna,DRAGER,SAVINA,ASLC-0223,DA,DA,DA,DA,DA,Volumen,100,93,7,10,DA,200,182,9,10,DA,400,379,"5,25",10,DA,600,592,"1,33",10,DA,800,751,"6,13",10,DA,1000,915,"8,5",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
1364/23,1364/VL/23,6.4.2023.,Završena,Narudžbenica br. 393 od 22.03.2023.,Komparativna,Redovna,DRAGER,EVITA 2 DURA,ARSE-0103,DA,DA,DA,DA,DA,Volumen,100,91,9,10,DA,200,189,"5,5",10,DA,400,375,"6,25",10,DA,600,574,"4,33",10,DA,800,727,"9,13",10,DA,1000,916,"8,4",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
1354/23,1354/VL/23,6.4.2023.,Završena,Narudžbenica br. 393 od 22.03.2023.,Komparativna,Redovna,DRAGER,EVITA 4,ARSD-0422,DA,DA,DA,DA,DA,Volumen,100,94,6,10,DA,200,192,4,10,DA,400,384,4,10,DA,600,587,"2,17",10,DA,800,843,"5,38",10,DA,1000,967,"3,3",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
1363/23,1363/VL/23,6.4.2023.,Završena,Narudžbenica br. 393 od 22.03.2023.,Komparativna,Redovna,DRAGER,SAVINA,ASLC-0227,DA,DA,DA,DA,DA,Volumen,100,101,1,10,DA,200,198,1,10,DA,400,405,"1,25",10,DA,600,606,1,10,DA,800,822,"2,75",10,DA,1000,933,"6,7",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
1360/23,1360/VL/23,6.4.2023.,Završena,Narudžbenica br. 393 od 22.03.2023.,Komparativna,Redovna,DRAGER,EVITA XL,ARZH-0450,DA,DA,DA,DA,DA,Volumen,100,95,5,10,DA,150,144,4,10,DA,200,184,8,10,DA,250,228,"8,8",10,DA,300,272,"9,33",10,DA,300,273,9,10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
1368/23,1368/VL/23,6.4.2023.,Završena,Narudžbenica br. 393 od 22.03.2023.,Komparativna,Redovna,DRAGER,EVITA 2 DURA,ARSE-0009,DA,DA,DA,DA,DA,Volumen,100,91,9,10,DA,200,192,4,10,DA,400,369,"7,75",10,DA,600,556,"7,33",10,DA,800,722,"9,75",10,DA,1000,944,"5,6",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
1345/23,1345/VL/23,6.4.2023.,Završena,Narudžbenica br. 403 od 23.03.2023.,Komparativna,Redovna,DRAGER,EVITA XL,ARZH-0456,DA,DA,DA,DA,DA,Volumen,100,94,6,10,DA,200,192,4,10,DA,400,389,"2,75",10,DA,600,584,"2,67",10,DA,800,780,"2,5",10,DA,1000,940,6,10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
1373/23,1373/VL/23,6.4.2023.,Završena,Narudžbenica br. 393 od 22.03.2023.,Komparativna,Redovna,DRAGER,SAVINA,ASLC-0226,DA,DA,DA,DA,DA,Volumen,100,91,9,10,DA,200,198,1,10,DA,400,397,"0,75",10,DA,600,561,"6,5",10,DA,800,814,"1,75",10,DA,1000,981,"1,9",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
1350/23,1350/VL/23,6.4.2023.,Završena,Narudžbenica br. 403 od 23.03.2023.,Komparativna,Redovna,DRAGER,EVITA V500,ASPE-0019,DA,DA,DA,DA,DA,Volumen,100,94,6,10,DA,200,192,4,10,DA,400,381,"4,75",10,DA,600,584,"2,67",10,DA,800,778,"2,75",10,DA,1000,943,"5,7",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
1370/23,1370/VL/23,6.4.2023.,Završena,Narudžbenica br. 393 od 22.03.2023.,Komparativna,Redovna,DRAGER,EVITA XL,ARZH-0455,DA,DA,DA,DA,DA,Volumen,100,93,7,10,DA,200,195,"2,5",10,DA,400,379,"5,25",10,DA,600,551,"8,17",10,DA,800,752,6,10,DA,1000,913,"8,7",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
1355/23,1355/VL/23,6.4.2023.,Završena,Narudžbenica br. 393 od 22.03.2023.,Komparativna,Redovna,DRAGER,EVITA INFINITY V500,ASPK-0407,DA,DA,DA,DA,DA,Volumen,100,91,9,10,DA,200,181,"9,5",10,DA,400,370,"7,5",10,DA,600,604,"0,67",10,DA,800,840,5,10,DA,1000,1045,"4,5",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
1359/23,1359/VL/23,6.4.2023.,Završena,Narudžbenica br. 393 od 22.03.2023.,Komparativna,Redovna,DRAGER,EVITA XL,ARZH-0450,DA,DA,DA,DA,DA,Volumen,100,102,2,10,DA,200,185,"7,5",10,DA,400,379,"5,25",10,DA,600,582,3,10,DA,800,779,"2,63",10,DA,1000,925,"7,5",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
1357/23,1357/VL/23,6.4.2023.,Završena,ASLC-0222,Komparativna,Redovna,DRAGER,EVITA XL,ARZH-0457,DA,DA,DA,DA,DA,Volumen,100,97,3,10,DA,200,194,3,10,DA,400,372,7,10,DA,600,548,"8,67",10,DA,800,752,6,10,DA,1000,959,"4,1",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
1369/23,1369/VL/23,6.4.2023.,Završena,Narudžbenica br. 393 od 22.03.2023.,Komparativna,Redovna,MINDRAY,SV 300,GB-04018511,DA,DA,DA,DA,DA,Volumen,100,94,6,10,DA,200,194,3,10,DA,400,391,"2,25",10,DA,600,580,"3,33",10,DA,800,743,"7,12",10,DA,1000,1029,"2,9",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
1361/23,1361/VL/23,6.4.2023.,Završena,Narudžbenica br. 393 od 22.03.2023.,Komparativna,Redovna,DRAGER,SAVINA,ASLC-0221,DA,DA,DA,DA,DA,Volumen,100,94,6,10,DA,200,183,"8,5",10,DA,400,374,"6,5",10,DA,600,556,"7,33",10,DA,800,771,"3,62",10,DA,1000,918,"8,2",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
1358/23,1358/VL/23,6.4.2023.,Završena,Narudžbenica br. 393 od 22.03.2023.,Komparativna,Redovna,DRAGER,EVITA XL,ARZH-0453,DA,DA,DA,DA,DA,Volumen,100,96,4,10,DA,200,181,"9,5",10,DA,400,374,"6,5",10,DA,600,563,"6,17",10,DA,800,785,"1,88",10,DA,1000,995,"0,5",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
1367/23,1367/VL/23,6.4.2023.,Završena,Narudžbenica br. 393 od 22.03.2023.,Komparativna,Redovna,DRAGER,SAVINA,ASLC-0224,DA,DA,DA,DA,DA,Volumen,100,94,6,10,DA,200,182,9,10,DA,400,379,"5,25",10,DA,600,563,"6,17",10,DA,800,763,"4,63",10,DA,1000,1022,"2,2",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
1349/23,1349/VL/23,6.4.2023.,Završena,Narudžbenica br. 403 od 23.03.2023.,Komparativna,Redovna,DRAGER,EVITA XL,ARZH-0451,DA,DA,DA,DA,DA,Volumen,100,95,5,10,DA,200,190,5,10,DA,400,384,4,10,DA,600,582,3,10,DA,800,778,"2,75",10,DA,1000,970,3,10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
1343/23,1343/VL/23,6.4.2023.,Završena,Narudžbenica br. 403 od 23.03.2023.,Komparativna,Redovna,BTL,EVITA XL,ARZH-0452,DA,DA,DA,DA,DA,Volumen,100,92,8,10,DA,200,187,"6,5",10,DA,400,384,4,10,DA,600,571,"4,83",10,DA,800,770,"3,75",10,DA,1000,938,"6,2",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
1365/23,1365/VL/23,6.4.2023.,Završena,Narudžbenica br. 393 od 22.03.2023.,Komparativna,Redovna,MINDRAY,SV 300,GB-04018511,DA,DA,DA,DA,DA,Volumen,100,91,9,10,DA,200,184,8,10,DA,400,369,"7,75",10,DA,600,562,"6,33",10,DA,800,735,"8,13",10,DA,1000,934,"6,6",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
1353/23,1353/VL/23,6.4.2023.,Završena,Narudžbenica br. 393 od 22.03.2023.,Komparativna,Redovna,DRAGER,EVITA 4,ARSD-0423,DA,DA,DA,DA,DA,Volumen,100,91,9,10,DA,200,185,"7,5",10,DA,400,375,"6,25",10,DA,600,548,"8,67",10,DA,800,744,7,10,DA,1000,914,"8,6",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
1356/23,1356/VL/23,6.4.2023.,Završena,Narudžbenica br. 393 od 22.03.2023.,Komparativna,Redovna,DRAGER,SAVINA,ASLC-0222,DA,DA,DA,DA,DA,Volumen,100,91,9,10,DA,200,183,"8,5",10,DA,400,367,"8,25",10,DA,600,574,"4,33",10,DA,800,731,"8,63",10,DA,1000,919,"8,1",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
1371/23,1371/VL/23,6.4.2023.,Završena,Br. 393 od 22.03.2023,Komparativna,Redovna,DRAGER,EVITA 4,ARMF-0064,DA,DA,DA,DA,DA,Volumen,100,"99,8","0,2",10,DA,200,"197,8","1,1",10,DA,400,"379,5","5,13",10,DA,600,"583,2","2,8",10,DA,800,"750,9","6,14",10,DA,1000,"994,2","0,58",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
1516/23,1516/VL/23,19.4.2023.,Završena,Narudžbenica od 19.04.2023.,Komparativna,Redovna,Spencer,190 NXT,OP3-19-12659-01-0003,DA,DA,DA,DA,DA,Volumen,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,15,"14,8","1,33",10,DA,20,"20,4",2,10,DA,30,"29,9","0,33",10,DA,40,"40,3","0,75",10,DA,50,"49,8","0,4",10,DA,60,"60,4","0,67",10,DA,
1679/23,1679/VL/23,11.5.2023.,Završena,Ugovor 01/6-JN-14/15-23 od 17.04.2023.,Komparativna,Redovna,Heinen Lowenstein,ELISA 600,0400600HUL06160187,DA,DA,DA,DA,DA,Volumen,100,"98,76","1,24",10,DA,200,"199,76","0,12",10,DA,400,"398,32","0,42",10,DA,600,"578,93","3,51",10,DA,800,"766,32","4,21",10,DA,1000,"942,12","5,79",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
1677/23,1677/VL/23,11.5.2023.,Završena,Ugovor 01/6-JN-14/15-23 od 17.04.2023.,Komparativna,Redovna,MINDRAY,SV300,GB-04018547,DA,DA,DA,DA,DA,Volumen,100,"98,23","1,77",10,DA,200,"196,45","1,78",10,DA,400,"378,21","5,45",10,DA,600,"567,99","5,33",10,DA,800,"743,21","7,1",10,DA,1000,"953,21","4,68",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
1678/23,1678/VL/23,11.5.2023.,Završena,Ugovor 01/6-JN-14/15-23 od 17.04.2023.,Komparativna,Redovna,AEONMED,VG70,VG70(E)XZZU5679,DA,DA,DA,DA,DA,Volumen,100,"93,45","6,55",10,DA,200,"197,54","1,23",10,DA,400,"387,32","3,17",10,DA,600,"565,32","5,78",10,DA,800,"743,21","7,1",10,DA,1000,"954,21","4,58",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
1680/23,1680/VL/23,11.5.2023.,Završena,Ugovor 01/6-JN-14/15-23 od 17.04.2023.,Komparativna,Redovna,Spencer,SPENCER 170,17017167,DA,DA,DA,DA,DA,Volumen,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,20,"19,87","0,65",10,DA,30,"28,97","3,43",10,DA,40,"36,82","7,95",10,DA,50,"48,65","2,7",10,DA,70,"67,43","3,67",10,DA,90,"83,87","6,81",10,DA,
1702/23,1702/VL/23,12.5.2023.,Završena,Ugovor 01/6-JN-14/15-23 od 17.04.2023.,Komparativna,Prva,DRAGER,OXYLOG VE300,ASRH-0067,DA,DA,DA,DA,DA,Volumen,100,"97,5","2,5",10,DA,200,"189,5","5,25",10,DA,400,"378,9","5,28",10,DA,600,"580,9","3,18",10,DA,800,"789,7","1,29",10,DA,1000,"987,6","1,24",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
1701/23,1701/VL/23,12.5.2023.,Završena,Ugovor 01/6-JN-14/15-23 od 17.04.2023.,Komparativna,Prva,Spencer,170 NXT,0PB-19-11220-01-0001,DA,DA,DA,DA,DA,Volumen,100,"99,7","0,3",10,DA,200,"197,8","1,1",10,DA,400,"389,7","2,58",10,DA,600,"580,9","3,18",10,DA,800,"750,6","6,17",10,DA,1000,"957,6","4,24",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
1732/23,1732/VL/23,16.5.2023.,Završena,Br. 32/23 od 29.03.2023.,Komparativna,Redovna,"Beijing Aerospace Changfeng Co., Ltd",ACM812A,20-812-A1-952,NE,DA,DA,DA,DA,Volumen,100,60,40,10,NE,200,113,"43,5",10,NE,300,296,"1,33",10,DA,400,450,"12,5",10,NE,400,443,"10,75",10,NE,600,572,"4,67",10,DA,Pritisak,10,"13,4",34,10,NE,20,"25,7","28,5",10,NE,30,"34,7","15,67",10,NE,40,"46,1","15,25",10,NE,50,"56,2","12,4",10,NE,50,"55,7","11,4",10,NE,
1731/23,1731/VL/23,16.5.2023.,Završena,BR. 32/23 od 29.3.2.23,Komparativna,Redovna,DRAGER,EVITA INFINITY V500,ASPK-0273,DA,DA,DA,DA,DA,Volumen,100,"98,32","1,68",10,DA,200,"198,35","0,83",10,DA,400,"376,65","5,84",10,DA,600,"591,22","1,46",10,DA,800,"779,65","2,54",10,DA,1000,"935,45","6,45",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
2039/23,2039/VL/23,30.5.2023.,Završena,Ugovor 3048 od 23.05.2023.,Komparativna,Redovna,WEINMANN,MEDUMAT STANDARD A,13649-4B,DA,DA,DA,DA,DA,Volumen,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,20,"20,4",2,10,DA,25,"25,9","3,6",10,DA,30,"31,4","4,67",10,DA,40,"41,2",3,10,DA,45,"45,2","0,44",10,DA,50,"51,2","2,4",10,DA,
2044/23,2044/VL/23,30.5.2023.,Završena,Ugovor 3048 od 23.05.2023.,Komparativna,Redovna,WEINMANN,MEDUMAT STANDARD A,2592-2C,DA,DA,DA,DA,DA,Volumen,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,20,"20,1","0,5",10,DA,25,"25,8","3,2",10,DA,30,"30,1","0,33",10,DA,35,"35,8","2,29",10,DA,40,"40,2","0,5",10,DA,50,"51,2","2,4",10,DA,
2047/23,2047/VL/23,30.5.2023.,Završena,Ugovor 3048 od 23.05.2023.,Komparativna,Redovna,WEINMANN,MEDUMAT,13817,DA,DA,DA,DA,DA,Volumen,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,20,"20,1","0,5",10,DA,25,"25,4","1,6",10,DA,30,"30,1","0,33",10,DA,35,"35,4","1,14",10,DA,40,"41,2",3,10,DA,50,"50,3","0,6",10,DA,
2017/23,2017/VL/23,31.5.2023.,Završena,Ugovor 3048 od 23.05.2023.,Komparativna,Prva,WEINMANN,MEDUMAT STANDARD ,2565-2F,DA,DA,DA,DA,DA,Volumen,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,20,"20,4",2,10,DA,25,"25,4","1,6",10,DA,30,"30,4","1,33",10,DA,35,"35,9","2,57",10,DA,40,"41,2",3,10,DA,50,"50,8","1,6",10,DA,
2016/23,2016/VL/23,31.5.2023.,Završena,Ugovor 3048 od 23.05.2023.,Komparativna,Redovna,WEINMANN,MEDUMAT STANDARD A ,3971-2D,DA,DA,DA,DA,DA,Volumen,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,20,"20,3","1,5",10,DA,25,"25,7","2,8",10,DA,30,"30,4","1,33",10,DA,35,"35,8","2,29",10,DA,40,"40,2","0,5",10,DA,50,"50,2","0,4",10,DA,
2019/23,2019/VL/23,31.5.2023.,Završena,Ugovor 3048 od 23.05.2023.,Komparativna,Redovna,WEINMANN,MEDUMAT STANDARD 2,9075-4E,DA,DA,DA,DA,DA,Volumen,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,20,"20,1","0,5",10,DA,25,"25,9","3,6",10,DA,30,"30,1","0,33",10,DA,35,"35,8","2,29",10,DA,40,"40,1","0,25",10,DA,50,"49,8","0,4",10,DA,
2012/23,2012/VL/23,31.5.2023.,Završena,Ugovor 3048 od 23.05.2023.,Komparativna,Redovna,WEINMANN,MEDUMAT STANDARD A,3961-2E,DA,DA,DA,DA,DA,Volumen,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,20,"20,1","0,5",10,DA,25,"25,6","2,4",10,DA,30,"30,2","0,67",10,DA,35,"36,3","3,71",10,DA,40,"42,3","5,75",10,DA,50,"51,2","2,4",10,DA,
2014/23,2014/VL/23,31.5.2023.,Završena,Ugovor 3048 od 23.05.2023.,Komparativna,Redovna,WEINMANN,MEDUMAT STANDARD 2,6103-5C,DA,DA,DA,DA,DA,Volumen,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,10,"10,4",4,10,DA,20,"21,4",7,10,DA,25,"27,3","9,2",10,DA,40,"40,3","0,75",10,DA,45,"45,2","0,44",10,DA,50,"53,2","6,4",10,DA,
2036/23,2036/VL/23,31.5.2023.,Završena,Ugovor 3048 od 23.05.2023.,Komparativna,Redovna,WEINMANN,MEDUMAT STANDARD 2,2424-3B,DA,DA,DA,DA,DA,Volumen,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,20,"20,3","1,5",10,DA,25,"25,1","0,4",10,DA,30,"30,4","1,33",10,DA,35,"36,8","5,14",10,DA,40,"41,3","3,25",10,DA,50,"50,4","0,8",10,DA,
2010/23,2010/VL/23,31.5.2023.,Završena,Ugovor 3048 od 23.05.2023.,Komparativna,Redovna,WEINMANN,MEDUMAT STANDARD A,33155-2A,DA,DA,DA,DA,DA,Volumen,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,20,"20,4",2,10,DA,25,"25,6","2,4",10,DA,30,"31,2",4,10,DA,35,"35,6","1,71",10,DA,40,"39,8","0,5",10,DA,50,"49,6","0,8",10,DA,
2034/23,2034/VL/23,31.5.2023.,Završena,Ugovor 3048 od 23.05.2023.,Komparativna,Redovna,WEINMANN,MEDUMAT STANDARD 2,3311-4D,DA,DA,DA,DA,DA,Volumen,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,20,"21,2",6,10,DA,25,"25,4","1,6",10,DA,30,"30,2","0,67",10,DA,35,"35,6","1,71",10,DA,40,"42,3","5,75",10,DA,50,"49,8","0,4",10,DA,
2024/23,2024/VL/23,5.6.2023.,Završena,Ugovor 3048 od 23.05.2023.,Komparativna,Redovna,WEINMANN,MEDUMAT STANDARD,3458,DA,DA,DA,DA,DA,Volumen,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,10,"10,4",4,10,DA,20,"20,4",2,10,DA,25,"25,6","2,4",10,DA,30,"31,2",4,10,DA,35,"35,6","1,71",10,DA,40,"42,3","5,75",10,DA,
2021/23,2021/VL/23,5.6.2023.,Završena,Ugovor 3048 od 23.05.2023.,Komparativna,Redovna,WEINMANN,MEDUMAT STANDARD ,9046,DA,DA,DA,DA,DA,Volumen,100,99,1,10,DA,200,198,1,10,DA,400,395,"1,25",10,DA,600,587,"2,17",10,DA,800,769,"3,88",10,DA,1000,968,"3,2",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
2032/23,2032/VL/23,5.6.2023.,Završena,Ugovor 3048 od 23.05.2023.,Komparativna,Redovna,WEINMANN,MEDUMAT,6421,DA,DA,DA,DA,DA,Volumen,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,10,"10,3",3,10,DA,20,"21,3","6,5",10,DA,25,"25,6","2,4",10,DA,30,"31,2",4,10,DA,40,"41,3","3,25",10,DA,50,"52,3","4,6",10,DA,
2026/23,2026/VL/23,5.6.2023.,Završena,Ugovor 3048 od 23.05.2023.,Komparativna,Redovna,WEINMANN,MEDUMAT STANDARD A,1662,DA,DA,DA,DA,DA,Volumen,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,10,"10,3",3,10,DA,20,"20,4",2,10,DA,25,"25,8","3,2",10,DA,30,"30,4","1,33",10,DA,35,"35,3","0,86",10,DA,40,"42,3","5,75",10,DA,
2028/23,2028/VL/23,5.6.2023.,Završena,Ugovor 3048 od 23.05.2023.,Komparativna,Redovna,WEINMANN,Medumat Standard,1653,DA,DA,DA,DA,DA,Volumen,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,10,"10,3",3,10,DA,20,"20,5","2,5",10,DA,25,"25,1","0,4",10,DA,30,"29,8","0,67",10,DA,40,"40,5","1,25",10,DA,50,"52,3","4,6",10,DA,
2030/23,2030/VL/23,5.6.2023.,Završena,Ugovor 3048 od 23.05.2023.,Komparativna,Redovna,WEINMANN,Medumat Standard,2777,DA,DA,DA,DA,DA,Volumen,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,10,"10,3",3,10,DA,20,"20,5","2,5",10,DA,25,"25,3","1,2",10,DA,30,"32,1",7,10,DA,40,"41,2",3,10,DA,50,"52,3","4,6",10,DA,
1983/23,1983/VL/23,7.6.2023.,Završena,Ugovor 3048 od 23.05.2023.,Komparativna,Redovna,WEINMANN,MEDUMAT STANDARD A,3972,DA,DA,DA,DA,DA,Volumen,100,97,3,10,DA,200,196,2,10,DA,400,379,"5,25",10,DA,600,573,"4,5",10,DA,800,759,"5,13",10,DA,1000,938,"6,2",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
1987/23,1987/VL/23,7.6.2023.,Završena,Ugovor 3048 od 23.05.2023.,Komparativna,Redovna,WEINMANN,MEDUMAT STANDARD 2,590/14,DA,DA,DA,DA,DA,Volumen,100,95,5,10,DA,200,198,1,10,DA,400,367,"8,25",10,DA,600,559,"6,83",10,DA,800,757,"5,38",10,DA,1000,942,"5,8",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
1981/23,1981/VL/23,7.6.2023.,Završena,Ugovor 3048 od 23.05.2023.,Komparativna,Redovna,WEINMANN,MEDUMAT STANDARD A,1816,DA,DA,DA,DA,DA,Volumen,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,10,"10,3",3,10,DA,20,"21,3","6,5",10,DA,25,"25,4","1,6",10,DA,30,"31,2",4,10,DA,40,"40,7","1,75",10,DA,50,"49,3","1,4",10,DA,
2001/23,2001/VL/23,7.6.2023.,Završena,Ugovor 3048 od 23.05.2023.,Komparativna,Redovna,WEINMANN,MEDUMAT STANDARD A,2985,DA,DA,DA,DA,DA,Volumen,100,98,2,10,DA,200,198,1,10,DA,400,385,"3,75",10,DA,600,573,"4,5",10,DA,800,782,"2,25",10,DA,1000,972,"2,8",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
1985/23,1985/VL/23,7.6.2023.,Završena,Ugovor 3048 od 23.05.2023.,Komparativna,Redovna,WEINMANN,MEDUMAT STANDARD A,11/1/2459,DA,DA,DA,DA,DA,Volumen,100,97,3,10,DA,200,189,"5,5",10,DA,400,379,"5,25",10,DA,600,572,"4,67",10,DA,800,764,"4,5",10,DA,1000,979,"2,1",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
1989/23,1989/VL/23,7.6.2023.,Završena,Ugovor 3048 od 23.05.2023.,Komparativna,Prva,WEINMANN,MEDUMAT STANDARD ,2564,DA,DA,DA,DA,DA,Volumen,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,10,"10,6",6,10,DA,20,"21,4",7,10,DA,30,"31,2",4,10,DA,35,"35,8","2,29",10,DA,40,"41,2",3,10,DA,50,"49,7","0,6",10,DA,
1991/23,1991/VL/23,7.6.2023.,Završena,Ugovor 3048 od 23.05.2023.,Komparativna,Redovna,WEINMANN,MEDUMAT STANDARD 2,207/16,DA,DA,DA,DA,DA,Volumen,100,94,6,10,DA,200,197,"1,5",10,DA,400,369,"7,75",10,DA,600,587,"2,17",10,DA,800,789,"1,38",10,DA,1000,945,"5,5",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
1996/23,1996/VL/23,7.6.2023.,Završena,Ugovor 3048 od 23.05.2023.,Komparativna,Redovna,WEINMANN,MEDUMAT STANDARD 2,3309,DA,DA,DA,DA,DA,Volumen,100,98,2,10,DA,200,188,6,10,DA,400,361,"9,75",10,DA,600,576,4,10,DA,800,728,9,10,DA,1000,925,"7,5",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
2003/23,2003/VL/23,7.6.2023.,Završena,Ugovor 3048 od 23.05.2023.,Komparativna,Redovna,WEINMANN,MEDUMAT STANDARD A,3950,DA,DA,DA,DA,DA,Volumen,100,"98,2","1,8",10,DA,200,"198,7","0,65",10,DA,400,"385,3","3,67",10,DA,600,"573,2","4,47",10,DA,800,"782,3","2,21",10,DA,1000,"972,3","2,77",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
1998/23,1998/VL/23,7.6.2023.,Završena,Ugovor 3048 od 23.05.2023.,Komparativna,Redovna,WEINMANN,MEDUMAT STANDARD,2686,DA,DA,DA,DA,DA,Volumen,100,98,2,10,DA,200,184,8,10,DA,400,371,"7,25",10,DA,600,560,"6,67",10,DA,800,751,"6,13",10,DA,1000,998,"0,2",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
1992/23,1992/VL/23,7.6.2023.,Završena,Ugovor 3048 od 23.05.2023.,Komparativna,Redovna,WEINMANN,MEDUMAT STANDARD 2,3000,DA,DA,DA,DA,DA,Volumen,100,98,2,10,DA,200,187,"6,5",10,DA,400,368,8,10,DA,600,547,"8,83",10,DA,800,728,9,10,DA,1000,961,"3,9",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
1979/23,1979/VL/23,12.6.2023.,Završena,Ugovor 3048 od 23.05.2023.,Komparativna,Redovna,WEINMANN,MEDUMAT STANDARD 2,3008,DA,DA,DA,DA,DA,Volumen,100,98,2,10,DA,200,197,"1,5",10,DA,400,370,"7,5",10,DA,600,569,"5,17",10,DA,800,852,"6,5",10,DA,1000,958,"4,2",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
2190/23,2190/VL/23,21.6.2023.,Završena,Narudžbenica od 19.06.2023.,Komparativna,Redovna,DRAGER,Evita 4,ARND-0130,DA,DA,DA,DA,DA,Volumen,100,93,7,10,DA,200,185,"7,5",10,DA,400,368,8,10,DA,600,551,"8,17",10,DA,800,739,"7,63",10,DA,1000,921,"7,9",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
2235/23,2235/VL/23,26.6.2023.,Završena,Narudžbenica Br. 22/23 od 26.06.2023.,Komparativna,Redovna,Spencer,170 NXT,OP3-18-10800-01-0006,DA,DA,DA,DA,DA,Volumen,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,10,"10,4",4,10,DA,15,"15,5","3,33",10,DA,20,"19,7","1,5",10,DA,30,"28,6","4,67",10,DA,40,"39,2",2,10,DA,50,"48,8","2,4",10,DA,
2391/23,2391/VL/23,3.7.2023.,Završena,Br. 105101-06723-000055 od 08.06.2023.,Komparativna,Redovna,BELLAVISTA,TIP 1000,MB105535,DA,DA,DA,DA,DA,Volumen,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,5,"4,8",4,10,DA,10,"9,6",4,10,DA,15,"14,5","3,33",10,DA,20,"19,6",2,10,DA,30,"29,2","2,67",10,DA,40,39,"2,5",10,DA,
2357/23,2357/VL/23,4.7.2023.,Završena,Br. 105101-06723-000055 od 08.06.2023.,Komparativna,Redovna,Spencer,SPENCER 190,19015043,DA,DA,DA,DA,DA,Volumen,100,94,6,10,DA,200,190,5,10,DA,400,382,"4,5",10,DA,600,560,"6,67",10,DA,800,773,"3,38",10,DA,1000,941,"5,9",10,DA,Pritisak,5,"5,1",2,10,DA,10,"10,3",3,10,DA,15,"15,2","1,33",10,DA,20,"20,5","2,5",10,DA,30,31,"3,33",10,DA,40,"41,2",3,10,DA,
2362/23,2362/VL/23,4.7.2023.,Završena,Br. 105101-06723-000055 od 08.06.2023.,Komparativna,Redovna,MINDRAY,SYNOVENT E5,EE-05005351,DA,DA,DA,DA,DA,Volumen,100,96,4,10,DA,200,194,3,10,DA,400,386,"3,5",10,DA,600,571,"4,83",10,DA,800,766,"4,25",10,DA,1000,948,"5,2",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
2368/23,2368/VL/23,4.7.2023.,Završena,Br. 105101-06723-000055 od 08.06.2023.,Komparativna,Redovna,MINDRAY,SYNOVENT E5,EE-04005267,DA,DA,DA,DA,DA,Volumen,100,96,4,10,DA,200,192,4,10,DA,400,382,"4,5",10,DA,600,570,5,10,DA,800,774,"3,25",10,DA,1000,949,"5,1",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
2363/23,2363/VL/23,4.7.2023.,Završena,Br. 105101-06723-000055 od 08.06.2023.,Komparativna,Redovna,MINDRAY,SYNOVENT E5,EE-04005259,DA,DA,DA,DA,DA,Volumen,100,97,3,10,DA,200,192,4,10,DA,400,388,3,10,DA,600,580,"3,33",10,DA,800,778,"2,75",10,DA,1000,966,"3,4",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
2322/23,2322/VL/23,4.7.2023.,Završena,Br. 105101-06723-000055 od 08.06.2023.,Komparativna,Redovna,Heinen Lowenstein,HAMILTON,3498,DA,DA,DA,DA,DA,Volumen,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,5,"4,86","2,8",10,DA,10,"9,66","3,4",10,DA,15,"14,21","5,27",10,DA,20,"19,05","4,75",10,DA,30,"28,96","3,47",10,DA,40,39,"2,5",10,DA,
2318/23,2318/VL/23,4.7.2023.,Završena,Br. 105101-06723-000055 od 08.06.2023.,Komparativna,Redovna,MINDRAY,SV300,GB-04018572,DA,DA,DA,DA,DA,Volumen,100,96,4,10,DA,200,194,3,10,DA,400,377,"5,75",10,DA,600,580,"3,33",10,DA,800,763,"4,63",10,DA,1000,946,"5,4",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
2352/23,2352/VL/23,4.7.2023.,Završena,Br. 105101-06723-000055 od 08.06.2023.,Komparativna,Redovna,DRAGER,INFINITY V500,ASPK-0406,DA,DA,DA,DA,DA,Volumen,100,96,4,10,DA,200,192,4,10,DA,400,388,3,10,DA,600,571,"4,83",10,DA,800,777,"2,88",10,DA,1000,951,"4,9",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
2365/23,2365/VL/23,4.7.2023.,Završena,Br. 105101-06723-000055 od 08.06.2023.,Komparativna,Redovna,DRAGER,SAVINA 300,ASNN-0484,DA,DA,DA,DA,DA,Volumen,100,93,7,10,DA,200,190,5,10,DA,400,382,"4,5",10,DA,600,566,"5,67",10,DA,800,750,"6,25",10,DA,1000,946,"5,4",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
2317/23,2317/VL/23,4.7.2023.,Završena,Br. 105101-06723-000055 od 08.06.2023.,Komparativna,Redovna,MINDRAY,SYNOVENT E5,EE-05005345,DA,DA,DA,DA,DA,Volumen,100,93,7,10,DA,200,186,7,10,DA,400,373,"6,75",10,DA,600,566,"5,67",10,DA,800,755,"5,63",10,DA,1000,940,6,10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
2351/23,2351/VL/23,4.7.2023.,Završena,Br. 105101-06723-000055 od 08.06.2023.,Komparativna,Redovna,DRAGER,INFINITY V500,ASPD-0135,DA,DA,DA,DA,DA,Volumen,100,96,4,10,DA,200,193,"3,5",10,DA,400,388,3,10,DA,600,574,"4,33",10,DA,800,770,"3,75",10,DA,1000,960,4,10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
2353/23,2353/VL/23,4.7.2023.,Završena,Br. 105101-06723-000055 od 08.06.2023.,Komparativna,Redovna,MINDRAY,SV300,GB-04018564,DA,DA,DA,DA,DA,Volumen,100,94,6,10,DA,200,190,5,10,DA,400,382,"4,5",10,DA,600,566,"5,67",10,DA,800,766,"4,25",10,DA,1000,944,"5,6",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
2371/23,2371/VL/23,4.7.2023.,Završena,Br. 105101-06723-000055 od 08.06.2023.,Komparativna,Redovna,WEINMANN,MEDUMAT STANDARD 2,2265,DA,DA,DA,DA,DA,Volumen,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,5,"5,1",2,10,DA,10,"10,3",3,10,DA,15,"15,6",4,10,DA,20,"20,5","2,5",10,DA,30,31,"3,33",10,DA,40,"41,7","4,25",10,DA,
2381/23,2381/VL/23,5.7.2023.,Završena,Br. 105101-06723-000055 od 08.06.2023.,Komparativna,Redovna,MINDRAY,SYNOVENT E5,EEC03028341,DA,DA,DA,DA,DA,Volumen,100,95,5,10,DA,200,192,4,10,DA,400,377,"5,75",10,DA,600,570,5,10,DA,800,755,"5,63",10,DA,1000,942,"5,8",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
2311/23,2311/VL/23,6.7.2023.,Završena,Br. 105101-06723-000055 od 08.06.2023.,Komparativna,Redovna,MINDRAY,SYNOVENT E5,EE-05005266,DA,DA,DA,DA,DA,Volumen,100,96,4,10,DA,200,193,"3,5",10,DA,400,378,"5,5",10,DA,600,566,"5,67",10,DA,800,760,5,10,DA,1000,962,"3,8",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
2307/23,2307/VL/23,6.7.2023.,Završena,Br. 105101-06723-000055 od 08.06.2023.,Komparativna,Redovna,Heinen Lowenstein,Elisa,0400000HUL52141169,DA,DA,DA,DA,DA,Volumen,100,96,4,10,DA,200,192,4,10,DA,400,386,"3,5",10,DA,600,580,"3,33",10,DA,800,770,"3,75",10,DA,1000,963,"3,7",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
2304/23,2304/VL/23,6.7.2023.,Završena,Br. 105101-06723-000055 od 08.06.2023.,Komparativna,Redovna,GE - General Electric,Engstrom Carestation,CBCP02164,DA,DA,DA,DA,DA,Volumen,100,94,6,10,DA,200,190,5,10,DA,400,378,"5,5",10,DA,600,570,5,10,DA,800,763,"4,63",10,DA,1000,931,"6,9",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
2309/23,2309/VL/23,6.7.2023.,Završena,Br. 105101-06723-000055 od 08.06.2023.,Komparativna,Redovna,Heinen Lowenstein,Elisa,0400000HUL52141176,DA,DA,DA,DA,DA,Volumen,100,95,5,10,DA,200,192,4,10,DA,400,378,"5,5",10,DA,600,570,5,10,DA,800,766,"4,25",10,DA,1000,942,"5,8",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
2312/23,2312/VL/23,6.7.2023.,Završena,Br. 105101-06723-000055 od 08.06.2023.,Komparativna,Redovna,MINDRAY,SYNOVENT E5,EE-05005347,DA,DA,DA,DA,DA,Volumen,100,96,4,10,DA,200,194,3,10,DA,400,378,"5,5",10,DA,600,570,5,10,DA,800,766,"4,25",10,DA,1000,940,6,10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
2308/23,2308/VL/23,6.7.2023.,Završena,Br. 105101-06723-000055 od 08.06.2023.,Komparativna,Redovna,AEONMED,VG70,VG70(E)XZZU5204,DA,DA,DA,DA,DA,Volumen,100,95,5,10,DA,200,190,5,10,DA,400,386,"3,5",10,DA,600,562,"6,33",10,DA,800,750,"6,25",10,DA,1000,933,"6,7",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
2305/23,2305/VL/23,6.7.2023.,Završena,Br. 105101-06723-000055 od 08.06.2023.,Komparativna,Redovna,BTL,VG 70,VG70(B)xzzu5203,DA,DA,DA,DA,DA,Volumen,100,94,6,10,DA,200,192,4,10,DA,400,369,"7,75",10,DA,600,560,"6,67",10,DA,800,746,"6,75",10,DA,1000,931,"6,9",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
2306/23,2306/VL/23,6.7.2023.,Završena,Br. 105101-06723-000055 od 08.06.2023.,Komparativna,Redovna,DRAGER,SAVINA 300,ASNN-0483,DA,DA,DA,DA,DA,Volumen,100,95,5,10,DA,200,193,"3,5",10,DA,400,382,"4,5",10,DA,600,570,5,10,DA,800,750,"6,25",10,DA,1000,940,6,10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
2310/23,2310/VL/23,6.7.2023.,Završena,Br. 105101-06723-000055 od 08.06.2023.,Komparativna,Redovna,VIASYS,Avea,AGV02079,DA,DA,DA,DA,DA,Volumen,100,93,7,10,DA,200,188,6,10,DA,400,372,7,10,DA,600,566,"5,67",10,DA,800,740,"7,5",10,DA,1000,927,"7,3",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
2377/23,2377/VL/23,7.7.2023.,Završena,Br. 105101-06723-000055 od 08.06.2023.,Komparativna,Redovna,MINDRAY,SYNOVENT E5,EE-04005268,DA,DA,DA,DA,DA,Volumen,100,96,4,10,DA,200,192,4,10,DA,400,380,5,10,DA,600,568,"5,33",10,DA,800,748,"6,5",10,DA,1000,940,6,10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
2604/23,2604/VL/23,18.7.2023.,Završena,Ugovor br. 32-04-2465/22 od 05.04.2022.,Komparativna,Redovna,MAQUET,SERVO I,85372,DA,DA,DA,DA,DA,Volumen,100,96,4,10,DA,200,191,"4,5",10,DA,400,388,3,10,DA,600,570,5,10,DA,800,755,"5,63",10,DA,1000,941,"5,9",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
2606/23,2606/VL/23,18.7.2023.,Završena,Ugovor br. 32-04-2465/22 od 05.04.2022.,Komparativna,Redovna,WEINMANN,MEDUMAT STANDARD 2,7269,DA,DA,DA,DA,DA,Volumen,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,10,"9,82","1,8",5,DA,15,"15,41","2,73",5,DA,20,"20,8",4,5,DA,25,"25,32","1,28",5,DA,30,31,"3,33",5,DA,40,"41,37","3,42",5,DA,
2608/23,2608/VL/23,18.7.2023.,Završena,Ugovor br. 32-04-2465/22 od 05.04.2022.,Komparativna,Redovna,WEINMANN,MEDUMAT STANDARD,13630,DA,DA,DA,DA,DA,Volumen,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,10,"9,66","3,4",5,DA,15,"14,32","4,53",5,DA,20,"19,03","4,85",5,DA,25,"24,11","3,56",5,DA,30,29,"3,33",5,DA,40,"38,89","2,77",5,DA,
2607/23,2607/VL/23,18.7.2023.,Završena,Ugovor br. 32-04-2465/22 od 05.04.2022.,Komparativna,Redovna,WEINMANN,MEDUMAT STANDARD 2,14758,DA,DA,DA,DA,DA,Volumen,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,10,"10,17","1,7",5,DA,15,"15,36","2,4",5,DA,20,"20,15","0,75",5,DA,25,"24,9","0,4",5,DA,30,"30,66","2,2",5,DA,40,"41,05","2,62",5,DA,
