Broj izvještaja,Broj naloga,Datum izdavanja,Status verifikacije,Zahtjev za verifikaciju,Metoda,Vrsta,Proizvođač,Uređaj,Serijski broj,Verifikacija ispravna,Spoljašnji pregled 1,Spoljašnji pregled 2,Spoljašnji pregled 3,Spoljašnji pregled 4,VERIFIKACIJA GREŠKE MJERILA:,1: Zadana vrijednost [ml],1: Mjerena vrijednost [ml],1: Greška mjerenja [ % ],1: Dozvoljeno odstupanje  [ ± % ],1: Usklađeno,2: Zadana vrijednost [ml],2: Mjerena vrijednost [ml],2: Greška mjerenja [ % ],2: Dozvoljeno odstupanje  [ ± % ],2: Usklađeno,3: Zadana vrijednost [ml],3: Mjerena vrijednost [ml],3: Greška mjerenja [ % ],3: Dozvoljeno odstupanje  [ ± % ],3: Usklađeno,4: Zadana vrijednost [ml],4: Mjerena vrijednost [ml],4: Greška mjerenja [ % ],4: Dozvoljeno odstupanje  [ ± % ],4: Usklađeno,5: Zadana vrijednost [ml],5: Mjerena vrijednost [ml],5: Greška mjerenja [ % ],5: Dozvoljeno odstupanje  [ ± % ],5: Usklađeno,6: Zadana vrijednost [ml],6: Mjerena vrijednost [ml],6: Greška mjerenja [ % ],6: Dozvoljeno odstupanje  [ ± % ],6: Usklađeno,VERIFIKACIJA GREŠKE MJERILA:,7: Zadana vrijednost [mbar],7: Mjerena vrijednost [mbar],7: Greška mjerenja [ % ],7: Dozvoljeno odstupanje  [ ± % ],7: Usklađeno,8: Zadana vrijednost [mbar],8: Mjerena vrijednost [mbar],8: Greška mjerenja [ % ],8: Dozvoljeno odstupanje  [ ± % ],8: Usklađeno,9: Zadana vrijednost [mbar],9: Mjerena vrijednost [mbar],9: Greška mjerenja [ % ],9: Dozvoljeno odstupanje  [ ± % ],9: Usklađeno,10: Zadana vrijednost [mbar],10: Mjerena vrijednost [mbar],10: Greška mjerenja [ % ],10: Dozvoljeno odstupanje  [ ± % ],10: Usklađeno,11: Zadana vrijednost [mbar],11: Mjerena vrijednost [mbar],11: Greška mjerenja [ % ],11: Dozvoljeno odstupanje  [ ± % ],11: Usklađeno,12: Zadana vrijednost [mbar],12: Mjerena vrijednost [mbar],12: Greška mjerenja [ % ],12: Dozvoljeno odstupanje  [ ± % ],12: Usklađeno,Napomena
2679/23,2679/VL/23,24.7.2023.,Završena,724 od 20.06.2023.,Komparativna,Redovna,MICOMME,OH-70C,14J070102,DA,DA,DA,DA,DA,Volumen,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,5,"5,06","1,2",5,DA,10,"9,8",2,5,DA,15,"15,32","2,13",5,DA,20,"20,6",3,5,DA,25,"25,28","1,12",5,DA,30,"30,98","3,27",5,DA,
2675/23,2675/VL/23,24.7.2023.,Završena,724 od 20.06.2023.,Komparativna,Redovna,MAQUET,SERVO N,1382,DA,DA,DA,DA,DA,Volumen,100,96,4,10,DA,200,193,"3,5",10,DA,400,376,6,10,DA,600,570,5,10,DA,800,771,"3,62",10,DA,1000,942,"5,8",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
2678/23,2678/VL/23,24.7.2023.,Završena,724 od 20.06.2023.,Komparativna,Redovna,DRAGER,BABYLOG 8000,ARWD-0009,DA,DA,DA,DA,DA,Volumen,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,5,"5,17","3,4",5,DA,10,"10,21","2,1",5,DA,15,"15,33","2,2",5,DA,20,"20,7","3,5",5,DA,25,"24,73","1,08",5,DA,30,"31,11","3,7",5,DA,
2677/23,2677/VL/23,24.7.2023.,Završena,724 od 20.06.2023.,Komparativna,Redovna,DRAGER,BABYLOG 8000,ARCE-0009,DA,DA,DA,DA,DA,Volumen,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,5,"5,11","2,2",5,DA,10,"9,86","1,4",5,DA,15,"14,76","1,6",5,DA,20,"20,37","1,85",5,DA,25,"24,9","0,4",5,DA,30,"29,88","0,4",5,DA,
2676/23,2676/VL/23,24.7.2023.,Završena,724 od 20.06.2023.,Komparativna,Redovna,MAQUET,SERVO N,1383,DA,DA,DA,DA,DA,Volumen,100,96,4,10,DA,200,193,"3,5",10,DA,400,388,3,10,DA,600,566,"5,67",10,DA,800,760,5,10,DA,1000,937,"6,3",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
2680/23,2680/VL/23,24.7.2023.,Završena,724 od 20.06.2023.,Komparativna,Redovna,PURITAN BENETT,840,3510091860,DA,DA,DA,DA,DA,Volumen,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,10,"10,2",2,5,DA,15,"15,5","3,33",5,DA,20,"20,8",4,5,DA,30,"30,8","2,67",5,DA,40,"40,9","2,25",5,DA,50,"51,4","2,8",5,DA,
2648/23,2648/VL/23,26.7.2023.,Završena,724 od 20.06.2023.,Komparativna,Redovna,DRAGER,BABYLOG 8000,ARXM-0164,DA,DA,DA,DA,DA,Volumen,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,5,"5,17","3,4",5,DA,10,"10,21","2,1",5,DA,15,"15,4","2,67",5,DA,20,"20,22","1,1",5,DA,25,"26,05","4,2",5,DA,30,"31,22","4,07",5,DA,
2696/23,2696/VL/23,26.7.2023.,Završena,726 od 20.06.2023.,Komparativna,Redovna,DRAGER,EVITA V500,ASPK0263,DA,DA,DA,DA,DA,Volumen,100,97,3,10,DA,200,197,"1,5",10,DA,400,391,"2,25",10,DA,600,567,"5,5",10,DA,800,787,"1,63",10,DA,1000,968,"3,2",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
2695/23,2695/VL/23,26.7.2023.,Završena,726 od 20.06.2023.,Komparativna,Redovna,MINDRAY,SV 300,GB-04018567,DA,DA,DA,DA,DA,Volumen,100,96,4,10,DA,200,197,"1,5",10,DA,400,389,"2,75",10,DA,600,587,"2,17",10,DA,800,808,1,10,DA,1000,989,"1,1",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
2697/23,2697/VL/23,26.7.2023.,Završena,726 od 20.06.2023.,Komparativna,Redovna,DRAGER,EVITA V600,ASNJ-0982/ASNJ-0639,DA,DA,DA,DA,DA,Volumen,100,91,9,10,DA,200,189,"5,5",10,DA,400,379,"5,25",10,DA,600,577,"3,83",10,DA,800,764,"4,5",10,DA,1000,934,"6,6",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
2647/23,2647/VL/23,26.7.2023.,Završena,724 od 20.06.2023.,Komparativna,Prva,DRAGER,EVITA V600,ASPJ-0165,DA,DA,DA,DA,DA,Volumen,100,95,5,10,DA,200,192,4,10,DA,400,376,6,10,DA,600,570,5,10,DA,800,766,"4,25",10,DA,1000,941,"5,9",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
2633/23,2633/VL/23,1.8.2023.,Završena,Naredba br. T12 1 KTKV 0001254 23 od 12.07.2023.,Komparativna,Vanredna,YUWELL,YH 730,YH730A*V20425109,DA,DA,DA,DA,DA,Volumen,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,5,"5,15",3,5,DA,10,"9,81","1,9",5,DA,15,"15,72","4,8",5,DA,20,"20,24","1,2",5,DA,25,"25,41","1,64",5,DA,30,"30,42","1,4",5,DA,
2634/23,2634/VL/23,1.8.2023.,Završena,Naredba br. T12 1 KTKV 0001254 23 od 12.07.2023.,Komparativna,Vanredna,PRUNUS,BOARAY 5000 D,20120040156,DA,DA,DA,DA,DA,Volumen,100,95,5,10,DA,200,192,4,10,DA,400,386,"3,5",10,DA,600,588,2,10,DA,800,771,"3,62",10,DA,1000,944,"5,6",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
2780/23,2780/VL/23,2.8.2023.,Završena,Naredba br. T12 1 KTKV 0001254 23 od 12.07.2023.,Komparativna,Vanredna,JIUJIUXIN,JX 100,2220041002E,DA,DA,DA,DA,DA,Volumen,100,107,7,10,DA,200,192,4,10,DA,400,388,3,10,DA,600,581,"3,17",10,DA,800,769,"3,88",10,DA,1000,945,"5,5",10,DA,Pritisak,5,"5,15",3,10,DA,10,"10,32","3,2",10,DA,15,"15,43","2,87",10,DA,20,"20,65","3,25",10,DA,25,"25,76","3,04",10,DA,30,"30,65","2,17",10,DA,
2777/23,2777/VL/23,2.8.2023.,Završena,Naredba br. T12 1 KTKV 0001254 23 od 12.07.2023.,Komparativna,Vanredna,YUWELL,YH 730,YH730A*V20425157,DA,DA,DA,DA,DA,Volumen,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,5,"5,13","2,6",5,DA,10,"10,24","2,4",5,DA,15,"15,38","2,53",5,DA,20,"20,81","4,05",5,DA,25,"25,98","3,92",5,DA,30,"31,36","4,53",5,DA,
2779/23,2779/VL/23,2.8.2023.,Završena,Naredba br. T12 1 KTKV 0001254 23 od 12.07.2023.,Komparativna,Vanredna,YUWELL,YH 730,YH730A*V20425016,DA,DA,DA,DA,DA,Volumen,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,5,"5,22","4,4",5,DA,10,"10,43","4,3",5,DA,15,"15,66","4,4",5,DA,20,"20,87","4,35",5,DA,25,"25,77","3,08",5,DA,30,"30,89","2,97",5,DA,
2778/23,2778/VL/23,2.8.2023.,Završena,Naredba br. T12 1 KTKV 0001254 23 od 12.07.2023.,Komparativna,Vanredna,PERLONG MEDICAL ,PA 700B,731908905,DA,DA,DA,DA,DA,Volumen,100,106,6,10,DA,200,202,1,10,DA,400,407,"1,75",10,DA,600,591,"1,5",10,DA,800,779,"2,63",10,DA,1000,965,"3,5",10,DA,Pritisak,5,"5,34","6,8",10,DA,10,"10,44","4,4",10,DA,15,"15,43","2,87",10,DA,20,"20,87","4,35",10,DA,25,"25,98","3,92",10,DA,30,"30,96","3,2",10,DA,
2784/23,2784/VL/23,3.8.2023.,Završena,Naredba br. T12 1 KTKV 0001254 23 od 12.07.2023.,Komparativna,Vanredna,PERLONG MEDICAL ,PA 700B,731908002,DA,DA,DA,DA,DA,Volumen,100,110,10,10,DA,200,220,10,10,DA,400,408,2,10,DA,600,630,5,10,DA,800,837,"4,63",10,DA,1000,1014,"1,4",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
2783/23,2783/VL/23,3.8.2023.,Završena,Naredba br. T12 1 KTKV 0001254 23 od 12.07.2023.,Komparativna,Vanredna,JIUJIUXIN,JX 100,2220041001E,DA,DA,DA,DA,DA,Volumen,100,93,7,10,DA,200,192,4,10,DA,400,380,5,10,DA,600,651,"8,5",10,DA,800,842,"5,25",10,DA,1000,1040,4,10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
2782/23,2782/VL/23,3.8.2023.,Završena,Naredba br. T12 1 KTKV 0001254 23 od 12.07.2023.,Komparativna,Vanredna,PERLONG MEDICAL ,PA 700B,731908004,DA,DA,DA,DA,DA,Volumen,100,106,6,10,DA,200,215,"7,5",10,DA,400,397,"0,75",10,DA,600,580,"3,33",10,DA,800,810,"1,25",10,DA,1000,980,2,10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
2781/23,2781/VL/23,3.8.2023.,Završena,Naredba br. T12 1 KTKV 0001254 23 od 12.07.2023.,Komparativna,Vanredna,JIUJIUXIN,JX 100,2220050423E,DA,DA,DA,DA,DA,Volumen,100,98,2,10,DA,200,219,"9,5",10,DA,400,388,3,10,DA,600,569,"5,17",10,DA,800,840,5,10,DA,1000,910,9,10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
2785/23,2785/VL/23,8.8.2023.,Završena,Naredba br. T12 1 KTKV 0001254 23 od 12.07.2023.,Komparativna,Vanredna,JIUJIUXIN,JX  100,2220042165E,NE,DA,NE,DA,DA,Volumen,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
2786/23,2786/VL/23,8.8.2023.,Završena,Naredba br. T12 1 KTKV 0001254 23 od 12.07.2023.,Komparativna,Vanredna,YUWELL,YH 730,YH730A*V20425125,NE,DA,NE,DA,DA,Volumen,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
2787/23,2787/VL/23,9.8.2023.,Završena,Naredba br. T12 1 KTKV 0001254 23 od 12.07.2023.,Komparativna,Vanredna,JIUJIUXIN,JX 100,2220041003E,DA,DA,DA,DA,DA,Volumen,100,109,9,10,DA,200,206,3,10,DA,400,375,"6,25",10,DA,600,590,"1,67",10,DA,800,776,3,10,DA,1000,934,"6,6",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
2789/23,2789/VL/23,9.8.2023.,Završena,Naredba br. T12 1 KTKV 0001254 23 od 12.07.2023.,Komparativna,Vanredna,AEONMED,VG 70,VG70(E)XZZ46203,DA,DA,DA,DA,DA,Volumen,100,93,7,10,DA,200,187,"6,5",10,DA,400,361,"9,75",10,DA,600,576,4,10,DA,800,755,"5,63",10,DA,1000,943,"5,7",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
2788/23,2788/VL/23,9.8.2023.,Završena,Naredba br. T12 1 KTKV 0001254 23 od 12.07.2023.,Komparativna,Vanredna,PERLONG MEDICAL ,PA 700B,731908111,DA,DA,DA,DA,DA,Volumen,100,93,7,10,DA,200,182,9,10,DA,400,378,"5,5",10,DA,600,587,"2,17",10,DA,800,765,"4,38",10,DA,1000,920,8,10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
2791/23,2791/VL/23,10.8.2023.,Završena,Naredba br. T12 1 KTKV 0001254 23 od 12.07.2023.,Komparativna,Vanredna,YUWELL,YH 730,YH730A*V20425069,DA,DA,DA,DA,DA,Volumen,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,5,"5,12","2,4",5,DA,10,"10,45","4,5",5,DA,15,"15,43","2,87",5,DA,20,"19,69","1,55",5,DA,25,"24,49","2,04",5,DA,30,"29,21","2,63",5,DA,
2790/23,2790/VL/23,10.8.2023.,Završena,Naredba br. T12 1 KTKV 0001254 23 od 12.07.2023.,Komparativna,Vanredna,YUWELL,YH 730,YH730A*V20425034,DA,DA,DA,DA,DA,Volumen,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,5,"5,13","2,6",5,DA,10,"10,34","3,4",5,DA,15,"15,68","4,53",5,DA,20,"20,77","3,85",5,DA,25,"25,87","3,48",5,DA,30,"30,98","3,27",5,DA,
2792/23,2792/VL/23,14.8.2023.,Završena,Naredba br. T12 1 KTKV 0001254 23 od 12.07.2023.,Komparativna,Vanredna,JIUJIUXIN,JX 100 ,2220042110E,DA,DA,DA,DA,DA,Volumen,100,96,4,10,DA,200,202,1,10,DA,400,370,"7,5",10,DA,600,570,5,10,DA,800,780,"2,5",10,DA,1000,920,8,10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
2739/23,2739/VL/23,17.8.2023.,Završena,Ugovor br. 173/22-2 od 23.09.2023,Komparativna,Redovna,MINDRAY,SV 800,AA2-88000178,DA,DA,DA,DA,DA,Volumen,100,103,3,10,DA,200,196,2,10,DA,400,388,3,10,DA,600,579,"3,5",10,DA,800,765,"4,38",10,DA,1000,922,"7,8",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
2740/23,2740/VL/23,17.8.2023.,Završena,Ugovor br. 173/22-2 od 23.09.2023,Komparativna,Redovna,AEONMED,VG70,VG70(E)XZZU5275,DA,DA,DA,DA,DA,Volumen,100,94,6,10,DA,200,192,4,10,DA,400,388,3,10,DA,600,565,"5,83",10,DA,800,765,"4,38",10,DA,1000,932,"6,8",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
2837/23,2837/VL/23,30.8.2023.,Završena,Ugovor 06-JN-04-812/2023 od 01.08.2023.,Komparativna,Redovna,GE - General Electric,ENGSTROM CARESTATION,CBCP01464,DA,DA,DA,DA,DA,Volumen,100,97,3,10,DA,200,189,"5,5",10,DA,400,387,"3,25",10,DA,600,566,"5,67",10,DA,800,768,4,10,DA,1000,934,"6,6",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
2916/23,2916/VL/23,5.9.2023.,Završena,Narudžbenica od 15.08.2023.,Komparativna,Redovna,MAQUET,SERVO-i,31180,DA,DA,DA,DA,DA,Volumen,100,98,2,10,DA,200,189,"5,5",10,DA,400,378,"5,5",10,DA,600,576,4,10,DA,800,767,"4,13",10,DA,1000,934,"6,6",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
2920/23,2920/VL/23,5.9.2023.,Završena,Narudžbenica od 15.08.2023.,Komparativna,Redovna,DRAGER,OXYLOG 3000,SRYJ-0010,DA,DA,DA,DA,DA,Volumen,100,92,8,10,DA,200,185,"7,5",10,DA,400,367,"8,25",10,DA,600,567,"5,5",10,DA,800,732,"8,5",10,DA,1000,911,"8,9",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
2918/23,2918/VL/23,5.9.2023.,Završena,Narudžbenica od 15.08.2023.,Komparativna,Redovna,MAQUET,SERVO-i,31181,DA,DA,DA,DA,DA,Volumen,100,94,6,10,DA,200,189,"5,5",10,DA,400,378,"5,5",10,DA,600,579,"3,5",10,DA,800,789,"1,38",10,DA,1000,945,"5,5",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
2919/23,2919/VL/23,5.9.2023.,Završena,Narudžbenica od 15.08.2023.,Komparativna,Redovna,MAQUET,SERVO-i,31179,DA,DA,DA,DA,DA,Volumen,100,93,7,10,DA,200,192,4,10,DA,400,378,"5,5",10,DA,600,559,"6,83",10,DA,800,762,"4,75",10,DA,1000,922,"7,8",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
2959/23,2959/VL/23,8.9.2023.,Završena,Narudžbenica br. 338/23 od 05.09.2023. ,Komparativna,Redovna,AEONMED,VG70,VG70(E)XZZU5381,DA,DA,DA,DA,DA,Volumen,100,97,3,10,DA,200,194,3,10,DA,400,387,"3,25",10,DA,600,567,"5,5",10,DA,800,772,"3,5",10,DA,1000,920,8,10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
3311/23,3311/VL/23,16.10.2023.,Završena,Ugovor br. 01-3420/23 od 12.10.2023.,Komparativna,Redovna,WEINMANN,Medumat Standard,2814,DA,DA,DA,DA,DA,Volumen,100,92,8,10,DA,200,188,6,10,DA,400,376,6,10,DA,600,592,"1,33",10,DA,800,789,"1,38",10,DA,1000,956,"4,4",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
3314/23,3314/VL/23,16.10.2023.,Završena,Ugovor br. 01-3420/23 od 12.10.2023.,Komparativna,Redovna,WEINMANN,MEDUMAT COMPACT,2812,DA,DA,DA,DA,DA,Volumen,100,93,7,10,DA,200,189,"5,5",10,DA,400,378,"5,5",10,DA,600,579,"3,5",10,DA,800,767,"4,13",10,DA,1000,945,"5,5",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
3512/23,3512/VL/23,7.11.2023.,Završena,Narudzbenica od 07.11.2023.,Komparativna,Redovna,AEONMED,VG 70,VG70(E)XZZU5298,DA,DA,DA,DA,DA,Volumen,100,93,7,10,DA,200,191,"4,5",10,DA,400,376,6,10,DA,600,571,"4,83",10,DA,800,754,"5,75",10,DA,1000,943,"5,7",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
3653/23,3653/VL/23,20.11.2023.,Završena,Br. 1349 od 16.11.2023.,Komparativna,Redovna,DRAGER,INFINITY C500,ASPD-0470,DA,DA,DA,DA,DA,Volumen,100,94,6,10,DA,200,189,"5,5",10,DA,400,381,"4,75",10,DA,600,578,"3,67",10,DA,800,768,4,10,DA,1000,945,"5,5",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
3654/23,3654/VL/23,20.11.2023.,Završena,Br. 1349 od 16.11.2023.,Komparativna,Redovna,DRAGER,INFINITY C500,ASPD-0416,DA,DA,DA,DA,DA,Volumen,100,95,5,10,DA,200,187,"6,5",10,DA,400,387,"3,25",10,DA,600,578,"3,67",10,DA,800,787,"1,63",10,DA,1000,940,6,10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
3662/23,3662/VL/23,20.11.2023.,Završena,Br. 1349 od 16.11.2023.,Komparativna,Redovna,AEONMED,VG70,VG70(E)XZZU4978,NE,DA,DA,DA,NE,Volumen,100,84,16,10,NE,200,155,"22,5",10,NE,400,234,"41,5",10,NE,600,478,"20,33",10,NE,800,710,"11,25",10,NE,1000,810,19,10,NE,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
3652/23,3652/VL/23,20.11.2023.,Završena,Br. 1349 od 16.11.2023.,Komparativna,Redovna,DRAGER,INFINITY C500,ASPD-0255,DA,DA,DA,DA,DA,Volumen,100,94,6,10,DA,200,196,2,10,DA,400,378,"5,5",10,DA,600,572,"4,67",10,DA,800,776,3,10,DA,1000,934,"6,6",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
3660/23,3660/VL/23,20.11.2023.,Završena,Br. 1349 od 16.11.2023.,Komparativna,Prva,Micomme High Flow,OH-70C,14J070088,DA,DA,DA,DA,DA,Volumen,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,5,"4,8",4,5,DA,10,"9,7",3,5,DA,20,"19,1","4,5",5,DA,30,"28,8",4,5,DA,40,"38,8",3,5,DA,50,"47,9","4,2",5,DA,
3661/23,3661/VL/23,20.11.2023.,Završena,Br. 1349 od 16.11.2023.,Komparativna,Redovna,AEONMED,VG70,VG70(E)XZZU5002,DA,DA,DA,DA,DA,Volumen,100,96,4,10,DA,200,190,5,10,DA,400,378,"5,5",10,DA,600,577,"3,83",10,DA,800,767,"4,13",10,DA,1000,946,"5,4",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
3656/23,3656/VL/23,20.11.2023.,Završena,Br. 1349 od 16.11.2023.,Komparativna,Redovna,DRAGER,INFINITY C500,ASPD-0428,DA,DA,DA,DA,DA,Volumen,100,95,5,10,DA,200,193,"3,5",10,DA,400,378,"5,5",10,DA,600,569,"5,17",10,DA,800,769,"3,88",10,DA,1000,939,"6,1",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
3658/23,3658/VL/23,20.11.2023.,Završena,Br. 1349 od 16.11.2023.,Komparativna,Redovna,DRAGER,INFINITY C500,ASPD-0406,DA,DA,DA,DA,DA,Volumen,100,93,7,10,DA,200,191,"4,5",10,DA,400,377,"5,75",10,DA,600,581,"3,17",10,DA,800,762,"4,75",10,DA,1000,941,"5,9",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
3663/23,3663/VL/23,20.11.2023.,Završena,Br. 1349 od 16.11.2023.,Komparativna,Prva,Micomme High Flow,OH-70C,14J070059,NE,DA,DA,DA,NE,Volumen,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,5,"4,4",12,5,NE,10,"8,7",13,5,NE,20,"17,8",11,5,NE,30,"26,6","11,33",5,NE,40,"33,8","15,5",5,NE,50,"40,8","18,4",5,NE,Uređaj nije isporučivao dovoljnu količinu kiseonika.
3655/23,3655/VL/23,20.11.2023.,Završena,Br. 1349 od 16.11.2023.,Komparativna,Redovna,DRAGER,INFINITY C500,ASPD-0420,DA,DA,DA,DA,DA,Volumen,100,94,6,10,DA,200,191,"4,5",10,DA,400,381,"4,75",10,DA,600,573,"4,5",10,DA,800,756,"5,5",10,DA,1000,944,"5,6",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
3659/23,3659/VL/23,20.11.2023.,Završena,Br. 1349 od 16.11.2023.,Komparativna,Redovna,AEONMED,VG70,VG70(E)XZZU5105,DA,DA,DA,DA,DA,Volumen,100,95,5,10,DA,200,191,"4,5",10,DA,400,372,7,10,DA,600,559,"6,83",10,DA,800,763,"4,63",10,DA,1000,943,"5,7",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
3657/23,3657/VL/23,20.11.2023.,Završena,Br. 1349 od 16.11.2023.,Komparativna,Redovna,DRAGER,INFINITY C500,ASPD-0124,DA,DA,DA,DA,DA,Volumen,100,94,6,10,DA,200,188,6,10,DA,400,382,"4,5",10,DA,600,576,4,10,DA,800,760,5,10,DA,1000,941,"5,9",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
3670/23,3670/VL/23,21.11.2023.,Završena,Br. 1349 od 16.11.2023.,Komparativna,Redovna,DRAGER,OXYLOG 3000,SSBB-0126,DA,DA,DA,DA,DA,Volumen,100,95,5,10,DA,200,192,4,10,DA,400,387,"3,25",10,DA,600,578,"3,67",10,DA,800,768,4,10,DA,1000,957,"4,3",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
3952/23,3952/VL/23,18.12.2023.,Završena,Br. 0201-2023-VL2 od 17.11.2023.,Komparativna,Redovna,DRAGER,EVITA V500,ASPE-0011,DA,DA,DA,DA,DA,Volumen,100,95,5,10,DA,200,194,3,10,DA,400,377,"5,75",10,DA,600,578,"3,67",10,DA,800,755,"5,63",10,DA,1000,942,"5,8",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
3954/23,3954/VL/23,18.12.2023.,Završena,Br. 0201-2023-VL2 od 17.11.2023.,Komparativna,Redovna,IMT MEDICAL,BELLAVISTA,MB170051,DA,DA,DA,DA,DA,Volumen,100,94,6,10,DA,200,195,"2,5",10,DA,400,366,"8,5",10,DA,600,547,"8,83",10,DA,800,765,"4,38",10,DA,1000,941,"5,9",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
3953/23,3953/VL/23,18.12.2023.,Završena,Br. 0201-2023-VL2 od 17.11.2023.,Komparativna,Redovna,IMT MEDICAL,BELLAVISTA,MB104320,DA,DA,DA,DA,DA,Volumen,100,95,5,10,DA,200,193,"3,5",10,DA,400,373,"6,75",10,DA,600,584,"2,67",10,DA,800,781,"2,38",10,DA,1000,955,"4,5",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
229/24,229/VL/24,20.12.2023.,Završena,Br. 32-04-2465/22-192 od 02.02.2024.,Komparativna,Redovna,DRAGER,EVITA V500,229/24,DA,DA,DA,DA,DA,Volumen,100,97,3,10,DA,200,196,2,10,DA,400,385,"3,75",10,DA,600,577,"3,83",10,DA,800,781,"2,38",10,DA,1000,944,"5,6",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
223/24,223/VL/24,20.12.2023.,Završena,Br. 32-04-2465/22-192 od 02.02.2024.,Komparativna,Redovna,DRAGER,EVITA V500,ASPE-0022,DA,DA,DA,DA,DA,Volumen,100,94,6,10,DA,200,194,3,10,DA,400,379,"5,25",10,DA,600,589,"1,83",10,DA,800,782,"2,25",10,DA,1000,944,"5,6",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
226/24,226/VL/24,20.12.2023.,Završena,Br. 32-04-2465/22-192 od 02.02.2024.,Komparativna,Redovna,DRAGER,EVITA V500,ASNH-0197,DA,DA,DA,DA,DA,Volumen,100,96,4,10,DA,200,189,"5,5",10,DA,400,381,"4,75",10,DA,600,576,4,10,DA,800,773,"3,38",10,DA,1000,932,"6,8",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
228/24,228/VL/24,20.12.2023.,Završena,Br. 32-04-2465/22-192 od 02.02.2024.,Komparativna,Redovna,DRAGER,EVITA V500,228/24,DA,DA,DA,DA,DA,Volumen,100,95,5,10,DA,200,187,"6,5",10,DA,400,366,"8,5",10,DA,600,578,"3,67",10,DA,800,782,"2,25",10,DA,1000,945,"5,5",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
227/24,227/VL/24,20.12.2023.,Završena,Br. 32-04-2465/22-192 od 02.02.2024.,Komparativna,Redovna,DRAGER,EVITA V500,227/24,DA,DA,DA,DA,DA,Volumen,100,96,4,10,DA,200,184,8,10,DA,400,365,"8,75",10,DA,600,566,"5,67",10,DA,800,753,"5,88",10,DA,1000,922,"7,8",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
225/24,225/VL/24,20.12.2023.,Završena,Br. 32-04-2465/22-192 od 02.02.2024.,Komparativna,Redovna,DRAGER,OXYLOG VE300,ASNH-0010,DA,DA,DA,DA,DA,Volumen,100,96,4,10,DA,200,188,6,10,DA,400,387,"3,25",10,DA,600,584,"2,67",10,DA,800,771,"3,62",10,DA,1000,954,"4,6",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
231/24,231/VL/24,20.12.2023.,Završena,Br. 32-04-2465/22-192 od 02.02.2024.,Komparativna,Redovna,DRAGER,SAVINA 300,ASNN-0476,DA,DA,DA,DA,DA,Volumen,100,95,5,10,DA,200,187,"6,5",10,DA,400,374,"6,5",10,DA,600,580,"3,33",10,DA,800,766,"4,25",10,DA,1000,943,"5,7",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
230/24,230/VL/24,20.12.2023.,Završena,Br. 32-04-2465/22-192 od 02.02.2024.,Komparativna,Redovna,DRAGER,EVITA V500,ASNJ-0368,DA,DA,DA,DA,DA,Volumen,100,94,6,10,DA,200,192,4,10,DA,400,377,"5,75",10,DA,600,578,"3,67",10,DA,800,766,"4,25",10,DA,1000,940,6,10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
222/24,222/VL/24,20.12.2023.,Završena,Br. 32-04-2465/22-192 od 02.02.2024.,Komparativna,Redovna,DRAGER,EVITA V500,ASPK-0270,DA,DA,DA,DA,DA,Volumen,100,96,4,10,DA,200,188,6,10,DA,400,369,"7,75",10,DA,600,579,"3,5",10,DA,800,775,"3,13",10,DA,1000,943,"5,7",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
224/24,224/VL/24,20.12.2023.,Završena,Br. 32-04-2465/22-192 od 02.02.2024.,Komparativna,Redovna,WEINMANN,MEDUMAT STANDARD 2,14760,DA,DA,DA,DA,DA,Volumen,100,96,4,10,DA,200,195,"2,5",10,DA,400,379,"5,25",10,DA,600,588,2,10,DA,800,791,"1,13",10,DA,1000,954,"4,6",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
24/22,24/VL/22,11.1.2022.,Završena,Narudžbenica od 04.01.2022.,Komparativna,Redovna,DRAGER,EVITA 4,ARSD-0422,DA,DA,DA,DA,DA,Volumen,200,186,7,10,DA,400,368,8,10,DA,500,451,"9,8",10,DA,600,547,"8,83",10,DA,800,732,"8,5",10,DA,1000,915,"8,5",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
26/22,26/VL/22,11.1.2022.,Završena,Narudžbenica od 04.01.2022.,Komparativna,Redovna,DRAGER,EVITA XL,ARZH-0455,DA,DA,DA,DA,DA,Volumen,200,191,"4,5",10,DA,400,369,"7,75",10,DA,500,462,"7,6",10,DA,600,554,"7,67",10,DA,800,749,"6,38",10,DA,1000,913,"8,7",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
23/22,23/VL/22,11.1.2022.,Završena,Narudžbenica od 04.01.2022.,Komparativna,Prva,DRAGER,EVITA V600,ASNJ-0982,DA,DA,DA,DA,DA,Volumen,200,194,3,10,DA,400,390,"2,5",10,DA,500,482,"3,6",10,DA,600,576,4,10,DA,800,768,4,10,DA,1000,937,"6,3",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
30/22,30/VL/22,11.1.2022.,Završena,Narudžbenica od 04.01.2022.,Komparativna,Redovna,DRAGER,EVITA 4,ARMF-0064,DA,DA,DA,DA,DA,Volumen,200,186,7,10,DA,400,376,6,10,DA,500,458,"8,4",10,DA,600,563,"6,17",10,DA,800,754,"5,75",10,DA,1000,947,"5,3",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
29/22,29/VL/22,11.1.2022.,Završena,Narudžbenica od 04.01.2022.,Komparativna,Redovna,DRAGER,EVITA XL,ARZH-0454,DA,DA,DA,DA,DA,Volumen,200,190,5,10,DA,400,389,"2,75",10,DA,500,480,4,10,DA,600,582,3,10,DA,800,754,"5,75",10,DA,1000,927,"7,3",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
22/22,22/VL/22,11.1.2022.,Završena,Narudžbenica od 04.01.2022.,Komparativna,Redovna,DRAGER,EVITA XL,ARZH-0453,DA,DA,DA,DA,DA,Volumen,200,190,5,10,DA,400,376,6,10,DA,500,456,"8,8",10,DA,600,563,"6,17",10,DA,800,749,"6,38",10,DA,1000,918,"8,2",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
27/22,27/VL/22,11.1.2022.,Završena,Narudžbenica od 04.01.2022.,Komparativna,Redovna,GE - General Electric,R860,CBRU00954,DA,DA,DA,DA,DA,Volumen,200,186,7,10,DA,400,378,"5,5",10,DA,500,469,"6,2",10,DA,600,558,7,10,DA,800,754,"5,75",10,DA,1000,951,"4,9",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
21/22,21/VL/22,11.1.2022.,Završena,Narudžbenica od 04.01.2022.,Komparativna,Redovna,DRAGER,EVITA XL,ARZH-0457,DA,DA,DA,DA,DA,Volumen,200,184,8,10,DA,400,375,"6,25",10,DA,500,462,"7,6",10,DA,600,567,"5,5",10,DA,800,734,"8,25",10,DA,1000,911,"8,9",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
20/22,20/VL/22,11.1.2022.,Završena,Narudžbenica od 04.01.2022.,Komparativna,Redovna,DRAGER,EVITA 2 DURA,ARSE-0009,DA,DA,DA,DA,DA,Volumen,200,190,5,10,DA,400,365,"8,75",10,DA,500,462,"7,6",10,DA,600,561,"6,5",10,DA,800,755,"5,63",10,DA,1000,931,"6,9",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
18/22,18/VL/22,11.1.2022.,Završena,Narudžbenica od 04.01.2022.,Komparativna,Redovna,MINDRAY,SV 300,GB-84005766,DA,DA,DA,DA,DA,Volumen,200,185,"7,5",10,DA,400,374,"6,5",10,DA,500,470,6,10,DA,600,583,"2,83",10,DA,800,761,"4,88",10,DA,1000,921,"7,9",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
19/22,19/VL/22,11.1.2022.,Završena,Narudžbenica od 04.01.2022.,Komparativna,Redovna,DRAGER,EVITA 2 DURA,ARSE-0103,DA,DA,DA,DA,DA,Volumen,200,183,"8,5",10,DA,400,379,"5,25",10,DA,500,469,"6,2",10,DA,600,553,"7,83",10,DA,800,736,8,10,DA,1000,925,"7,5",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
25/22,25/VL/22,11.1.2022.,Završena,Narudžbenica od 04.01.2022.,Komparativna,Redovna,DRAGER,EVITA 4,ARSD-0423,DA,DA,DA,DA,DA,Volumen,200,182,9,10,DA,400,365,"8,75",10,DA,500,457,"8,6",10,DA,600,568,"5,33",10,DA,800,741,"7,38",10,DA,1000,926,"7,4",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
28/22,28/VL/22,11.1.2022.,Završena,Narudžbenica od 04.01.2022.,Komparativna,Redovna,DRAGER,EVITA XL,ARZH-0450,DA,DA,DA,DA,DA,Volumen,200,184,8,10,DA,400,371,"7,25",10,DA,500,462,"7,6",10,DA,600,571,"4,83",10,DA,800,746,"6,75",10,DA,1000,925,"7,5",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
115/22,115/VL/22,25.1.2022.,Završena,Narudžbenica od 04.01.2022.,Komparativna,Redovna,MINDRAY,SV 300,GB-04018567,NE,DA,DA,DA,DA,Volumen,200,154,23,10,NE,400,321,"19,75",10,NE,500,406,"18,8",10,NE,600,493,"17,83",10,NE,800,656,18,10,NE,1000,685,"31,5",10,NE,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
134/22,134/VL/22,25.1.2022.,Završena,Narudžbenica od 04.01.2022.,Komparativna,Redovna,DRAGER,EVITA 4,ARSD-0424,DA,DA,DA,DA,DA,Volumen,100,91,9,10,DA,200,183,"8,5",10,DA,400,362,"9,5",10,DA,600,546,9,10,DA,800,749,"6,38",10,DA,1000,919,"8,1",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
122/22,122/VL/22,25.1.2022.,Završena,Narudžbenica od 04.01.2022.,Komparativna,Redovna,MINDRAY,SV 300,GB-04018538,DA,DA,DA,DA,DA,Volumen,200,193,"3,5",10,DA,300,284,"5,33",10,DA,400,376,6,10,DA,600,576,4,10,DA,800,731,"8,63",10,DA,1000,902,"9,8",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
118/22,118/VL/22,25.1.2022.,Završena,Narudžbenica od 04.01.2022.,Komparativna,Redovna,DRAGER,SAVINA,ASLC-0223,DA,DA,DA,DA,DA,Volumen,100,106,6,10,DA,200,185,"7,5",10,DA,400,362,"9,5",10,DA,600,561,"6,5",10,DA,800,741,"7,38",10,DA,1000,987,"1,3",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
116/22,116/VL/22,25.1.2022.,Završena,Narudžbenica od 04.01.2022.,Komparativna,Redovna,CURATIVE MEDICAL,5E850IUSBDIN,P469K43CT4,DA,DA,DA,DA,DA,Volumen,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,10,"9,7",3,10,DA,15,"14,6","2,67",10,DA,20,"19,6",2,10,DA,25,"24,1","3,6",10,DA,30,29,"3,33",10,DA,40,"39,2",2,10,DA,
124/22,124/VL/22,25.1.2022.,Završena,Narudžbenica od 04.01.2022.,Komparativna,Redovna,MINDRAY,SV 300,GB-04018511,DA,DA,DA,DA,DA,Volumen,200,186,7,10,DA,400,385,"3,75",10,DA,500,483,"3,4",10,DA,600,584,"2,67",10,DA,800,758,"5,25",10,DA,1000,924,"7,6",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
126/22,126/VL/22,25.1.2022.,Završena,Narudžbenica od 04.01.2022.,Komparativna,Redovna,AEONMED,VG70,VG70(E)XZZU5002,DA,DA,DA,DA,DA,Volumen,100,93,7,10,DA,200,183,"8,5",10,DA,400,364,9,10,DA,500,464,"7,2",10,DA,600,551,"8,17",10,DA,800,720,10,10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
128/22,128/VL/22,25.1.2022.,Završena,Narudžbenica od 04.01.2022.,Komparativna,Redovna,DRAGER,EVITA INFINITY V500,ASNH-0947,DA,DA,DA,DA,DA,Volumen,100,93,7,10,DA,200,185,"7,5",10,DA,400,372,7,10,DA,600,556,"7,33",10,DA,800,721,"9,88",10,DA,1000,939,"6,1",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
123/22,123/VL/22,25.1.2022.,Završena,Narudžbenica od 04.01.2022.,Komparativna,Redovna,DRAGER,SAVINA,ASLC-0227,DA,DA,DA,DA,DA,Volumen,100,93,7,10,DA,300,270,10,10,DA,400,361,"9,75",10,DA,600,540,10,10,DA,800,722,"9,75",10,DA,1000,915,"8,5",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
135/22,135/VL/22,25.1.2022.,Završena,Narudžbenica od 04.01.2022.,Komparativna,Redovna,DRAGER,SAVINA,ASLC-0224,DA,DA,DA,DA,DA,Volumen,100,98,2,10,DA,200,187,"6,5",10,DA,400,361,"9,75",10,DA,600,546,9,10,DA,800,735,"8,13",10,DA,1000,979,"2,1",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
119/22,119/VL/22,25.1.2022.,Završena,Narudžbenica od 04.01.2022.,Komparativna,Redovna,DRAGER,SAVINA,ASLC-0222,DA,DA,DA,DA,DA,Volumen,100,91,9,10,DA,200,195,"2,5",10,DA,400,367,"8,25",10,DA,600,556,"7,33",10,DA,800,735,"8,13",10,DA,1000,935,"6,5",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
127/22,127/VL/22,25.1.2022.,Završena,Narudžbenica od 04.01.2022.,Komparativna,Redovna,AEONMED,VG70,VG70(E)XZZU5105,DA,DA,DA,DA,DA,Volumen,100,94,6,10,DA,300,276,8,10,DA,500,461,"7,8",10,DA,600,572,"4,67",10,DA,700,641,"8,43",10,DA,900,811,"9,89",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
120/22,120/VL/22,25.1.2022.,Završena,Narudžbenica od 04.01.2022.,Komparativna,Redovna,AEONMED,VG70,VG70(E)XZZU4978,DA,DA,DA,DA,DA,Volumen,100,91,9,10,DA,200,180,10,10,DA,400,370,"7,5",10,DA,500,452,"9,6",10,DA,600,549,"8,5",10,DA,800,721,"9,88",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
125/22,125/VL/22,25.1.2022.,Završena,Narudžbenica od 04.01.2022.,Komparativna,Redovna,MINDRAY,SV 300,GB-04018509,NE,DA,DA,DA,DA,Volumen,200,157,"21,5",10,NE,400,325,"18,75",10,NE,500,413,"17,4",10,NE,600,500,"16,67",10,NE,800,644,"19,5",10,NE,1000,771,"22,9",10,NE,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
121/22,121/VL/22,25.1.2022.,Završena,Narudžbenica od 04.01.2022.,Komparativna,Redovna,DRAGER,SAVINA,ASLC-0226,DA,DA,DA,DA,DA,Volumen,100,91,9,10,DA,200,184,8,10,DA,400,362,"9,5",10,DA,600,542,"9,67",10,DA,800,744,7,10,DA,1000,928,"7,2",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
117/22,117/VL/22,25.1.2022.,Završena,Narudžbenica od 04.01.2022.,Komparativna,Redovna,DRAGER,SAVINA,ASLC-0221,DA,DA,DA,DA,DA,Volumen,100,91,9,10,DA,200,185,"7,5",10,DA,400,371,"7,25",10,DA,500,467,"6,6",10,DA,600,555,"7,5",10,DA,800,778,"2,75",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
180/22,180/VL/22,28.1.2022.,Završena,Narudžbenica br. 21 od 13.01.2022.,Komparativna,Redovna,AEONMED,VG70,VG70(E)XZZU5381,DA,DA,DA,DA,DA,Volumen,100,93,7,10,DA,200,182,9,10,DA,400,370,"7,5",10,DA,600,546,9,10,DA,700,632,"9,71",10,DA,800,721,"9,88",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
181/22,181/VL/22,28.1.2022.,Završena,Narudžbenica br. 21 od 13.01.2022.,Komparativna,Prva,LOWENSTEIN MEDICAL,PRISMA VENT50-C,99003823,DA,DA,DA,DA,DA,Volumen,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,10,"9,7",3,10,DA,20,"19,5","2,5",10,DA,30,"29,7",1,10,DA,40,"39,7","0,75",10,DA,45,"44,4","1,33",10,DA,50,"49,3","1,4",10,DA,
213/22,213/VL/22,31.1.2022.,Završena,Narudžbenica od 31.01.2022.,Komparativna,Prva,WEINMANN,MEDUMAT STANDARD A,21115,DA,DA,DA,DA,DA,Volumen,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,10,10,0,10,DA,20,"20,3","1,5",10,DA,30,"29,5","1,67",10,DA,40,40,0,10,DA,50,50,0,10,DA,60,"59,5","0,83",10,DA,
503/22,503/VL/22,15.2.2022.,Završena,Narudžbenica br. 003677/22 od 26.01.2022.,Komparativna,Redovna,LOWENSTEIN MEDICAL,PRISMA VENT50C,99002743,DA,DA,DA,DA,DA,Volumen,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,10,"9,6",4,10,DA,20,"19,1","4,5",10,DA,30,"29,1",3,10,DA,35,"34,4","1,71",10,DA,40,"39,3","1,75",10,DA,50,"49,1","1,8",10,DA,
505/22,505/VL/22,15.2.2022.,Završena,Narudžbenica br. 003677/22 od 26.01.2022.,Komparativna,Redovna,LOWENSTEIN MEDICAL,PRISMA VENT50C,99002694,DA,DA,DA,DA,DA,Volumen,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,10,"9,5",5,10,DA,20,"19,1","4,5",10,DA,30,"29,4",2,10,DA,35,"34,6","1,14",10,DA,40,"39,5","1,25",10,DA,50,"48,9","2,2",10,DA,
507/22,507/VL/22,15.2.2022.,Završena,Narudžbenica br. 003677/22 od 26.01.2022.,Komparativna,Redovna,COVIDIEN,PURITAN BENNETT 980,(21)35B2014026,DA,DA,DA,DA,DA,Volumen,150,150,0,10,DA,300,283,"5,67",10,DA,400,372,7,10,DA,600,578,"3,67",10,DA,800,748,"6,5",10,DA,1000,974,"2,6",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
504/22,504/VL/22,15.2.2022.,Završena,Narudžbenica br. 003677/22 od 26.01.2022.,Komparativna,Redovna,BTL,MERCURIAL,0476-4361/21,DA,DA,DA,DA,DA,Volumen,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,10,"9,6",4,10,DA,20,"19,1","4,5",10,DA,30,"29,4",2,10,DA,35,"34,6","1,14",10,DA,40,"39,4","1,5",10,DA,50,"49,2","1,6",10,DA,
506/22,506/VL/22,15.2.2022.,Završena,Narudžbenica br. 003677/22 od 26.01.2022.,Komparativna,Redovna,COVIDIEN, PURITAN BENNETT 980, (21)35B2014024,DA,DA,DA,DA,DA,Volumen,150,155,"3,33",10,DA,300,280,"6,67",10,DA,400,376,6,10,DA,600,546,9,10,DA,800,728,9,10,DA,1000,925,"7,5",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
534/22,534/VL/22,17.2.2022.,Završena,Narudžbenica od 17.02.2022.,Komparativna,Redovna,Spencer,170,17013274,NE,DA,NE,NE,DA,Volumen,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
599/22,599/VL/22,22.2.2022.,Završena,Ugovor br. 33-04-1754-1/20 od 15.04.2020,Komparativna,Redovna,IMT MEDICAL,BELLAVISTA,MB153516,DA,DA,DA,DA,DA,Volumen,250,239,"4,4",10,DA,400,364,9,10,DA,500,493,"1,4",10,DA,600,584,"2,67",10,DA,800,746,"6,75",10,DA,1000,909,"9,1",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
603/22,603/VL/22,22.2.2022.,Završena,Ugovor br. 33-04-1754-1/20 od 15.04.2020,Komparativna,Redovna,MAQUET,SERVO-i,95356,DA,DA,DA,DA,DA,Volumen,100,95,5,10,DA,200,187,"6,5",10,DA,400,361,"9,75",10,DA,600,555,"7,5",10,DA,800,728,9,10,DA,1000,918,"8,2",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
601/22,601/VL/22,22.2.2022.,Završena,Ugovor br. 33-04-1754-1/20 od 15.04.2020,Komparativna,Prva,DRAGER,SAVINA 300,ASNN-0476,DA,DA,DA,DA,DA,Volumen,100,96,4,10,DA,200,182,9,10,DA,400,376,6,10,DA,600,551,"8,17",10,DA,800,729,"8,88",10,DA,1000,912,"8,8",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
597/22,597/VL/22,22.2.2022.,Završena,Ugovor br. 33-04-1754-1/20 od 15.04.2020,Komparativna,Redovna,Heinen Lowenstein,ELISA 600,0400600hul06205902,DA,DA,DA,DA,DA,Volumen,100,93,7,10,DA,200,192,4,10,DA,400,361,"9,75",10,DA,600,562,"6,33",10,DA,800,729,"8,88",10,DA,1000,920,8,10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
594/22,594/VL/22,22.2.2022.,Završena,Ugovor br. 33-04-1754-1/20 od 15.04.2020,Komparativna,Redovna,AEONMED,VG70,VG70(E)XZZU5239,DA,DA,DA,DA,DA,Volumen,100,103,3,10,DA,200,206,3,10,DA,400,384,4,10,DA,600,550,"8,33",10,DA,800,730,"8,75",10,DA,1000,912,"8,8",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
602/22,602/VL/22,22.2.2022.,Završena,Ugovor br. 33-04-1754-1/20 od 15.04.2020,Komparativna,Redovna,IMT MEDICAL,BELLAVISTA,INV H-0127,DA,DA,DA,DA,DA,Volumen,250,240,4,10,DA,400,368,8,10,DA,500,465,7,10,DA,600,571,"4,83",10,DA,800,722,"9,75",10,DA,950,886,"6,74",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
976/22,976/VL/22,24.3.2022.,Završena,Narudžbenica br. 33/22 od 17.03.2022.,Komparativna,Prva,DRAGER,EVITA INFINITY V500,ASPK-0410,DA,DA,DA,DA,DA,Volumen,100,94,6,10,DA,200,186,7,10,DA,400,366,"8,5",10,DA,600,555,"7,5",10,DA,800,736,8,10,DA,1000,932,"6,8",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
1028/22,1028/VL/22,30.3.2022.,Završena,Narudžbenica od 16.03.2022.,Komparativna,Prva,DRAGER,OXYLOG 2000 PLUS,ASJF-0007,DA,DA,DA,DA,DA,Volumen,100,102,2,10,DA,200,197,"1,5",10,DA,400,364,9,10,DA,600,542,"9,67",10,DA,800,722,"9,75",10,DA,1000,902,"9,8",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
1269/22,1269/VL/22,16.5.2022.,Završena,Narudžbenica br. 774 i 775 od 10.05.2022.,Komparativna,Redovna,PURITAN BENETT,840,3510091860,DA,DA,DA,DA,DA,Volumen,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,10,"10,4",4,10,DA,15,"14,7",2,10,DA,20,"20,4",2,10,DA,30,"30,6",2,10,DA,40,"40,8",2,10,DA,50,"50,6","1,2",10,DA,
1271/22,1271/VL/22,16.5.2022.,Završena,Narudžbenica br. 774 i 775 od 10.05.2022.,Komparativna,Redovna,MAQUET,SERVO N,1382,DA,DA,DA,DA,DA,Volumen,100,109,9,10,DA,150,150,0,10,DA,200,192,4,10,DA,250,233,"6,8",10,DA,300,277,"7,67",10,DA,350,343,2,10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
1267/22,1267/VL/22,16.5.2022.,Završena,Narudžbenica br. 774 i 775 od 10.05.2022.,Komparativna,Redovna,DRAGER,BABYLOG 8000,ARWD-0009,DA,DA,DA,DA,DA,Volumen,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,10,"10,2",2,10,DA,15,"15,4","2,67",10,DA,20,"20,6",3,10,DA,30,"29,3","2,33",10,DA,40,"40,1","0,25",10,DA,50,"50,7","1,4",10,DA,
1268/22,1268/VL/22,16.5.2022.,Završena,Narudžbenica br. 774 i 775 od 10.05.2022.,Komparativna,Redovna,DRAGER,BABYLOG 8000,ARCE-0001,DA,DA,DA,DA,DA,Volumen,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,10,"9,6",4,10,DA,15,"14,8","1,33",10,DA,20,"20,7","3,5",10,DA,30,"30,7","2,33",10,DA,40,"39,6",1,10,DA,50,"50,8","1,6",10,DA,
1270/22,1270/VL/22,16.5.2022.,Završena,Narudžbenica br. 774 i 775 od 10.05.2022.,Komparativna,Redovna,Carefusion,INFANT FLOW SIPAP,BDN01068,DA,DA,DA,DA,DA,Volumen,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
1302/22,1302/VL/22,17.5.2022.,Završena,Narudžbenica br. 774 i 775 od 10.05.2022.,Komparativna,Redovna,MAQUET,SERVO N,1381,DA,DA,DA,DA,DA,Volumen,100,108,8,10,DA,150,160,"6,67",10,DA,200,198,1,10,DA,250,241,"3,6",10,DA,300,289,"3,67",10,DA,350,338,"3,43",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
1297/22,1297/VL/22,17.5.2022.,Završena,Narudžbenica br. 774 i 775 od 10.05.2022.,Komparativna,Redovna,MAQUET,SERVO N,1383,DA,DA,DA,DA,DA,Volumen,100,99,1,10,DA,150,147,2,10,DA,200,190,5,10,DA,250,238,"4,8",10,DA,300,278,"7,33",10,DA,350,357,2,10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
1298/22,1298/VL/22,17.5.2022.,Završena,Narudžbenica br. 774 i 775 od 10.05.2022.,Komparativna,Redovna,DRAGER,BABYLOG 8000,ARXM-0164,DA,DA,DA,DA,DA,Volumen,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,5,"5,2",4,10,DA,10,"10,5",5,10,DA,15,"14,7",2,10,DA,20,"19,3","3,5",10,DA,25,"25,6","2,4",10,DA,30,"29,6","1,33",10,DA,
1857/22,1857/VL/22,4.7.2022.,Završena,Narudžbenica od 21.06.2022.,Komparativna,Prva,DRAGER,INFINITY V500,ASNH-0986,DA,DA,DA,DA,DA,Volumen,100,105,5,10,DA,200,189,"5,5",10,DA,400,382,"4,5",10,DA,600,591,"1,5",10,DA,800,783,"2,13",10,DA,1000,939,"6,1",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
1856/22,1856/VL/22,4.7.2022.,Završena,Narudžbenica od 21.06.2022.,Komparativna,Redovna,DRAGER,INFINITY C500,ASNH-0537,DA,DA,DA,DA,DA,Volumen,100,99,1,10,DA,200,181,"9,5",10,DA,400,388,3,10,DA,600,556,"7,33",10,DA,800,744,7,10,DA,1000,928,"7,2",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
1944/22,1944/VL/22,11.7.2022.,Završena,Narudžbenica br. 75/22 od 27.06.2022.,Komparativna,Prva,WEINMANN,MEDUMAT STANDARD,14605,DA,DA,DA,DA,DA,Volumen,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,10,"10,5",5,10,DA,20,"20,5","2,5",10,DA,30,"30,1","0,33",10,DA,40,"39,9","0,25",10,DA,50,"50,5",1,10,DA,60,"60,5","0,83",10,DA,
1971/22,1971/VL/22,13.7.2022.,Završena,Narudžbenica br. 003291/22 od 24.06.2022.,Komparativna,Redovna,MINDRAY,SYNOVENT E5,EE-07005467,DA,DA,DA,DA,DA,Volumen,100,105,5,10,DA,200,188,6,10,DA,400,373,"6,75",10,DA,600,550,"8,33",10,DA,800,722,"9,75",10,DA,1000,912,"8,8",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
1961/22,1961/VL/22,13.7.2022.,Završena,Narudžbenica br. 003291/22 od 24.06.2022.,Komparativna,Redovna,MINDRAY,SYNOVENT E5,EE-07005471,DA,DA,DA,DA,DA,Volumen,100,93,7,10,DA,200,190,5,10,DA,400,362,"9,5",10,DA,600,552,8,10,DA,800,729,"8,88",10,DA,1000,926,"7,4",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
1972/22,1972/VL/22,13.7.2022.,Završena,Narudžbenica br. 003291/22 od 24.06.2022.,Komparativna,Redovna,MINDRAY,SV800,AA2-88000179,DA,DA,DA,DA,DA,Volumen,100,97,3,10,DA,200,195,"2,5",10,DA,400,387,"3,25",10,DA,600,576,4,10,DA,800,768,4,10,DA,1000,1009,"0,9",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
1970/22,1970/VL/22,13.7.2022.,Završena,Narudžbenica br. 003291/22 od 24.06.2022.,Komparativna,Redovna,AEONMED,VG70,VG70(E)XZZU5275,DA,DA,DA,DA,DA,Volumen,100,107,7,10,DA,200,192,4,10,DA,400,390,"2,5",10,DA,600,543,"9,5",10,DA,800,735,"8,13",10,DA,1000,914,"8,6",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
1973/22,1973/VL/22,13.7.2022.,Završena,Narudžbenica br. 003291/22 od 24.06.2022.,Komparativna,Redovna,MINDRAY,SV 800,AA2-88000178,DA,DA,DA,DA,DA,Volumen,100,91,9,10,DA,200,202,1,10,DA,400,373,"6,75",10,DA,600,558,7,10,DA,800,753,"5,88",10,DA,1000,931,"6,9",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
1968/22,1968/VL/22,13.7.2022.,Završena,Narudžbenica br. 003291/22 od 24.06.2022.,Komparativna,Redovna,MINDRAY,SYNO VENT E5,EE-07005472,DA,DA,DA,DA,DA,Volumen,100,92,8,10,DA,200,180,10,10,DA,400,362,"9,5",10,DA,600,556,"7,33",10,DA,800,725,"9,38",10,DA,1000,905,"9,5",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
1969/22,1969/VL/22,13.7.2022.,Završena,Narudžbenica br. 003291/22 od 24.06.2022.,Komparativna,Redovna,MINDRAY,SV 800,AA2-88000180,DA,DA,DA,DA,DA,Volumen,100,92,8,10,DA,200,198,1,10,DA,400,373,"6,75",10,DA,600,573,"4,5",10,DA,800,737,"7,88",10,DA,1000,948,"5,2",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
2031/22,2031/VL/22,20.7.2022.,Završena,Ugovor br. 06-JN-04-306/2022,Komparativna,Prva,GE - General Electric,ENGSTROM CARESTATION,CBCP01464,DA,DA,DA,DA,DA,Volumen,100,93,7,10,DA,200,190,5,10,DA,400,371,"7,25",10,DA,600,558,7,10,DA,800,723,"9,63",10,DA,1000,922,"7,8",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
2056/22,2056/VL/22,21.7.2022.,Završena,Ugovor br. 10-6254 od 21.07.2022.,Komparativna,Prva,DRAGER,INFINITY V500,ASPD-0395,DA,DA,DA,DA,DA,Volumen,100,91,9,10,DA,200,182,9,10,DA,400,363,"9,25",10,DA,600,554,"7,67",10,DA,800,738,"7,75",10,DA,1000,1036,"3,6",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
2324/22,2324/VL/22,30.8.2022.,Završena,Narudžbenica br. 1368/2022 od 25.08.2022.,Komparativna,Prva,BTL,MERCURIAL,0476-4361/21,DA,DA,DA,DA,DA,Volumen,100,91,9,10,DA,200,188,6,10,DA,400,364,9,10,DA,600,551,"8,17",10,DA,800,720,10,10,DA,1000,932,"6,8",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
2327/22,2327/VL/22,30.8.2022.,Završena,Narudžbenica br. 1368/2022 od 25.08.2022.,Komparativna,Prva,MAQUET,SERVO-i,31181,DA,DA,DA,DA,DA,Volumen,100,96,4,10,DA,200,197,"1,5",10,DA,400,379,"5,25",10,DA,600,575,"4,17",10,DA,800,734,"8,25",10,DA,1000,902,"9,8",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
