Broj izvještaja,Broj naloga,Datum izdavanja,Status verifikacije,Zahtjev za verifikaciju,Metoda,Vrsta,Proizvođač,Uređaj,Serijski broj,Verifikacija ispravna,Spoljašnji pregled 1,Spoljašnji pregled 2,Spoljašnji pregled 3,Spoljašnji pregled 4,VERIFIKACIJA GREŠKE MJERILA:,1: Zadana vrijednost [ml],1: Mjerena vrijednost [ml],1: Greška mjerenja [ % ],1: Dozvoljeno odstupanje  [ ± % ],1: Usklađeno,2: Zadana vrijednost [ml],2: Mjerena vrijednost [ml],2: Greška mjerenja [ % ],2: Dozvoljeno odstupanje  [ ± % ],2: Usklađeno,3: Zadana vrijednost [ml],3: Mjerena vrijednost [ml],3: Greška mjerenja [ % ],3: Dozvoljeno odstupanje  [ ± % ],3: Usklađeno,4: Zadana vrijednost [ml],4: Mjerena vrijednost [ml],4: Greška mjerenja [ % ],4: Dozvoljeno odstupanje  [ ± % ],4: Usklađeno,5: Zadana vrijednost [ml],5: Mjerena vrijednost [ml],5: Greška mjerenja [ % ],5: Dozvoljeno odstupanje  [ ± % ],5: Usklađeno,6: Zadana vrijednost [ml],6: Mjerena vrijednost [ml],6: Greška mjerenja [ % ],6: Dozvoljeno odstupanje  [ ± % ],6: Usklađeno,VERIFIKACIJA GREŠKE MJERILA:,7: Zadana vrijednost [mbar],7: Mjerena vrijednost [mbar],7: Greška mjerenja [ % ],7: Dozvoljeno odstupanje  [ ± % ],7: Usklađeno,8: Zadana vrijednost [mbar],8: Mjerena vrijednost [mbar],8: Greška mjerenja [ % ],8: Dozvoljeno odstupanje  [ ± % ],8: Usklađeno,9: Zadana vrijednost [mbar],9: Mjerena vrijednost [mbar],9: Greška mjerenja [ % ],9: Dozvoljeno odstupanje  [ ± % ],9: Usklađeno,10: Zadana vrijednost [mbar],10: Mjerena vrijednost [mbar],10: Greška mjerenja [ % ],10: Dozvoljeno odstupanje  [ ± % ],10: Usklađeno,11: Zadana vrijednost [mbar],11: Mjerena vrijednost [mbar],11: Greška mjerenja [ % ],11: Dozvoljeno odstupanje  [ ± % ],11: Usklađeno,12: Zadana vrijednost [mbar],12: Mjerena vrijednost [mbar],12: Greška mjerenja [ % ],12: Dozvoljeno odstupanje  [ ± % ],12: Usklađeno,Napomena
2325/22,2325/VL/22,30.8.2022.,Završena,Narudžbenica br. 1368/2022 od 25.08.2022.,Komparativna,Redovna,MAQUET,SERVO-i,31179,DA,DA,DA,DA,DA,Volumen,100,94,6,10,DA,200,200,0,10,DA,400,379,"5,25",10,DA,600,593,"1,17",10,DA,800,770,"3,75",10,DA,1000,941,"5,9",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
2326/22,2326/VL/22,30.8.2022.,Završena,Narudžbenica br. 1368/2022 od 25.08.2022.,Komparativna,Prva,DRAGER,OXYLOG 3000,SRYJ-0010,DA,DA,DA,DA,DA,Volumen,100,96,4,10,DA,200,196,2,10,DA,400,375,"6,25",10,DA,600,573,"4,5",10,DA,800,732,"8,5",10,DA,1000,905,"9,5",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
1300/22,1300/VL/22,7.10.2022.,Završena,Narudžbenica br. 774 i 775 od 10.05.2022.,Komparativna,Redovna,DRAGER,BABYLOG 8000,ASAH-0008,DA,DA,DA,DA,DA,Volumen,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,10,"10,3",3,10,DA,15,"15,4","2,67",10,DA,20,"19,9","0,5",10,DA,30,"30,7","2,33",10,DA,40,"39,7","0,75",10,DA,50,"49,7","0,6",10,DA,
2612/22,2612/VL/22,10.10.2022.,Završena,Ugovor br. 01-759/22 od 04.10.2022.,Komparativna,Prva,DRAGER,EVITA V500,ASPD-0413,DA,DA,DA,DA,DA,Volumen,100,91,9,10,DA,200,180,10,10,DA,400,364,9,10,DA,600,585,"2,5",10,DA,800,738,"7,75",10,DA,1000,985,"1,5",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
2613/22,2613/VL/22,10.10.2022.,Završena,Ugovor br. 01-759/22 od 04.10.2022.,Komparativna,Prva,DRAGER,EVITA V500,ASNJ-0163,DA,DA,DA,DA,DA,Volumen,100,94,6,10,DA,200,183,"8,5",10,DA,400,368,8,10,DA,600,568,"5,33",10,DA,800,759,"5,13",10,DA,1000,961,"3,9",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
3814/21,3814/VL/21,11.10.2022.,Završena,Narudžbenica od 19.11.2021.,Komparativna,Prva,AEONMED,VG70,VG70(E)XZZW820,DA,DA,DA,DA,DA,Volumen,200,187,"6,5",10,DA,300,278,"7,33",10,DA,400,372,7,10,DA,500,472,"5,6",10,DA,600,577,"3,83",10,DA,700,665,5,10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
4495/21,4495/VL/21,12.10.2022.,Završena,Narudžbenica br. 711/21 od 17.12.2021.,Komparativna,Prva,LOWENSTEIN MEDICAL,PRISMA VENT50-C,99002728,DA,DA,DA,DA,DA,Volumen,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,10,"10,2",2,10,DA,15,"15,1","0,67",10,DA,20,20,0,10,DA,25,"24,9","0,4",10,DA,30,"30,3",1,10,DA,35,"35,4","1,14",10,DA,
4496/21,4496/VL/21,12.10.2022.,Završena,Narudžbenica br. 711/21 od 17.12.2021.,Komparativna,Redovna,MAQUET,SERVO,85359,DA,DA,DA,DA,DA,Volumen,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,10,"10,5",5,10,DA,15,"15,4","2,67",10,DA,20,"20,3","1,5",10,DA,25,"25,2","0,8",10,DA,30,"29,9","0,33",10,DA,35,"35,6","1,71",10,DA,
2970/22,2970/VL/22,22.11.2022.,Završena,Narudžbenica od 27.10.2022.,Komparativna,Redovna,AEONMED,VG 70,VG70(E)XZZU5298,DA,DA,DA,DA,DA,Volumen,100,92,8,10,DA,200,180,10,10,DA,400,372,7,10,DA,600,573,"4,5",10,DA,800,736,8,10,DA,1000,912,"8,8",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
3138/22,3138/VL/22,28.11.2022.,Završena,Narudžbenica br. 1647 od 07.11.2022.,Komparativna,Redovna,DRAGER,OXYLOG 3000,SSBB-0126,DA,DA,DA,DA,DA,Volumen,100,101,1,10,DA,200,183,"8,5",10,DA,400,363,"9,25",10,DA,600,551,"8,17",10,DA,700,672,4,10,DA,800,731,"8,63",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
3145/22,3145/VL/22,28.11.2022.,Završena,Narudžbenica br. 1647 od 07.11.2022.,Komparativna,Redovna,LOWENSTEIN MEDICAL,PRISMA VENT50C,99002696,DA,DA,DA,DA,DA,Volumen,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,10,"10,3",3,5,DA,15,"15,3",2,5,DA,20,"20,1","0,5",5,DA,30,"30,1","0,33",5,DA,35,"35,4","1,14",5,DA,40,"40,5","1,25",5,DA,
3137/22,3137/VL/22,28.11.2022.,Završena,Narudžbenica br. 1647 od 07.11.2022.,Komparativna,Redovna,DRAGER,INFINITY C500,ASPD-0416,DA,DA,DA,DA,DA,Volumen,100,97,3,10,DA,200,191,"4,5",10,DA,400,367,"8,25",10,DA,600,571,"4,83",10,DA,800,789,"1,38",10,DA,1000,1005,"0,5",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
3139/22,3139/VL/22,28.11.2022.,Završena,Narudžbenica br. 1647 od 07.11.2022.,Komparativna,Redovna,DRAGER,INFINITY C500,ASPD-0406,DA,DA,DA,DA,DA,Volumen,100,91,9,10,DA,200,183,"8,5",10,DA,400,363,"9,25",10,DA,600,550,"8,33",10,DA,800,742,"7,25",10,DA,1000,932,"6,8",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
3142/22,3142/VL/22,28.11.2022.,Završena,Narudžbenica br. 1647 od 07.11.2022.,Komparativna,Redovna,DRAGER,INFINITY C500,ASPD-0428,DA,DA,DA,DA,DA,Volumen,100,91,9,10,DA,200,182,9,10,DA,400,383,"4,25",10,DA,600,560,"6,67",10,DA,800,754,"5,75",10,DA,1000,982,"1,8",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
3143/22,3143/VL/22,28.11.2022.,Završena,Narudžbenica br. 1647 od 07.11.2022.,Komparativna,Prva,MICOMME,OH-70C,14J070102,DA,DA,DA,DA,DA,Volumen,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
3144/22,3144/VL/22,28.11.2022.,Završena,Narudžbenica br. 1647 od 07.11.2022.,Komparativna,Redovna,LOWENSTEIN MEDICAL,PRISMA VENT50C,99002708,DA,DA,DA,DA,DA,Volumen,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,10,"10,2",2,5,DA,15,"15,2","1,33",5,DA,20,"20,2",1,5,DA,30,"30,3",1,5,DA,35,"35,4","1,14",5,DA,40,"40,3","0,75",5,DA,
3146/22,3146/VL/22,28.11.2022.,Završena,Narudžbenica br. 1647 od 07.11.2022.,Komparativna,Redovna,LOWENSTEIN MEDICAL,PRISMA VENT50C,99002712,DA,DA,DA,DA,DA,Volumen,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,10,"10,1",1,5,DA,15,"15,3",2,5,DA,20,"20,4",2,5,DA,30,"30,4","1,33",5,DA,35,"35,5","1,43",5,DA,40,"40,5","1,25",5,DA,
3147/22,3147/VL/22,28.11.2022.,Završena,Narudžbenica br. 1647 od 07.11.2022.,Komparativna,Redovna,LOWENSTEIN MEDICAL,PRISMA VENT50C,99002982,DA,DA,DA,DA,DA,Volumen,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,10,"10,1",1,5,DA,15,"14,9","0,67",5,DA,20,"20,4",2,5,DA,30,"30,7","2,33",5,DA,35,"35,3","0,86",5,DA,40,"40,1","0,25",5,DA,
3140/22,3140/VL/22,28.11.2022.,Završena,Narudžbenica br. 1647 od 07.11.2022.,Komparativna,Redovna,DRAGER,INFINITY C500,ASPD-0470,DA,DA,DA,DA,DA,Volumen,100,96,4,10,DA,200,184,8,10,DA,400,385,"3,75",10,DA,600,595,"0,83",10,DA,800,758,"5,25",10,DA,1000,998,"0,2",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
3136/22,3136/VL/22,28.11.2022.,Završena,Narudžbenica br. 1647 od 07.11.2022.,Komparativna,Redovna,DRAGER,INFINITY C500,ASPD-0255,DA,DA,DA,DA,DA,Volumen,100,98,2,10,DA,200,187,"6,5",10,DA,400,372,7,10,DA,600,552,8,10,DA,800,742,"7,25",10,DA,1000,941,"5,9",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
3141/22,3141/VL/22,28.11.2022.,Završena,Narudžbenica br. 1647 od 07.11.2022.,Komparativna,Redovna,DRAGER,INFINITY C500,ASPD-0420,DA,DA,DA,DA,DA,Volumen,100,94,6,10,DA,200,186,7,10,DA,400,372,7,10,DA,600,605,"0,83",10,DA,800,851,"6,38",10,DA,1000,1071,"7,1",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
3135/22,3135/VL/22,28.11.2022.,Završena,Narudžbenica br. 1647 od 07.11.2022.,Komparativna,Redovna,DRAGER,INFINITY C500,ASPD-0124,DA,DA,DA,DA,DA,Volumen,100,96,4,10,DA,200,182,9,10,DA,400,371,"7,25",10,DA,600,587,"2,17",10,DA,800,779,"2,63",10,DA,1000,1001,"0,1",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
3175/22,3175/VL/22,5.12.2022.,Završena,Narudžbenica br. 0039-2022-II,Komparativna,Prva,DRAGER,EVITA V500,ASPE-0011,DA,DA,DA,DA,DA,Volumen,100,94,6,10,DA,200,188,6,10,DA,400,369,"7,75",10,DA,600,559,"6,83",10,DA,800,736,8,10,DA,1000,934,"6,6",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
3166/22,3166/VL/22,5.12.2022.,Završena,Narudžbenica br. 0933-2022-II,Komparativna,Prva,DRAGER,EVITA V500,ASPK-0269,DA,DA,DA,DA,DA,Volumen,100,94,6,10,DA,200,183,"8,5",10,DA,400,367,"8,25",10,DA,600,545,"9,17",10,DA,800,726,"9,25",10,DA,1000,930,7,10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
3170/22,3170/VL/22,5.12.2022.,Završena,Narudžbenica br. 0039-2022-II,Komparativna,Redovna,IMT MEDICAL,BELLAVISTA,MB104320,DA,DA,DA,DA,DA,Volumen,250,233,"6,8",10,DA,300,280,"6,67",10,DA,400,386,"3,5",10,DA,600,582,3,10,DA,800,749,"6,38",10,DA,1000,920,8,10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
3404/22,3404/VL/22,20.12.2022.,Završena,Narudžbenica od 07.12.2022.,Komparativna,Prva,DRAGER,EVITA V500,ASPE-0022,DA,DA,DA,DA,DA,Volumen,100,102,2,10,DA,200,188,6,10,DA,400,377,"5,75",10,DA,600,585,"2,5",10,DA,800,779,"2,63",10,DA,1000,1005,"0,5",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
3397/22,3397/VL/22,20.12.2022.,Završena,Narudžbenica od 07.12.2022.,Komparativna,Redovna,DRAGER,EVITA V500,ASNH-0196,DA,DA,DA,DA,DA,Volumen,100,102,2,10,DA,200,186,7,10,DA,400,396,1,10,DA,600,599,"0,17",10,DA,800,813,"1,63",10,DA,1000,956,"4,4",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
3413/22,3413/VL/22,20.12.2022.,Završena,Narudžbenica od 07.12.2022.,Komparativna,Redovna,DRAGER,EVITA V500,ASNH-0197,DA,DA,DA,DA,DA,Volumen,100,103,3,10,DA,200,184,8,10,DA,400,370,"7,5",10,DA,600,552,8,10,DA,800,741,"7,38",10,DA,1000,949,"5,1",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
3405/22,3405/VL/22,20.12.2022.,Završena,Narudžbenica od 07.12.2022.,Komparativna,Redovna,DRAGER,EVITA V500,ASPK-0265,DA,DA,DA,DA,DA,Volumen,100,92,8,10,DA,200,187,"6,5",10,DA,400,376,6,10,DA,600,579,"3,5",10,DA,800,773,"3,38",10,DA,1000,995,"0,5",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
3406/22,3406/VL/22,20.12.2022.,Završena,Narudžbenica od 07.12.2022.,Komparativna,Redovna,DRAGER,EVITA V500,ASNJ-0162,DA,DA,DA,DA,DA,Volumen,100,92,8,10,DA,200,196,2,10,DA,400,390,"2,5",10,DA,600,589,"1,83",10,DA,800,759,"5,13",10,DA,1000,955,"4,5",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
3396/22,3396/VL/22,20.12.2022.,Završena,Narudžbenica od 07.12.2022.,Komparativna,Redovna,DRAGER,EVITA V500,ASNJ-0161,DA,DA,DA,DA,DA,Volumen,100,96,4,10,DA,200,185,"7,5",10,DA,400,385,"3,75",10,DA,600,594,1,10,DA,800,817,"2,13",10,DA,1000,947,"5,3",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
3394/22,3394/VL/22,20.12.2022.,Završena,Narudžbenica od 07.12.2022.,Komparativna,Redovna,DRAGER,EVITA V600,ASNJ-0638,DA,DA,DA,DA,DA,Volumen,100,100,0,10,DA,200,186,7,10,DA,400,373,"6,75",10,DA,600,552,8,10,DA,800,721,"9,88",10,DA,1000,934,"6,6",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
3392/22,3392/VL/22,20.12.2022.,Završena,Narudžbenica od 07.12.2022.,Komparativna,Prva,WEINMANN,MEDUMAT STANDARD 2,14760,DA,DA,DA,DA,DA,Volumen,200,199,"0,5",10,DA,400,385,"3,75",10,DA,500,472,"5,6",10,DA,600,545,"9,17",10,DA,800,756,"5,5",10,DA,1000,948,"5,2",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
3414/22,3414/VL/22,20.12.2022.,Završena,Narudžbenica od 07.12.2022.,Komparativna,Redovna,DRAGER,EVITA V500,ASPK-0270,DA,DA,DA,DA,DA,Volumen,100,98,2,10,DA,200,181,"9,5",10,DA,400,373,"6,75",10,DA,600,542,"9,67",10,DA,800,726,"9,25",10,DA,1000,908,"9,2",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
3403/22,3403/VL/22,20.12.2022.,Završena,Narudžbenica od 07.12.2022.,Komparativna,Redovna,DRAGER,EVITA INFINITY V500,ASNH-0204,DA,DA,DA,DA,DA,Volumen,100,105,5,10,DA,200,183,"8,5",10,DA,400,366,"8,5",10,DA,600,558,7,10,DA,800,738,"7,75",10,DA,1000,936,"6,4",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
3393/22,3393/VL/22,20.12.2022.,Završena,Narudžbenica od 07.12.2022.,Komparativna,Prva,DRAGER,OXYLOG VE300,ASNH-0010,DA,DA,DA,DA,DA,Volumen,300,279,7,10,DA,400,369,"7,75",10,DA,500,467,"6,6",10,DA,600,548,"8,67",10,DA,800,723,"9,63",10,DA,1000,920,8,10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
3395/22,3395/VL/22,20.12.2022.,Završena,Narudžbenica od 07.12.2022.,Komparativna,Redovna,MAQUET,SERVO I,85360,DA,DA,DA,DA,DA,Volumen,100,92,8,10,DA,200,187,"6,5",10,DA,400,366,"8,5",10,DA,600,544,"9,33",10,DA,800,726,"9,25",10,DA,1000,918,"8,2",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
3524/22,3524/VL/22,28.12.2022.,Završena,Narudžbenica od 07.12.2022.,Komparativna,Redovna,LOWENSTEIN MEDICAL,ELISA 600,0400600hul06205906,DA,DA,DA,DA,DA,Volumen,100,99,1,10,DA,200,187,"6,5",10,DA,400,370,"7,5",10,DA,600,560,"6,67",10,DA,800,738,"7,75",10,DA,1000,934,"6,6",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
3527/22,3527/VL/22,28.12.2022.,Završena,Narudžbenica od 07.12.2022.,Komparativna,Redovna,LOWENSTEIN MEDICAL,ELISA 600,0400600hul06206673,DA,DA,DA,DA,DA,Volumen,100,92,8,10,DA,200,180,10,10,DA,400,370,"7,5",10,DA,600,561,"6,5",10,DA,800,750,"6,25",10,DA,1000,922,"7,8",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
3528/22,3528/VL/22,28.12.2022.,Završena,Narudžbenica od 07.12.2022.,Komparativna,Redovna,IMT MEDICAL,BELLAVISTA,1000,DA,DA,DA,DA,DA,Volumen,250,232,"7,2",10,DA,300,291,3,10,DA,400,366,"8,5",10,DA,600,553,"7,83",10,DA,800,741,"7,38",10,DA,1000,915,"8,5",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
3525/22,3525/VL/22,28.12.2022.,Završena,Narudžbenica od 07.12.2022.,Komparativna,Redovna,LOWENSTEIN MEDICAL,ELISA 600,0400600HUL06206674,DA,DA,DA,DA,DA,Volumen,100,94,6,10,DA,200,181,"9,5",10,DA,400,379,"5,25",10,DA,600,555,"7,5",10,DA,800,726,"9,25",10,DA,1000,921,"7,9",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
3526/22,3526/VL/22,28.12.2022.,Završena,Narudžbenica od 07.12.2022.,Komparativna,Redovna,LOWENSTEIN MEDICAL,ELISA 600,0400600hul06205902,DA,DA,DA,DA,DA,Volumen,100,98,2,10,DA,200,184,8,10,DA,400,375,"6,25",10,DA,600,562,"6,33",10,DA,800,751,"6,13",10,DA,1000,920,8,10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
156/21,156/VL/21,12.1.2021.,Završena,Ugovor: 01/6-JN-97/16-20 OD 11.12.2020.,Komparativna,Redovna,Spencer,SPENCER 170,17017167,DA,DA,DA,DA,DA,Volumen,"200,00","0,00","0,00","10,00",DA,"300,00","0,00","0,00","10,00",DA,"400,00","0,00","0,00","10,00",DA,"500,00","0,00","0,00","10,00",DA,"600,00","0,00","0,00","10,00",DA,"700,00","0,00","0,00","10,00",DA,Pritisak,20,"19,5","2,5",10,DA,30,"29,4",2,10,DA,40,"38,9","2,75",10,DA,50,"47,9","4,2",10,DA,70,70,0,10,DA,90,90,0,10,DA,
148/21,148/VL/21,12.1.2021.,Završena,Ugovor: 01/6-JN-97/16-20 OD 11.12.2020.,Komparativna,Redovna,SIARE,S2T,148/21,DA,DA,DA,DA,DA,Volumen,"200,00","0,00","0,00","10,00",DA,"300,00","0,00","0,00","10,00",DA,"400,00","0,00","0,00","10,00",DA,"500,00","0,00","0,00","10,00",DA,"600,00","0,00","0,00","10,00",DA,"700,00","0,00","0,00","10,00",DA,Pritisak,20,"19,5","2,5",5,DA,30,"28,9","3,67",5,DA,40,"38,3","4,25",5,DA,50,"47,5",5,5,DA,70,70,0,5,DA,90,90,0,5,DA,
155/21,155/VL/21,12.1.2021.,Završena,Ugovor: 01/6-JN-97/16-20 OD 11.12.2020.,Komparativna,Redovna,Heinen Lowenstein,ELISA 600,0400600HUL06160187,DA,DA,DA,DA,DA,Volumen,"200,00","191,00","4,50","10,00",DA,"300,00","278,00","7,33","10,00",DA,"400,00","375,00","6,25","10,00",DA,"500,00","462,00","7,60","10,00",DA,"600,00","600,00","0,00","10,00",DA,"700,00","700,00","0,00","10,00",DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
183/21,183/VL/21,13.1.2021.,Završena,Ugovor: 01/6-JN-97/16-20 OD 11.12.2020.,Komparativna,Prva,MINDRAY,SV300,GB-04018547,DA,DA,DA,DA,DA,Volumen,"200,00","202,00","1,00","10,00",DA,"300,00","286,00","4,67","10,00",DA,"400,00","394,00","1,50","10,00",DA,"500,00","496,00","0,80","10,00",DA,"600,00","600,00","0,00","10,00",DA,"700,00","700,00","0,00","10,00",DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
252/21,252/VL/21,21.1.2021.,Završena,Narudžbenica br. 4500131103 / 06.11.2020.,Komparativna,Redovna,DRAGER,EVITA XL,ASCD0051,DA,DA,DA,DA,DA,Volumen,"200,00","191,00","4,50","10,00",DA,"300,00","285,00","5,00","10,00",DA,"400,00","378,00","5,50","10,00",DA,"500,00","476,00","4,80","10,00",DA,"600,00","0,00","0,00","10,00",DA,"700,00","0,00","0,00","10,00",DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
278/21,278/VL/21,22.1.2021.,Završena,Ugovor 272/20-2 od 30.12.2020.,Komparativna,Prva,COVIDIEN, PURITAN BENNETT 980, (21)35B2014024,DA,DA,DA,DA,DA,Volumen,"200,00","182,00","9,00","10,00",DA,"300,00","278,00","7,33","10,00",DA,"400,00","380,00","5,00","10,00",DA,"500,00","468,00","6,40","10,00",DA,"600,00","0,00","0,00","10,00",DA,"700,00","0,00","0,00","10,00",DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
279/21,279/VL/21,22.1.2021.,Završena,Ugovor 272/20-2 od 30.12.2020.,Komparativna,Prva,COVIDIEN,PURITAN BENNETT 980,(21)35B2014007,DA,DA,DA,DA,DA,Volumen,"200,00","187,00","6,50","10,00",DA,"300,00","284,00","5,33","10,00",DA,"400,00","375,00","6,25","10,00",DA,"500,00","466,00","6,80","10,00",DA,"600,00","0,00","0,00","10,00",DA,"700,00","0,00","0,00","10,00",DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
282/21,282/VL/21,22.1.2021.,Završena,Ugovor br. 05.272/20-2 od 30.12.2020.,Komparativna,Prva,LOWENSTEIN MEDICAL,PRISMA VENT50C,99002743,DA,DA,DA,DA,DA,Volumen,"200,00","0,00","0,00","10,00",DA,"300,00","0,00","0,00","10,00",DA,"400,00","0,00","0,00","10,00",DA,"500,00","0,00","0,00","10,00",DA,"600,00","0,00","0,00","10,00",DA,"700,00","0,00","0,00","10,00",DA,Pritisak,10,"10,05","0,5",10,DA,20,"19,74","1,3",10,DA,30,"29,24","2,53",10,DA,40,"39,45","1,37",10,DA,700,0,0,10,DA,900,0,0,10,DA,
277/21,277/VL/21,22.1.2021.,Završena,Ugovor 272/20-2 od 30.12.2020.,Komparativna,Prva,COVIDIEN,PURITAN BENNETT 980,(21)35B2014274,DA,DA,DA,DA,DA,Volumen,"200,00","181,00","9,50","10,00",DA,"300,00","274,00","8,67","10,00",DA,"400,00","363,00","9,25","10,00",DA,"500,00","451,00","9,80","10,00",DA,"600,00","0,00","0,00","10,00",DA,"700,00","0,00","0,00","10,00",DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
283/21,283/VL/21,22.1.2021.,Završena,Ugovor br. 05.272/20-2 od 30.12.2020.,Komparativna,Prva,LOWENSTEIN MEDICAL,PRISMA VENT50C,99002694,DA,DA,DA,DA,DA,Volumen,"200,00","0,00","0,00","10,00",DA,"300,00","0,00","0,00","10,00",DA,"400,00","0,00","0,00","10,00",DA,"500,00","0,00","0,00","10,00",DA,"600,00","0,00","0,00","10,00",DA,"700,00","0,00","0,00","10,00",DA,Pritisak,10,"10,1",1,10,DA,20,"19,87","0,65",10,DA,30,"29,86","0,47",10,DA,40,"39,67","0,82",10,DA,700,0,0,10,DA,900,0,0,10,DA,
277/21,277/VL/21,22.1.2021.,Završena,Ugovor 272/20-2 od 30.12.2020.,Komparativna,Prva,COVIDIEN,PURITAN BENNETT 980,(21)35B2014274,DA,DA,DA,DA,DA,Volumen,"200,00","181,00","9,50","10,00",DA,"300,00","274,00","8,67","10,00",DA,"400,00","363,00","9,25","10,00",DA,"500,00","451,00","9,80","10,00",DA,"600,00","0,00","0,00","10,00",DA,"700,00","0,00","0,00","10,00",DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
280/21,280/VL/21,22.1.2021.,Završena,Ugovor 272/20-2 od 30.12.2020.,Komparativna,Prva,COVIDIEN,PURITAN BENNETT 980,(21)35B2014039,DA,DA,DA,DA,DA,Volumen,"200,00","187,00","6,50","10,00",DA,"300,00","281,00","6,33","10,00",DA,"400,00","389,00","2,75","10,00",DA,"500,00","463,00","7,40","10,00",DA,"600,00","0,00","0,00","10,00",DA,"700,00","0,00","0,00","10,00",DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
284/21,284/VL/21,22.1.2021.,Završena,Ugovor br. 05.272/20-2 od 30.12.2020.,Komparativna,Prva,LOWENSTEIN MEDICAL,PRISMA VENT50C,99002719,DA,DA,DA,DA,DA,Volumen,"200,00","0,00","0,00","10,00",DA,"300,00","0,00","0,00","10,00",DA,"400,00","0,00","0,00","10,00",DA,"500,00","0,00","0,00","10,00",DA,"600,00","0,00","0,00","10,00",DA,"700,00","0,00","0,00","10,00",DA,Pritisak,10,"9,96","0,4",10,DA,20,"19,74","1,3",10,DA,30,"29,65","1,17",10,DA,40,"39,83","0,43",10,DA,700,0,0,10,DA,900,0,0,10,DA,
281/21,281/VL/21,22.1.2021.,Završena,Ugovor 272/20-2 od 30.12.2020.,Komparativna,Prva,COVIDIEN,PURITAN BENNETT 980,(21)35B2014026,DA,DA,DA,DA,DA,Volumen,"200,00","188,00","6,00","10,00",DA,"300,00","278,00","7,33","10,00",DA,"400,00","379,00","5,25","10,00",DA,"500,00","470,00","6,00","10,00",DA,"600,00","0,00","0,00","10,00",DA,"700,00","0,00","0,00","10,00",DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
308/21,308/VL/21,26.1.2021.,Završena,Narudžbenica br. 4500131102 / 06.11.2020.,Komparativna,Prva,MAQUET,SERVO-i,100766,DA,DA,DA,DA,DA,Volumen,"200,00","192,00","4,00","10,00",DA,"300,00","287,00","4,33","10,00",DA,"400,00","374,00","6,50","10,00",DA,"500,00","485,00","3,00","10,00",DA,"600,00","0,00","0,00","10,00",DA,"700,00","0,00","0,00","10,00",DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
318/21,318/VL/21,26.1.2021.,Završena,Narudžbenica br. 4500131102 / 06.11.2020.,Komparativna,Redovna,GE - General Electric,VERSA MED,IV34574,DA,DA,DA,DA,DA,Volumen,"200,00","195,00","2,50","10,00",DA,"300,00","291,00","3,00","10,00",DA,"400,00","391,00","2,25","10,00",DA,"500,00","503,00","0,60","10,00",DA,"600,00","0,00","0,00","10,00",DA,"700,00","0,00","0,00","10,00",DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
305/21,305/VL/21,26.1.2021.,Završena,Narudžbenica br. 4500131102 / 06.11.2020.,Komparativna,Redovna,DRAGER,EVITA XL,ASDJ-0327,DA,DA,DA,DA,DA,Volumen,"200,00","184,00","8,00","10,00",DA,"300,00","288,00","4,00","10,00",DA,"400,00","375,00","6,25","10,00",DA,"500,00","463,00","7,40","10,00",DA,"600,00","0,00","0,00","10,00",DA,"700,00","0,00","0,00","10,00",DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
316/21,316/VL/21,26.1.2021.,Završena,Narudžbenica br. 4500131102 / 06.11.2020.,Komparativna,Prva,DRAGER,EVITA V600,ASNJ-0631,DA,DA,DA,DA,DA,Volumen,"200,00","199,00","0,50","10,00",DA,"300,00","293,00","2,33","10,00",DA,"400,00","393,00","1,75","10,00",DA,"500,00","488,00","2,40","10,00",DA,"600,00","0,00","0,00","10,00",DA,"700,00","0,00","0,00","10,00",DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
301/21,301/VL/21,26.1.2021.,Završena,Narudžbenica br. 4500131102 / 06.11.2020.,Komparativna,Redovna,DRAGER,EVITA XL,ASCK-0458,DA,DA,DA,DA,DA,Volumen,"200,00","187,00","6,50","10,00",DA,"300,00","284,00","5,33","10,00",DA,"400,00","373,00","6,75","10,00",DA,"500,00","475,00","5,00","10,00",DA,"600,00","0,00","0,00","10,00",DA,"700,00","0,00","0,00","10,00",DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
306/21,306/VL/21,26.1.2021.,Završena,Narudžbenica br. 4500131102 / 06.11.2020.,Komparativna,Redovna,DRAGER,EVITA XL,ASDJ-0326,DA,DA,DA,DA,DA,Volumen,"200,00","182,00","9,00","10,00",DA,"300,00","277,00","7,67","10,00",DA,"400,00","371,00","7,25","10,00",DA,"500,00","468,00","6,40","10,00",DA,"600,00","0,00","0,00","10,00",DA,"700,00","0,00","0,00","10,00",DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
307/21,307/VL/21,26.1.2021.,Završena,Narudžbenica br. 4500131102 / 06.11.2020.,Komparativna,Redovna,DRAGER,EVITA XL,ASDK-0023,DA,DA,DA,DA,DA,Volumen,"200,00","184,00","8,00","10,00",DA,"300,00","276,00","8,00","10,00",DA,"400,00","374,00","6,50","10,00",DA,"500,00","472,00","5,60","10,00",DA,"600,00","0,00","0,00","10,00",DA,"700,00","0,00","0,00","10,00",DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
319/21,319/VL/21,26.1.2021.,Završena,Narudžbenica br. 4500131102 / 06.11.2020.,Komparativna,Redovna,GE - General Electric,VERSA MED,IV34733,DA,DA,DA,DA,DA,Volumen,"200,00","186,00","7,00","10,00",DA,"300,00","283,00","5,67","10,00",DA,"400,00","383,00","4,25","10,00",DA,"500,00","478,00","4,40","10,00",DA,"600,00","0,00","0,00","10,00",DA,"700,00","0,00","0,00","10,00",DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
302/21,302/VL/21,26.1.2021.,Završena,Narudžbenica br. 4500131102 / 06.11.2020.,Komparativna,Redovna,GE - General Electric,VERSA MED,IV34581,DA,DA,DA,DA,DA,Volumen,"200,00","180,00","10,00","10,00",DA,"300,00","283,00","5,67","10,00",DA,"400,00","395,00","1,25","10,00",DA,"500,00","494,00","1,20","10,00",DA,"600,00","0,00","0,00","10,00",DA,"700,00","0,00","0,00","10,00",DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
320/21,320/VL/21,26.1.2021.,Završena,Narudžbenica br. 4500131102 / 06.11.2020.,Komparativna,Redovna,GE - General Electric,VERSA MED,IV34564,DA,DA,DA,DA,DA,Volumen,"200,00","195,00","2,50","10,00",DA,"300,00","286,00","4,67","10,00",DA,"400,00","390,00","2,50","10,00",DA,"500,00","487,00","2,60","10,00",DA,"600,00","0,00","0,00","10,00",DA,"700,00","0,00","0,00","10,00",DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
304/21,304/VL/21,26.1.2021.,Završena,Narudžbenica br. 4500131102 / 06.11.2020.,Komparativna,Redovna,DRAGER,EVITA XL,ASDJ-0321,DA,DA,DA,DA,DA,Volumen,"200,00","183,00","8,50","10,00",DA,"300,00","290,00","3,33","10,00",DA,"400,00","368,00","8,00","10,00",DA,"500,00","458,00","8,40","10,00",DA,"600,00","0,00","0,00","10,00",DA,"700,00","0,00","0,00","10,00",DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
312/21,312/VL/21,26.1.2021.,Završena,Narudžbenica br. 4500131102 / 06.11.2020.,Komparativna,Prva,DRAGER,EVITA V600,ASNJ-1130,DA,DA,DA,DA,DA,Volumen,"200,00","189,00","5,50","10,00",DA,"300,00","276,00","8,00","10,00",DA,"400,00","370,00","7,50","10,00",DA,"500,00","491,00","1,80","10,00",DA,"600,00","0,00","0,00","10,00",DA,"700,00","0,00","0,00","10,00",DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
309/21,309/VL/21,26.1.2021.,Završena,Narudžbenica br. 4500131102 / 06.11.2020.,Komparativna,Redovna,DRAGER,EVITA XL,ASCK-0461,DA,DA,DA,DA,DA,Volumen,"200,00","181,00","9,50","10,00",DA,"300,00","281,00","6,33","10,00",DA,"400,00","376,00","6,00","10,00",DA,"500,00","470,00","6,00","10,00",DA,"600,00","0,00","0,00","10,00",DA,"700,00","0,00","0,00","10,00",DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
314/21,314/VL/21,26.1.2021.,Završena,Narudžbenica br. 4500131102 / 06.11.2020.,Komparativna,Prva,MAQUET,SERVO-i,100767,DA,DA,DA,DA,DA,Volumen,"200,00","191,00","4,50","10,00",DA,"300,00","294,00","2,00","10,00",DA,"400,00","376,00","6,00","10,00",DA,"500,00","482,00","3,60","10,00",DA,"600,00","0,00","0,00","10,00",DA,"700,00","0,00","0,00","10,00",DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
300/21,300/VL/21,26.1.2021.,Završena,Narudžbenica br. 4500131102 / 06.11.2020.,Komparativna,Redovna,DRAGER,EVITA XL,ASCK-0460,DA,DA,DA,DA,DA,Volumen,"200,00","182,00","9,00","10,00",DA,"300,00","277,00","7,67","10,00",DA,"400,00","376,00","6,00","10,00",DA,"500,00","475,00","5,00","10,00",DA,"600,00","0,00","0,00","10,00",DA,"700,00","0,00","0,00","10,00",DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
313/21,313/VL/21,26.1.2021.,Završena,Narudžbenica br. 4500131102 / 06.11.2020.,Komparativna,Prva,MAQUET,SERVO-i,100768,DA,DA,DA,DA,DA,Volumen,"200,00","186,00","7,00","10,00",DA,"300,00","275,00","8,33","10,00",DA,"400,00","372,00","7,00","10,00",DA,"500,00","455,00","9,00","10,00",DA,"600,00","0,00","0,00","10,00",DA,"700,00","0,00","0,00","10,00",DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
315/21,315/VL/21,26.1.2021.,Završena,Narudžbenica br. 4500131102 / 06.11.2020.,Komparativna,Prva,MAQUET,SERVO-i,100765,DA,DA,DA,DA,DA,Volumen,"200,00","185,00","7,50","10,00",DA,"300,00","310,00","3,33","10,00",DA,"400,00","363,00","9,25","10,00",DA,"500,00","476,00","4,80","10,00",DA,"600,00","0,00","0,00","10,00",DA,"700,00","0,00","0,00","10,00",DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
303/21,303/VL/21,26.1.2021.,Završena,Narudžbenica br. 4500131102 / 06.11.2020.,Komparativna,Redovna,GE - General Electric,VERSA MED,IV34540,DA,DA,DA,DA,DA,Volumen,"200,00","182,00","9,00","10,00",DA,"300,00","291,00","3,00","10,00",DA,"400,00","403,00","0,75","10,00",DA,"500,00","504,00","0,80","10,00",DA,"600,00","0,00","0,00","10,00",DA,"700,00","0,00","0,00","10,00",DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
299/21,299/VL/21,26.1.2021.,Završena,Narudžbenica br. 4500131102 / 06.11.2020.,Komparativna,Redovna,DRAGER,EVITA XL,ASDK-0022,DA,DA,DA,DA,DA,Volumen,"200,00","201,00","0,50","10,00",DA,"300,00","292,00","2,67","10,00",DA,"400,00","387,00","3,25","10,00",DA,"500,00","470,00","6,00","10,00",DA,"600,00","0,00","0,00","10,00",DA,"700,00","0,00","0,00","10,00",DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
363/21,363/VL/21,28.1.2021.,Završena,Narudžbenica br. 4500131102 / 06.11.2020.,Komparativna,Redovna,DRAGER,EVITA 4,ARUN-0177,DA,DA,DA,DA,DA,Volumen,"200,00","202,00","1,00","10,00",DA,"300,00","285,00","5,00","10,00",DA,"400,00","382,00","4,50","10,00",DA,"500,00","484,00","3,20","10,00",DA,"600,00","0,00","0,00","10,00",DA,"700,00","0,00","0,00","10,00",DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
351/21,351/VL/21,28.1.2021.,Završena,Narudžbenica br. 4500131102 / 06.11.2020.,Komparativna,Redovna,DRAGER,EVITA 4,ARUN-0179,DA,DA,DA,DA,DA,Volumen,"200,00","217,00","8,50","10,00",DA,"300,00","303,00","1,00","10,00",DA,"400,00","422,00","5,50","10,00",DA,"500,00","534,00","6,80","10,00",DA,"600,00","0,00","0,00","10,00",DA,"700,00","0,00","0,00","10,00",DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
372/21,372/VL/21,28.1.2021.,Završena,Narudžbenica br. 4500131102 / 06.11.2020.,Komparativna,Redovna,DRAGER,EVITA 2 DURA,ARRN-0257,DA,DA,DA,DA,DA,Volumen,"200,00","208,00","4,00","10,00",DA,"300,00","297,00","1,00","10,00",DA,"400,00","384,00","4,00","10,00",DA,"500,00","481,00","3,80","10,00",DA,"600,00","0,00","0,00","10,00",DA,"700,00","0,00","0,00","10,00",DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
373/21,373/VL/21,28.1.2021.,Završena,Narudžbenica br. 4500131102 / 06.11.2020.,Komparativna,Redovna,DRAGER,EVITA 4,ARUN-0183,DA,DA,DA,DA,DA,Volumen,"200,00","198,00","1,00","10,00",DA,"300,00","307,00","2,33","10,00",DA,"400,00","413,00","3,25","10,00",DA,"500,00","488,00","2,40","10,00",DA,"600,00","0,00","0,00","10,00",DA,"700,00","0,00","0,00","10,00",DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
370/21,370/VL/21,28.1.2021.,Završena,Narudžbenica br. 4500131102 / 06.11.2020.,Komparativna,Redovna,DRAGER,EVITA 4,ARXH-0204,DA,DA,DA,DA,DA,Volumen,"200,00","217,00","8,50","10,00",DA,"300,00","328,00","9,33","10,00",DA,"400,00","408,00","2,00","10,00",DA,"500,00","499,00","0,20","10,00",DA,"600,00","0,00","0,00","10,00",DA,"700,00","0,00","0,00","10,00",DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
358/21,358/VL/21,28.1.2021.,Završena,Narudžbenica br. 4500131102 / 06.11.2020.,Komparativna,Redovna,DRAGER,OXYLOG 3000,ASDK-0041,DA,DA,DA,DA,DA,Volumen,"200,00","193,00","3,50","10,00",DA,"300,00","302,00","0,67","10,00",DA,"400,00","368,00","8,00","10,00",DA,"500,00","486,00","2,80","10,00",DA,"600,00","0,00","0,00","10,00",DA,"700,00","0,00","0,00","10,00",DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
353/21,353/VL/21,28.1.2021.,Završena,Narudžbenica br. 4500131102 / 06.11.2020.,Komparativna,Redovna,DRAGER,EVITA XL,ASEN-0085,DA,DA,DA,DA,DA,Volumen,"200,00","211,00","5,50","10,00",DA,"300,00","308,00","2,67","10,00",DA,"400,00","399,00","0,25","10,00",DA,"500,00","508,00","1,60","10,00",DA,"600,00","0,00","0,00","10,00",DA,"700,00","0,00","0,00","10,00",DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
374/21,374/VL/21,28.1.2021.,Završena,Narudžbenica br. 4500131102 / 06.11.2020.,Komparativna,Redovna,DRAGER,EVITA XL,ASDJ-0324,NE,DA,DA,DA,DA,Volumen,"200,00","386,00","93,00","10,00",NE,"300,00","457,00","52,33","10,00",NE,"400,00","579,00","44,75","10,00",NE,"500,00","684,00","36,80","10,00",NE,"600,00","0,00","0,00","10,00",DA,"700,00","0,00","0,00","10,00",DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
369/21,369/VL/21,28.1.2021.,Završena,Narudžbenica br. 4500131102 / 06.11.2020.,Komparativna,Redovna,GE - General Electric,VERSA MED,IV34549,DA,DA,DA,DA,DA,Volumen,"200,00","216,00","8,00","10,00",DA,"300,00","326,00","8,67","10,00",DA,"400,00","421,00","5,25","10,00",DA,"500,00","519,00","3,80","10,00",DA,"600,00","0,00","0,00","10,00",DA,"700,00","0,00","0,00","10,00",DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
352/21,352/VL/21,28.1.2021.,Završena,Narudžbenica br. 4500131102 / 06.11.2020.,Komparativna,Redovna,GE - General Electric,VERSA MED,IV34594,DA,DA,DA,DA,DA,Volumen,"200,00","217,00","8,50","10,00",DA,"300,00","319,00","6,33","10,00",DA,"400,00","421,00","5,25","10,00",DA,"500,00","511,00","2,20","10,00",DA,"600,00","0,00","0,00","10,00",DA,"700,00","0,00","0,00","10,00",DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
368/21,368/VL/21,28.1.2021.,Završena,Narudžbenica br. 4500131102 / 06.11.2020.,Komparativna,Redovna,GE - General Electric,VERSA MED,IV34577,DA,DA,DA,DA,DA,Volumen,"200,00","215,00","7,50","10,00",DA,"300,00","307,00","2,33","10,00",DA,"400,00","415,00","3,75","10,00",DA,"500,00","518,00","3,60","10,00",DA,"600,00","0,00","0,00","10,00",DA,"700,00","0,00","0,00","10,00",DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
371/21,371/VL/21,28.1.2021.,Završena,Narudžbenica br. 4500131102 / 06.11.2020.,Komparativna,Redovna,DRAGER,EVITA XL,ASCD-0053,DA,DA,DA,DA,DA,Volumen,"200,00","212,00","6,00","10,00",DA,"300,00","307,00","2,33","10,00",DA,"400,00","395,00","1,25","10,00",DA,"500,00","492,00","1,60","10,00",DA,"600,00","0,00","0,00","10,00",DA,"700,00","0,00","0,00","10,00",DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
382/21,382/VL/21,29.1.2021.,Završena,Narudžbenica br. 4500131102 / 06.11.2020.,Komparativna,Prva,DRAGER,EVITA XL,ASBC-0394,NE,DA,DA,DA,NE,Volumen,"200,00","365,00","82,50","10,00",NE,"300,00","471,00","57,00","10,00",NE,"400,00","592,00","48,00","10,00",NE,"500,00","684,00","36,80","10,00",NE,"600,00","0,00","0,00","10,00",DA,"700,00","0,00","0,00","10,00",DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
414/21,414/VL/21,1.2.2021.,Završena,Ugovor br. 33-04-1754-1/20 od 15.04.2020.										,Komparativna,Redovna,DRAGER,Evita 4,ARTE-0518,DA,DA,DA,DA,DA,Volumen,"200,00","215,00","7,50","10,00",DA,"300,00","306,00","2,00","10,00",DA,"400,00","391,00","2,25","10,00",DA,"500,00","522,00","4,40","10,00",DA,"600,00","0,00","0,00","10,00",DA,"700,00","0,00","0,00","10,00",DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
419/21,419/VL/21,2.2.2021.,Završena,Ugovor br. 33-04-1754-1/20 od 15.04.2020.,Komparativna,Prva,"Beijing Aerospace Changfeng Co., Ltd",ACM812A,20-812-A1-1659,DA,DA,DA,DA,DA,Volumen,"200,00","0,00","0,00","10,00",DA,"300,00","0,00","0,00","10,00",DA,"400,00","0,00","0,00","10,00",DA,"500,00","0,00","0,00","10,00",DA,"600,00","0,00","0,00","10,00",DA,"700,00","0,00","0,00","10,00",DA,Pritisak,"2,5","2,55",2,5,DA,"2,6","2,67","2,69",5,DA,"2,8","2,92","4,29",5,DA,"2,9","3,01","3,79",5,DA,700,0,0,10,DA,900,0,0,10,DA,
417/21,417/VL/21,2.2.2021.,Završena,Ugovor br. 33-04-1754-1/20 od 15.04.2020.,Komparativna,Prva,"Beijing Aerospace Changfeng Co., Ltd",ACM812A,20-812-A1-1669,DA,DA,DA,DA,DA,Volumen,"200,00","0,00","0,00","10,00",DA,"300,00","0,00","0,00","10,00",DA,"400,00","0,00","0,00","10,00",DA,"500,00","0,00","0,00","10,00",DA,"600,00","0,00","0,00","10,00",DA,"700,00","0,00","0,00","10,00",DA,Pritisak,"2,5","2,58","3,2",5,DA,"2,6","2,66","2,31",5,DA,"2,8","2,89","3,21",5,DA,"2,9","3,02","4,14",5,DA,700,0,0,10,DA,900,0,0,10,DA,
418/21,418/VL/21,2.2.2021.,Završena,Ugovor br. 33-04-1754-1/20 od 15.04.2020.,Komparativna,Prva,"Beijing Aerospace Changfeng Co., Ltd",ACM812A,20-812-A1-1639,DA,DA,DA,DA,DA,Volumen,"200,00","0,00","0,00","10,00",DA,"300,00","0,00","0,00","10,00",DA,"400,00","0,00","0,00","10,00",DA,"500,00","0,00","0,00","10,00",DA,"600,00","0,00","0,00","10,00",DA,"700,00","0,00","0,00","10,00",DA,Pritisak,"2,5","2,61","4,4",5,DA,"2,6","2,7","3,85",5,DA,"2,8","2,86","2,14",5,DA,"2,9","2,97","2,41",5,DA,700,0,0,10,DA,900,0,0,10,DA,
540/21,540/VL/21,12.2.2021.,Završena,Ugovor br. 07-11-13-40-11/21 od 11.02.2021.,Komparativna,Prva,"Beijing Aerospace Changfeng Co., Ltd",ACM812A,20-812-A1-949,DA,DA,DA,DA,DA,Volumen,"200,00","0,00","0,00","10,00",DA,"300,00","0,00","0,00","10,00",DA,"400,00","0,00","0,00","10,00",DA,"500,00","0,00","0,00","10,00",DA,"600,00","0,00","0,00","10,00",DA,"700,00","0,00","0,00","10,00",DA,Pritisak,"2,5","2,56","2,4",5,DA,"2,6","2,73",5,5,DA,"2,8","2,85","1,79",5,DA,"2,9","3,04","4,83",5,DA,700,0,0,10,DA,900,0,0,10,DA,
541/21,541/VL/21,12.2.2021.,Završena,Ugovor br. 07-11-13-40-11/21 od 11.02.2021.,Komparativna,Prva,"Beijing Aerospace Changfeng Co., Ltd",ACM812A,20-812-A1-825,DA,DA,DA,DA,DA,Volumen,"591,00","643,00","8,80","10,00",DA,"582,00","586,00","0,69","10,00",DA,"637,00","628,00","1,41","10,00",DA,"554,00","578,00","4,33","10,00",DA,"600,00","0,00","0,00","10,00",DA,"700,00","0,00","0,00","10,00",DA,Pritisak,"2,5","2,56","2,4",5,DA,"2,6","2,72","4,62",5,DA,"2,8","2,9","3,57",5,DA,"2,9","3,02","4,14",5,DA,700,0,0,10,DA,900,0,0,10,DA,
543/21,543/VL/21,12.2.2021.,Završena,Ugovor br. 07-11-13-40-11/21 od 11.02.2021.,Komparativna,Prva,BTL,MERCURIAL,0476-4361/21,DA,DA,DA,DA,DA,Volumen,"527,00","573,00","8,73","10,00",DA,"526,00","533,00","1,33","10,00",DA,"530,00","583,00","10,00","10,00",DA,"502,00","526,00","4,78","10,00",DA,"600,00","0,00","0,00","10,00",DA,"700,00","0,00","0,00","10,00",DA,Pritisak,"2,5","2,62","4,8",5,DA,"2,6","2,7","3,85",5,DA,"2,8","2,84","1,43",5,DA,"2,9","3,04","4,83",5,DA,700,0,0,10,DA,900,0,0,10,DA,
548/21,548/VL/21,12.2.2021.,Završena,Ugovor br. 07-11-13-40-11/21 od 11.02.2021.,Komparativna,Prva,"Beijing Aerospace Changfeng Co., Ltd",ACM812A,20-812-A1-987,DA,DA,DA,DA,DA,Volumen,"436,00","406,00","6,88","10,00",DA,"395,00","413,00","4,56","10,00",DA,"415,00","426,00","2,65","10,00",DA,"430,00","455,00","5,81","10,00",DA,"600,00","0,00","0,00","10,00",DA,"700,00","0,00","0,00","10,00",DA,Pritisak,"2,5","2,55",2,5,DA,"2,6","2,64","1,54",5,DA,"2,8","2,81","0,36",5,DA,"2,9","2,95","1,72",5,DA,700,0,0,10,DA,900,0,0,10,DA,
553/21,553/VL/21,12.2.2021.,Završena,Ugovor br. 07-11-13-40-11/21 od 11.02.2021.,Komparativna,Prva,"Beijing Aerospace Changfeng Co., Ltd",ACM812A,20-812-A1-849,DA,DA,DA,DA,DA,Volumen,"534,00","578,00","8,24","10,00",DA,"467,00","509,00","8,99","10,00",DA,"633,00","689,00","8,85","10,00",DA,"510,00","552,00","8,24","10,00",DA,"600,00","0,00","0,00","10,00",DA,"700,00","0,00","0,00","10,00",DA,Pritisak,"2,5","2,6",4,5,DA,"2,6","2,7","3,85",5,DA,"2,8","2,82","0,71",5,DA,"2,9","3,04","4,83",5,DA,700,0,0,10,DA,900,0,0,10,DA,
547/21,547/VL/21,12.2.2021.,Završena,Ugovor br. 07-11-13-40-11/21 od 11.02.2021.,Komparativna,Prva,"Beijing Aerospace Changfeng Co., Ltd",ACM812A,20-812-A1-865,DA,DA,DA,DA,DA,Volumen,"554,00","522,00","5,78","10,00",DA,"492,00","481,00","2,24","10,00",DA,"624,00","594,00","4,81","10,00",DA,"599,00","620,00","3,51","10,00",DA,"600,00","0,00","0,00","10,00",DA,"700,00","0,00","0,00","10,00",DA,Pritisak,"2,5","2,61","4,4",5,DA,"2,6","2,72","4,62",5,DA,"2,8","2,91","3,93",5,DA,"2,9","3,03","4,48",5,DA,700,0,0,10,DA,900,0,0,10,DA,
550/21,550/VL/21,12.2.2021.,Završena,Ugovor br. 07-11-13-40-11/21 od 11.02.2021.,Komparativna,Prva,"Beijing Aerospace Changfeng Co., Ltd",ACM812A,20-812-A1-892,DA,DA,DA,DA,DA,Volumen,"526,00","509,00","3,23","10,00",DA,"481,00","525,00","9,15","10,00",DA,"564,00","582,00","3,19","10,00",DA,"488,00","527,00","7,99","10,00",DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,"2,5","2,57","2,8",5,DA,"2,6","2,65","1,92",5,DA,"2,8","2,9","3,57",5,DA,"2,9","3,02","4,14",5,DA,700,0,0,10,DA,900,0,0,10,DA,
549/21,549/VL/21,12.2.2021.,Završena,Ugovor br. 07-11-13-40-11/21 od 11.02.2021.,Komparativna,Prva,"Beijing Aerospace Changfeng Co., Ltd",ACM812A,20-812-A1-890,DA,DA,DA,DA,DA,Volumen,"505,00","554,00","9,70","10,00",DA,"482,00","518,00","7,47","10,00",DA,"627,00","632,00","0,80","10,00",DA,"502,00","532,00","5,98","10,00",DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,"2,5","2,61","4,4",5,DA,"2,6","2,73",5,5,DA,"2,8","2,9","3,57",5,DA,"2,9","3,03","4,48",5,DA,700,0,0,10,DA,900,0,0,10,DA,
542/21,542/VL/21,12.2.2021.,Završena,Ugovor br. 07-11-13-40-11/21 od 11.02.2021.,Komparativna,Prva,"Beijing Aerospace Changfeng Co., Ltd",ACM812A,20-812-A1-896,DA,DA,DA,DA,DA,Volumen,"500,00","534,00","6,80","10,00",DA,"492,00","538,00","9,35","10,00",DA,"556,00","596,00","7,19","10,00",DA,"566,00","614,00","8,48","10,00",DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,"2,5","2,6",4,5,DA,"2,6","2,71","4,23",5,DA,"2,8","2,9","3,57",5,DA,"2,9","3,03","4,48",5,DA,700,0,0,10,DA,900,0,0,10,DA,
551/21,551/VL/21,12.2.2021.,Završena,Ugovor br. 07-11-13-40-11/21 od 11.02.2021.,Komparativna,Prva,"Beijing Aerospace Changfeng Co., Ltd",ACM812A,20-812-A1-936,DA,DA,DA,DA,DA,Volumen,"528,00","576,00","9,09","10,00",DA,"590,00","579,00","1,86","10,00",DA,"625,00","684,00","9,44","10,00",DA,"578,00","628,00","8,65","10,00",DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,"2,5","2,61","4,4",5,DA,"2,6","2,71","4,23",5,DA,"2,8","2,86","2,14",5,DA,"2,9","2,98","2,76",5,DA,700,0,0,10,DA,900,0,0,10,DA,
545/21,545/VL/21,12.2.2021.,Završena,Ugovor br. 07-11-13-40-11/21 od 11.02.2021.,Komparativna,Prva,"Beijing Aerospace Changfeng Co., Ltd",ACM812A,20-812-A1-856,DA,DA,DA,DA,DA,Volumen,"462,00","503,00","8,87","10,00",DA,"471,00","498,00","5,73","10,00",DA,"555,00","595,00","7,21","10,00",DA,"512,00","562,00","9,77","10,00",DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,"2,5","2,62","4,8",5,DA,"2,6","2,71","4,23",5,DA,"2,8","2,92","4,29",5,DA,"2,9","3,04","4,83",5,DA,700,0,0,10,DA,900,0,0,10,DA,
552/21,552/VL/21,12.2.2021.,Završena,Ugovor br. 07-11-13-40-11/21 od 11.02.2021.,Komparativna,Prva,"Beijing Aerospace Changfeng Co., Ltd",ACM812A,20-812-A1-929,DA,DA,DA,DA,DA,Volumen,"529,00","580,00","9,64","10,00",DA,"440,00","447,00","1,59","10,00",DA,"545,00","552,00","1,28","10,00",DA,"570,00","624,00","9,47","10,00",DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,"2,5","2,47","1,2",5,DA,"2,6","2,57","1,15",5,DA,"2,8","2,9","3,57",5,DA,"2,9","3,02","4,14",5,DA,700,0,0,10,DA,900,0,0,10,DA,
544/21,544/VL/21,12.2.2021.,Završena,Ugovor br. 07-11-13-40-11/21 od 11.02.2021.,Komparativna,Prva,"Beijing Aerospace Changfeng Co., Ltd",ACM812A,20-812-A1-861,DA,DA,DA,DA,DA,Volumen,"565,00","600,00","6,19","10,00",DA,"600,00","629,00","4,83","10,00",DA,"526,00","575,00","9,32","10,00",DA,"499,00","543,00","8,82","10,00",DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,"2,5","2,61","4,4",5,DA,"2,6","2,7","3,85",5,DA,"2,8","2,91","3,93",5,DA,"2,9","3,02","4,14",5,DA,700,0,0,10,DA,900,0,0,10,DA,
546/21,546/VL/21,12.2.2021.,Završena,Ugovor br. 07-11-13-40-11/21 od 11.02.2021.,Komparativna,Prva,"Beijing Aerospace Changfeng Co., Ltd",ACM812A,20-812-A1-826,DA,DA,DA,DA,DA,Volumen,"485,00","486,00","0,21","10,00",DA,"432,00","446,00","3,24","10,00",DA,"512,00","514,00","0,39","10,00",DA,"475,00","498,00","4,84","10,00",DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,"2,5","2,62","4,8",5,DA,"2,6","2,73",5,5,DA,"2,8","2,91","3,93",5,DA,"2,9",3,"3,45",5,DA,700,0,0,10,DA,900,0,0,10,DA,
579/21,579/VL/21,15.2.2021.,Završena,Ugovor br. 07-11-13-40-11/21 od 11.02.2021.,Komparativna,Prva,"Beijing Aerospace Changfeng Co., Ltd",ACM812A,20-812-A1-831,DA,DA,DA,DA,DA,Volumen,"495,00","501,00","1,21","10,00",DA,"455,00","479,00","5,27","10,00",DA,"650,00","706,00","8,62","10,00",DA,"525,00","570,00","8,57","10,00",DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,"2,5","2,6",4,5,DA,"2,6","2,64","1,54",5,DA,"2,8","2,9","3,57",5,DA,"2,9","3,02","4,14",5,DA,700,0,0,10,DA,900,0,0,10,DA,
593/21,593/VL/21,15.2.2021.,Završena,Ugovor br. 07-11-13-40-11/21 od 11.02.2021.,Komparativna,Prva,"Beijing Aerospace Changfeng Co., Ltd",ACM812A,20-812-A1-918,DA,DA,DA,DA,DA,Volumen,"520,00","568,00","9,23","10,00",DA,"515,00","515,00","0,00","10,00",DA,"615,00","645,00","4,88","10,00",DA,"510,00","535,00","4,90","10,00",DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,"2,5","2,62","4,8",5,DA,"2,6","2,67","2,69",5,DA,"2,8","2,84","1,43",5,DA,"2,9","2,98","2,76",5,DA,700,0,0,10,DA,900,0,0,10,DA,
576/21,576/VL/21,15.2.2021.,Završena,Ugovor br. 07-11-13-40-11/21 od 11.02.2021.,Komparativna,Prva,"Beijing Aerospace Changfeng Co., Ltd",ACM812A,20-812-A1-820,DA,DA,DA,DA,DA,Volumen,"540,00","592,00","9,63","10,00",DA,"537,00","578,00","7,64","10,00",DA,"705,00","770,00","9,22","10,00",DA,"634,00","685,00","8,04","10,00",DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,"2,5","2,58","3,2",5,DA,"2,6","2,69","3,46",5,DA,"2,8","2,86","2,14",5,DA,"2,9","2,97","2,41",5,DA,700,0,0,10,DA,900,0,0,10,DA,
584/21,584/VL/21,15.2.2021.,Završena,Ugovor br. 07-11-13-40-11/21 od 11.02.2021.,Komparativna,Prva,"Beijing Aerospace Changfeng Co., Ltd",ACM812A,20-812-A1-915,DA,DA,DA,DA,DA,Volumen,"577,00","623,00","7,97","10,00",DA,"530,00","579,00","9,25","10,00",DA,"702,00","743,00","5,84","10,00",DA,"610,00","663,00","8,69","10,00",DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,"2,5","2,59","3,6",5,DA,"2,6","2,64","1,54",5,DA,"2,8","2,81","0,36",5,DA,"2,9","3,03","4,48",5,DA,700,0,0,10,DA,900,0,0,10,DA,
573/21,573/VL/21,15.2.2021.,Završena,Ugovor br. 07-11-13-40-11/21 od 11.02.2021.,Komparativna,Prva,"Beijing Aerospace Changfeng Co., Ltd",ACM812A,20-812-A1-897,DA,DA,DA,DA,DA,Volumen,"587,00","639,00","8,86","10,00",DA,"522,00","531,00","1,72","10,00",DA,"567,00","543,00","4,23","10,00",DA,"585,00","566,00","3,25","10,00",DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,"2,5","2,61","4,4",5,DA,"2,6","2,65","1,92",5,DA,"2,8","2,88","2,86",5,DA,"2,9","3,04","4,83",5,DA,700,0,0,10,DA,900,0,0,10,DA,
