Broj izvještaja,Broj naloga,Datum izdavanja,Status verifikacije,Zahtjev za verifikaciju,Metoda,Vrsta,Proizvođač,Uređaj,Serijski broj,Verifikacija ispravna,Spoljašnji pregled 1,Spoljašnji pregled 2,Spoljašnji pregled 3,Spoljašnji pregled 4,VERIFIKACIJA GREŠKE MJERILA:,1: Zadana vrijednost [ml],1: Mjerena vrijednost [ml],1: Greška mjerenja [ % ],1: Dozvoljeno odstupanje  [ ± % ],1: Usklađeno,2: Zadana vrijednost [ml],2: Mjerena vrijednost [ml],2: Greška mjerenja [ % ],2: Dozvoljeno odstupanje  [ ± % ],2: Usklađeno,3: Zadana vrijednost [ml],3: Mjerena vrijednost [ml],3: Greška mjerenja [ % ],3: Dozvoljeno odstupanje  [ ± % ],3: Usklađeno,4: Zadana vrijednost [ml],4: Mjerena vrijednost [ml],4: Greška mjerenja [ % ],4: Dozvoljeno odstupanje  [ ± % ],4: Usklađeno,5: Zadana vrijednost [ml],5: Mjerena vrijednost [ml],5: Greška mjerenja [ % ],5: Dozvoljeno odstupanje  [ ± % ],5: Usklađeno,6: Zadana vrijednost [ml],6: Mjerena vrijednost [ml],6: Greška mjerenja [ % ],6: Dozvoljeno odstupanje  [ ± % ],6: Usklađeno,VERIFIKACIJA GREŠKE MJERILA:,7: Zadana vrijednost [mbar],7: Mjerena vrijednost [mbar],7: Greška mjerenja [ % ],7: Dozvoljeno odstupanje  [ ± % ],7: Usklađeno,8: Zadana vrijednost [mbar],8: Mjerena vrijednost [mbar],8: Greška mjerenja [ % ],8: Dozvoljeno odstupanje  [ ± % ],8: Usklađeno,9: Zadana vrijednost [mbar],9: Mjerena vrijednost [mbar],9: Greška mjerenja [ % ],9: Dozvoljeno odstupanje  [ ± % ],9: Usklađeno,10: Zadana vrijednost [mbar],10: Mjerena vrijednost [mbar],10: Greška mjerenja [ % ],10: Dozvoljeno odstupanje  [ ± % ],10: Usklađeno,11: Zadana vrijednost [mbar],11: Mjerena vrijednost [mbar],11: Greška mjerenja [ % ],11: Dozvoljeno odstupanje  [ ± % ],11: Usklađeno,12: Zadana vrijednost [mbar],12: Mjerena vrijednost [mbar],12: Greška mjerenja [ % ],12: Dozvoljeno odstupanje  [ ± % ],12: Usklađeno,Napomena
572/21,572/VL/21,15.2.2021.,Završena,Ugovor br. 07-11-13-40-11/21 od 11.02.2021.,Komparativna,Prva,"Beijing Aerospace Changfeng Co., Ltd",ACM812A,20-812-A1-940,DA,DA,DA,DA,DA,Volumen,"467,00","490,00","4,93","10,00",DA,"685,00","729,00","6,42","10,00",DA,"656,00","706,00","7,62","10,00",DA,"508,00","518,00","1,97","10,00",DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,"2,5","2,57","2,8",5,DA,"2,6","2,71","4,23",5,DA,"2,8","2,92","4,29",5,DA,"2,9",3,"3,45",5,DA,700,0,0,10,DA,900,0,0,10,DA,
578/21,578/VL/21,15.2.2021.,Završena,Ugovor br. 07-11-13-40-11/21 od 11.02.2021.,Komparativna,Prva,"Beijing Aerospace Changfeng Co., Ltd",ACM812A,20-812-A1-944,DA,DA,DA,DA,DA,Volumen,"520,00","537,00","3,27","10,00",DA,"562,00","612,00","8,90","10,00",DA,"587,00","592,00","0,85","10,00",DA,"732,00","799,00","9,15","10,00",DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,"2,5","2,61","4,4",5,DA,"2,6","2,72","4,62",5,DA,"2,8","2,81","0,36",5,DA,"2,9",3,"3,45",5,DA,700,0,0,10,DA,900,0,0,10,DA,
583/21,583/VL/21,15.2.2021.,Završena,Ugovor br. 07-11-13-40-11/21 od 11.02.2021.,Komparativna,Prva,"Beijing Aerospace Changfeng Co., Ltd",ACM812A,20-812-A1-807,DA,DA,DA,DA,DA,Volumen,"595,00","640,00","7,56","10,00",DA,"527,00","559,00","6,07","10,00",DA,"702,00","739,00","5,27","10,00",DA,"527,00","563,00","6,83","10,00",DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,"2,5","2,56","2,4",5,DA,"2,6","2,69","3,46",5,DA,"2,8","2,71","3,21",5,DA,"2,9","3,03","4,48",5,DA,700,0,0,10,DA,900,0,0,10,DA,
594/21,594/VL/21,15.2.2021.,Završena,Ugovor br. 07-11-13-40-11/21 od 11.02.2021.,Komparativna,Prva,"Beijing Aerospace Changfeng Co., Ltd",ACM812A,20-812-A1-881,DA,DA,DA,DA,DA,Volumen,"500,00","540,00","8,00","10,00",DA,"490,00","529,00","7,96","10,00",DA,"647,00","710,00","9,74","10,00",DA,"610,00","651,00","6,72","10,00",DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,"2,5","2,51","0,4",5,DA,"2,6","2,67","2,69",5,DA,"2,8","2,83","1,07",5,DA,"2,9","3,04","4,83",5,DA,700,0,0,10,DA,900,0,0,10,DA,
571/21,571/VL/21,15.2.2021.,Završena,Ugovor br. 07-11-13-40-11/21 od 11.02.2021.,Komparativna,Prva,"Beijing Aerospace Changfeng Co., Ltd",ACM812A,20-812-A1-842,DA,DA,DA,DA,DA,Volumen,"517,00","551,00","6,58","10,00",DA,"472,00","496,00","5,08","10,00",DA,"689,00","756,00","9,72","10,00",DA,"552,00","605,00","9,60","10,00",DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,"2,5","2,51","0,4",5,DA,"2,6","2,63","1,15",5,DA,"2,8","2,75","1,79",5,DA,"2,9","2,96","2,07",5,DA,700,0,0,10,DA,900,0,0,10,DA,
576/21,576/VL/21,15.2.2021.,Završena,Ugovor br. 07-11-13-40-11/21 od 11.02.2021.,Komparativna,Prva,"Beijing Aerospace Changfeng Co., Ltd",ACM812A,20-812-A1-820,DA,DA,DA,DA,DA,Volumen,"540,00","592,00","9,63","10,00",DA,"537,00","578,00","7,64","10,00",DA,"705,00","770,00","9,22","10,00",DA,"634,00","685,00","8,04","10,00",DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,"2,5","2,58","3,2",5,DA,"2,6","2,69","3,46",5,DA,"2,8","2,86","2,14",5,DA,"2,9","2,97","2,41",5,DA,700,0,0,10,DA,900,0,0,10,DA,
592/21,592/VL/21,15.2.2021.,Završena,Ugovor br. 07-11-13-40-11/21 od 11.02.2021.,Komparativna,Prva,"Beijing Aerospace Changfeng Co., Ltd",ACM812A,20-812-A1-899,DA,DA,DA,DA,DA,Volumen,"584,00","613,00","4,97","10,00",DA,"480,00","511,00","6,46","10,00",DA,"607,00","645,00","6,26","10,00",DA,"490,00","528,00","7,76","10,00",DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,"2,5","2,54","1,6",5,DA,"2,6","2,62","0,77",5,DA,"2,8","2,92","4,29",5,DA,"2,9","2,99","3,1",5,DA,700,0,0,10,DA,900,0,0,10,DA,
585/21,585/VL/21,15.2.2021.,Završena,Ugovor br. 07-11-13-40-11/21 od 11.02.2021.,Komparativna,Prva,"Beijing Aerospace Changfeng Co., Ltd",ACM812A,20-812-A1-872,DA,DA,DA,DA,DA,Volumen,"537,00","578,00","7,64","10,00",DA,"520,00","566,00","8,85","10,00",DA,"580,00","619,00","6,72","10,00",DA,"550,00","583,00","6,00","10,00",DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,"2,5","2,53","1,2",5,DA,"2,6","2,7","3,85",5,DA,"2,8","2,88","2,86",5,DA,"2,9","2,96","2,07",5,DA,700,0,0,10,DA,900,0,0,10,DA,
590/21,590/VL/21,15.2.2021.,Završena,Ugovor br. 07-11-13-40-11/21 od 11.02.2021.,Komparativna,Prva,"Beijing Aerospace Changfeng Co., Ltd",ACM812A,20-812-A1-857,DA,DA,DA,DA,DA,Volumen,"550,00","584,00","6,18","10,00",DA,"505,00","533,00","5,54","10,00",DA,"642,00","682,00","6,23","10,00",DA,"592,00","635,00","7,26","10,00",DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,"2,5","2,61","4,4",5,DA,"2,6","2,71","4,23",5,DA,"2,8","2,9","3,57",5,DA,"2,9","3,02","4,14",5,DA,700,0,0,10,DA,900,0,0,10,DA,
581/21,581/VL/21,15.2.2021.,Završena,Ugovor br. 07-11-13-40-11/21 od 11.02.2021.,Komparativna,Prva,"Beijing Aerospace Changfeng Co., Ltd",ACM812A,20-812-A1-889,DA,DA,DA,DA,DA,Volumen,"589,00","644,00","9,34","10,00",DA,"535,00","577,00","7,85","10,00",DA,"706,00","775,00","9,77","10,00",DA,"626,00","677,00","8,15","10,00",DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,"2,5","2,5",0,5,DA,"2,6","2,66","2,31",5,DA,"2,8","2,93","4,64",5,DA,"2,9","2,97","2,41",5,DA,700,0,0,10,DA,900,0,0,10,DA,
577/21,577/VL/21,15.2.2021.,Završena,Ugovor br. 07-11-13-40-11/21 od 11.02.2021.,Komparativna,Prva,"Beijing Aerospace Changfeng Co., Ltd",ACM812A,20-812-A1-932,DA,DA,DA,DA,DA,Volumen,"625,00","603,00","3,52","10,00",DA,"554,00","535,00","3,43","10,00",DA,"784,00","727,00","7,27","10,00",DA,"593,00","548,00","7,59","10,00",DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,"2,5","2,48","0,8",5,DA,"2,6","2,62","0,77",5,DA,"2,8","2,77","1,07",5,DA,"2,9",3,"3,45",5,DA,700,0,0,10,DA,900,0,0,10,DA,
596/21,596/VL/21,15.2.2021.,Završena,Ugovor br. 07-11-13-40-11/21 od 11.02.2021.,Komparativna,Prva,"Beijing Aerospace Changfeng Co., Ltd",ACM812A,20-812-A1-977,DA,DA,DA,DA,DA,Volumen,"542,00","573,00","5,72","10,00",DA,"522,00","569,00","9,00","10,00",DA,"580,00","579,00","0,17","10,00",DA,"600,00","652,00","8,67","10,00",DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,"2,5","2,53","1,2",5,DA,"2,6","2,65","1,92",5,DA,"2,8","2,86","2,14",5,DA,"2,9","2,97","2,41",5,DA,700,0,0,10,DA,900,0,0,10,DA,
580/21,580/VL/21,15.2.2021.,Završena,Ugovor br. 07-11-13-40-11/21 od 11.02.2021.,Komparativna,Prva,"Beijing Aerospace Changfeng Co., Ltd",ACM812A,20-812-A1-938,DA,DA,DA,DA,DA,Volumen,"545,00","595,00","9,17","10,00",DA,"536,00","580,00","8,21","10,00",DA,"720,00","765,00","6,25","10,00",DA,"580,00","626,00","7,93","10,00",DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,"2,5","2,52","0,8",5,DA,"2,6","2,66","2,31",5,DA,"2,8","2,81","0,36",5,DA,"2,9","3,03","4,48",5,DA,700,0,0,10,DA,900,0,0,10,DA,
589/21,589/VL/21,15.2.2021.,Završena,Ugovor br. 07-11-13-40-11/21 od 11.02.2021.,Komparativna,Prva,"Beijing Aerospace Changfeng Co., Ltd",ACM812A,20-812-A1-814,DA,DA,DA,DA,DA,Volumen,"523,00","566,00","8,22","10,00",DA,"547,00","597,00","9,14","10,00",DA,"660,00","696,00","5,45","10,00",DA,"537,00","584,00","8,75","10,00",DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,"2,5","2,51","0,4",5,DA,"2,6","2,69","3,46",5,DA,"2,8","2,75","1,79",5,DA,"2,9","2,95","1,72",5,DA,700,0,0,10,DA,900,0,0,10,DA,
582/21,582/VL/21,15.2.2021.,Završena,Ugovor br. 07-11-13-40-11/21 od 11.02.2021.,Komparativna,Prva,"Beijing Aerospace Changfeng Co., Ltd",ACM812A,20-812-A1-855,DA,DA,DA,DA,DA,Volumen,"542,00","582,00","7,38","10,00",DA,"445,00","441,00","0,90","10,00",DA,"675,00","719,00","6,52","10,00",DA,"495,00","508,00","2,63","10,00",DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,"2,5","2,62","4,8",5,DA,"2,6","2,71","4,23",5,DA,"2,8","2,93","4,64",5,DA,"2,9","2,99","3,1",5,DA,700,0,0,10,DA,900,0,0,10,DA,
587/21,587/VL/21,15.2.2021.,Završena,Ugovor br. 07-11-13-40-11/21 od 11.02.2021.,Komparativna,Prva,"Beijing Aerospace Changfeng Co., Ltd",ACM812A,20-812-A1-906,DA,DA,DA,DA,DA,Volumen,"532,00","520,00","2,26","10,00",DA,"522,00","546,00","4,60","10,00",DA,"682,00","710,00","4,11","10,00",DA,"555,00","585,00","5,41","10,00",DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,"2,5","2,52","0,8",5,DA,"2,6","2,71","4,23",5,DA,"2,8","2,88","2,86",5,DA,"2,9","2,99","3,1",5,DA,700,0,0,10,DA,900,0,0,10,DA,
586/21,586/VL/21,15.2.2021.,Završena,Ugovor br. 07-11-13-40-11/21 od 11.02.2021.,Komparativna,Prva,"Beijing Aerospace Changfeng Co., Ltd",ACM812A,20-812-A1-931,DA,DA,DA,DA,DA,Volumen,"575,00","600,00","4,35","10,00",DA,"512,00","523,00","2,15","10,00",DA,"672,00","712,00","5,95","10,00",DA,"607,00","662,00","9,06","10,00",DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,"2,5","2,58","3,2",5,DA,"2,6","2,69","3,46",5,DA,"2,8","2,74","2,14",5,DA,"2,9","3,03","4,48",5,DA,700,0,0,10,DA,900,0,0,10,DA,
574/21,574/VL/21,15.2.2021.,Završena,Ugovor br. 07-11-13-40-11/21 od 11.02.2021,Komparativna,Prva,"Beijing Aerospace Changfeng Co., Ltd",ACM812A,20-812-A1-908,DA,DA,DA,DA,DA,Volumen,"570,00","563,00","1,23","10,00",DA,"480,00","513,00","6,88","10,00",DA,"647,00","702,00","8,50","10,00",DA,"495,00","494,00","0,20","10,00",DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,"2,5","2,57","2,8",5,DA,"2,6","2,7","3,85",5,DA,"2,8","2,87","2,5",5,DA,"2,9","2,98","2,76",5,DA,700,0,0,10,DA,900,0,0,10,DA,
575/21,575/VL/21,15.2.2021.,Završena,Ugovor br. 07-11-13-40-11/21 od 11.02.2021.,Komparativna,Prva,"Beijing Aerospace Changfeng Co., Ltd",ACM812A,20-812-A1-954,DA,DA,DA,DA,DA,Volumen,"540,00","584,00","8,15","10,00",DA,"570,00","573,00","0,53","10,00",DA,"650,00","627,00","3,54","10,00",DA,"650,00","705,00","8,46","10,00",DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,"2,5","2,55",2,5,DA,"2,6","2,71","4,23",5,DA,"2,8","2,76","1,43",5,DA,"2,9","2,98","2,76",5,DA,700,0,0,10,DA,900,0,0,10,DA,
588/21,588/VL/21,15.2.2021.,Završena,Ugovor br. 07-11-13-40-11/21 od 11.02.2021.,Komparativna,Prva,"Beijing Aerospace Changfeng Co., Ltd",ACM812A,20-812-A1-996,DA,DA,DA,DA,DA,Volumen,"556,00","542,00","2,52","10,00",DA,"540,00","543,00","0,56","10,00",DA,"639,00","624,00","2,35","10,00",DA,"600,00","599,00","0,17","10,00",DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,"2,5","2,58","3,2",5,DA,"2,6","2,67","2,69",5,DA,"2,8","2,71","3,21",5,DA,"2,9","2,86","1,38",5,DA,700,0,0,10,DA,900,0,0,10,DA,
600/21,600/VL/21,15.2.2021.,Završena,Ugovor br. 07-11-13-40-11/21 od 11.02.2021.,Komparativna,Prva,"Beijing Aerospace Changfeng Co., Ltd",ACM812A,20-812-A1-901,DA,DA,DA,DA,DA,Volumen,"542,00","596,00","9,96","10,00",DA,"520,00","558,00","7,31","10,00",DA,"650,00","689,00","6,00","10,00",DA,"650,00","703,00","8,15","10,00",DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,"2,5","2,54","1,6",5,DA,"2,6","2,71","4,23",5,DA,"2,8","2,82","0,71",5,DA,"2,9","2,94","1,38",5,DA,700,0,0,10,DA,900,0,0,10,DA,
591/21,591/VL/21,15.2.2021.,Završena,Ugovor br. 07-11-13-40-11/21 od 11.02.2021.,Komparativna,Prva,"Beijing Aerospace Changfeng Co., Ltd",ACM812A,20-812-A1-870,DA,DA,DA,DA,DA,Volumen,"542,00","548,00","1,11","10,00",DA,"505,00","548,00","8,51","10,00",DA,"650,00","692,00","6,46","10,00",DA,"594,00","641,00","7,91","10,00",DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,"2,5","2,61","4,4",5,DA,"2,6","2,71","4,23",5,DA,"2,8","2,82","0,71",5,DA,"2,9","2,98","2,76",5,DA,700,0,0,10,DA,900,0,0,10,DA,
595/21,595/VL/21,15.2.2021.,Završena,Ugovor br. 07-11-13-40-11/21 od 11.02.2021.,Komparativna,Prva,"Beijing Aerospace Changfeng Co., Ltd",ACM812A,20-812-A1-869,DA,DA,DA,DA,DA,Volumen,"545,00","559,00","2,57","10,00",DA,"510,00","535,00","4,90","10,00",DA,"693,00","686,00","1,01","10,00",DA,"564,00","563,00","0,18","10,00",DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,"2,5","2,56","2,4",5,DA,"2,6","2,71","4,23",5,DA,"2,8","2,79","0,36",5,DA,"2,9","3,03","4,48",5,DA,700,0,0,10,DA,900,0,0,10,DA,
599/21,599/VL/21,15.2.2021.,Završena,Ugovor br. 07-11-13-40-11/21 od 11.02.2021.,Komparativna,Prva,"Beijing Aerospace Changfeng Co., Ltd",ACM812A,20-812-A1-812,DA,DA,DA,DA,DA,Volumen,"547,00","570,00","4,20","10,00",DA,"541,00","568,00","4,99","10,00",DA,"670,00","700,00","4,48","10,00",DA,"597,00","627,00","5,03","10,00",DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,"2,5","2,51","0,4",5,DA,"2,6","2,61","0,38",5,DA,"2,8","2,87","2,5",5,DA,"2,9","2,98","2,76",5,DA,700,0,0,10,DA,900,0,0,10,DA,
597/21,597/VL/21,15.2.2021.,Završena,Ugovor br. 07-11-13-40-11/21 od 11.02.2021.,Komparativna,Prva,"Beijing Aerospace Changfeng Co., Ltd",ACM812A,20-812-A1-909,DA,DA,DA,DA,DA,Volumen,"560,00","591,00","5,54","10,00",DA,"505,00","533,00","5,54","10,00",DA,"672,00","720,00","7,14","10,00",DA,"560,00","587,00","4,82","10,00",DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,"2,5","2,54","1,6",5,DA,"2,6","2,69","3,46",5,DA,"2,8","2,76","1,43",5,DA,"2,9","2,95","1,72",5,DA,700,0,0,10,DA,900,0,0,10,DA,
598/21,598/VL/21,15.2.2021.,Završena,Ugovor br. 07-11-13-40-11/21 od 11.02.2021.,Komparativna,Prva,"Beijing Aerospace Changfeng Co., Ltd",ACM812A,20-812-A1-852,DA,DA,DA,DA,DA,Volumen,"545,00","580,00","6,42","10,00",DA,"512,00","552,00","7,81","10,00",DA,"632,00","670,00","6,01","10,00",DA,"613,00","643,00","4,89","10,00",DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,"2,5","2,5",0,5,DA,"2,6","2,65","1,92",5,DA,"2,8","2,84","1,43",5,DA,"2,9","2,94","1,38",5,DA,700,0,0,10,DA,900,0,0,10,DA,
620/21,620/VL/21,16.2.2021.,Završena,Ugovor br. 07-11-13-40-11/21 od 11.02.2021.,Komparativna,Prva,"Beijing Aerospace Changfeng Co., Ltd",ACM812A,20-812-A1-939,DA,DA,DA,DA,DA,Volumen,"544,00","595,00","9,38","10,00",DA,"542,00","572,00","5,54","10,00",DA,"691,00","728,00","5,35","10,00",DA,"650,00","693,00","6,62","10,00",DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,"2,5","2,59","3,6",5,DA,"2,6","2,69","3,46",5,DA,"2,8","2,89","3,21",5,DA,"2,9","2,96","2,07",5,DA,700,0,0,10,DA,900,0,0,10,DA,
615/21,615/VL/21,16.2.2021.,Završena,Ugovor br. 07-11-13-40-11/21 od 11.02.2021.,Komparativna,Prva,"Beijing Aerospace Changfeng Co., Ltd",ACM812A,20-812-A1-894,DA,DA,DA,DA,DA,Volumen,580,549,"5,34","10,00",DA,540,546,"1,11","10,00",DA,693,663,"4,33","10,00",DA,645,660,"2,33","10,00",DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,"2,5","2,59","3,6",5,DA,"2,6","2,68","3,08",5,DA,"2,8","2,85","1,79",5,DA,"2,9","2,98","2,76",5,DA,700,0,0,10,DA,900,0,0,10,DA,
617/21,617/VL/21,16.2.2021.,Završena,Ugovor br. 07-11-13-40-11/21 od 11.02.2021.,Komparativna,Prva,"Beijing Aerospace Changfeng Co., Ltd",ACM812A,20-812-A1-919,DA,DA,DA,DA,DA,Volumen,"532,00","568,00","6,77","10,00",DA,"507,00","548,00","8,09","10,00",DA,"631,00","681,00","7,92","10,00",DA,"587,00","642,00","9,37","10,00",DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,"2,5","2,59","3,6",5,DA,"2,6","2,61","0,38",5,DA,"2,8","2,81","0,36",5,DA,"2,9","2,97","2,41",5,DA,700,0,0,10,DA,900,0,0,10,DA,
618/21,618/VL/21,16.2.2021.,Završena,Ugovor br. 07-11-13-40-11/21 od 11.02.2021.,Komparativna,Prva,"Beijing Aerospace Changfeng Co., Ltd",ACM812A,20-812-A1-891,DA,DA,DA,DA,DA,Volumen,"520,00","564,00","8,46","10,00",DA,"542,00","595,00","9,78","10,00",DA,"702,00","763,00","8,69","10,00",DA,"634,00","689,00","8,68","10,00",DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,"2,5","2,53","1,2",5,DA,"2,6","2,65","1,92",5,DA,"2,8","2,86","2,14",5,DA,"2,9","2,99","3,1",5,DA,700,0,0,10,DA,900,0,0,10,DA,
625/21,625/VL/21,16.2.2021.,Završena,Ugovor br. 07-11-13-40-11/21 od 11.02.2021.,Komparativna,Prva,"Beijing Aerospace Changfeng Co., Ltd",ACM812A,20-812-A1-957,DA,DA,DA,DA,DA,Volumen,"547,00","547,00","0,00","10,00",DA,"570,00","608,00","6,67","10,00",DA,"667,00","710,00","6,45","10,00",DA,"580,00","600,00","3,45","10,00",DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,"2,5","2,59","3,6",5,DA,"2,6","2,68","3,08",5,DA,"2,8","2,85","1,79",5,DA,"2,9","2,99","3,1",5,DA,700,0,0,10,DA,900,0,0,10,DA,
619/21,619/VL/21,16.2.2021.,Završena,Ugovor br. 07-11-13-40-11/21 od 11.02.2021.,Komparativna,Prva,"Beijing Aerospace Changfeng Co., Ltd",ACM812A,20-812-A1-886,DA,DA,DA,DA,DA,Volumen,"562,00","579,00","3,02","10,00",DA,"530,00","539,00","1,70","10,00",DA,"640,00","669,00","4,53","10,00",DA,"677,00","663,00","2,07","10,00",DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,"2,5","2,59","3,6",5,DA,"2,6","2,68","3,08",5,DA,"2,8","2,81","0,36",5,DA,"2,9","2,94","1,38",5,DA,700,0,0,10,DA,900,0,0,10,DA,
604/21,604/VL/21,16.2.2021.,Završena,Ugovor br. 07-11-13-40-11/21 od 11.02.2021.,Komparativna,Prva,"Beijing Aerospace Changfeng Co., Ltd",ACM812A,20-812-A1-922,DA,DA,DA,DA,DA,Volumen,"512,00","560,00","9,38","10,00",DA,"512,00","557,00","8,79","10,00",DA,"645,00","669,00","3,72","10,00",DA,"642,00","692,00","7,79","10,00",DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,"2,5","2,59","3,6",5,DA,"2,6","2,66","2,31",5,DA,"2,8","2,89","3,21",5,DA,"2,9","2,99","3,1",5,DA,700,0,0,10,DA,900,0,0,10,DA,
623/21,623/VL/21,16.2.2021.,Završena,Ugovor br. 07-11-13-40-11/21 od 11.02.2021.,Komparativna,Prva,"Beijing Aerospace Changfeng Co., Ltd",ACM812A,20-812-A1-893,DA,DA,DA,DA,DA,Volumen,"535,00","556,00","3,93","10,00",DA,"510,00","534,00","4,71","10,00",DA,"665,00","712,00","7,07","10,00",DA,"595,00","623,00","4,71","10,00",DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,"2,5","2,59","3,6",5,DA,"2,6","2,62","0,77",5,DA,"2,8","2,81","0,36",5,DA,"2,9","2,99","3,1",5,DA,700,0,0,10,DA,900,0,0,10,DA,
607/21,607/VL/21,16.2.2021.,Završena,Ugovor br. 07-11-13-40-11/21 od 11.02.2021.,Komparativna,Prva,"Beijing Aerospace Changfeng Co., Ltd",ACM812A,20-812-A1-976,DA,DA,DA,DA,DA,Volumen,"497,00","534,00","7,44","10,00",DA,"478,00","516,00","7,95","10,00",DA,"537,00","590,00","9,87","10,00",DA,"557,00","609,00","9,34","10,00",DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,"2,5","2,53","1,2",5,DA,"2,6","2,67","2,69",5,DA,"2,8","2,85","1,79",5,DA,"2,9","2,97","2,41",5,DA,700,0,0,10,DA,900,0,0,10,DA,
603/21,603/VL/21,16.2.2021.,Završena,Ugovor br. 07-11-13-40-11/21 od 11.02.2021.,Komparativna,Prva,"Beijing Aerospace Changfeng Co., Ltd",ACM812A,20-812-A1-887,DA,DA,DA,DA,DA,Volumen,"495,00","526,00","6,26","10,00",DA,"485,00","524,00","8,04","10,00",DA,"552,00","589,00","6,70","10,00",DA,"512,00","563,00","9,96","10,00",DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,"2,5","2,59","3,6",5,DA,"2,6","2,69","3,46",5,DA,"2,8","2,89","3,21",5,DA,"2,9","2,99","3,1",5,DA,700,0,0,10,DA,900,0,0,10,DA,
622/21,622/VL/21,16.2.2021.,Završena,Ugovor br. 07-11-13-40-11/21 od 11.02.2021.,Komparativna,Prva,"Beijing Aerospace Changfeng Co., Ltd",ACM812A,20-812-A1-883,DA,DA,DA,DA,DA,Volumen,"595,00","587,00","1,34","10,00",DA,"553,00","582,00","5,24","10,00",DA,"707,00","700,00","0,99","10,00",DA,"611,00","593,00","2,95","10,00",DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,"2,5","2,55",2,5,DA,"2,6","2,65","1,92",5,DA,"2,8","2,82","0,71",5,DA,"2,9","2,98","2,76",5,DA,700,0,0,10,DA,900,0,0,10,DA,
624/21,624/VL/21,16.2.2021.,Završena,Ugovor br. 07-11-13-40-11/21 od 11.02.2021.,Komparativna,Prva,"Beijing Aerospace Changfeng Co., Ltd",ACM812A,20-812-A1-963,DA,DA,DA,DA,DA,Volumen,"540,00","575,00","6,48","10,00",DA,"531,00","552,00","3,95","10,00",DA,"692,00","728,00","5,20","10,00",DA,"564,00","601,00","6,56","10,00",DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,"2,5","2,52","0,8",5,DA,"2,6","2,62","0,77",5,DA,"2,8","2,83","1,07",5,DA,"2,9","2,99","3,1",5,DA,700,0,0,10,DA,900,0,0,10,DA,
605/21,605/VL/21,16.2.2021.,Završena,Ugovor br. 07-11-13-40-11/21 od 11.02.2021.,Komparativna,Prva,"Beijing Aerospace Changfeng Co., Ltd",ACM812A,20-812-A1-853,DA,DA,DA,DA,DA,Volumen,"507,00","552,00","8,88","10,00",DA,"501,00","550,00","9,78","10,00",DA,"610,00","665,00","9,02","10,00",DA,"532,00","575,00","8,08","10,00",DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,"2,5","2,58","3,2",5,DA,"2,6","2,62","0,77",5,DA,"2,8","2,86","2,14",5,DA,"2,9","2,99","3,1",5,DA,700,0,0,10,DA,900,0,0,10,DA,
602/21,602/VL/21,16.2.2021.,Završena,Ugovor br. 07-11-13-40-11/21 od 11.02.2021.,Komparativna,Prva,"Beijing Aerospace Changfeng Co., Ltd",ACM812A,20-812-A1-916,DA,DA,DA,DA,DA,Volumen,"482,00","519,00","7,68","10,00",DA,"485,00","524,00","8,04","10,00",DA,"552,00","589,00","6,70","10,00",DA,"512,00","563,00","9,96","10,00",DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,"2,5","2,57","2,8",5,DA,"2,6","2,68","3,08",5,DA,"2,8","2,88","2,86",5,DA,"2,9","2,97","2,41",5,DA,700,0,0,10,DA,900,0,0,10,DA,
610/21,610/VL/21,16.2.2021.,Završena,Ugovor br. 07-11-13-40-11/21 od 11.02.2021.,Komparativna,Prva,"Beijing Aerospace Changfeng Co., Ltd",ACM812A,20-812-A1-860,DA,DA,DA,DA,DA,Volumen,"547,00","535,00","2,19","10,00",DA,"517,00","538,00","4,06","10,00",DA,"687,00","738,00","7,42","10,00",DA,"632,00","671,00","6,17","10,00",DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,"2,5","2,59","3,6",5,DA,"2,6","2,68","3,08",5,DA,"2,8","2,85","1,79",5,DA,"2,9","2,99","3,1",5,DA,700,0,0,10,DA,900,0,0,10,DA,
611/21,611/VL/21,16.2.2021.,Završena,Ugovor br. 07-11-13-40-11/21 od 11.02.2021.,Komparativna,Prva,"Beijing Aerospace Changfeng Co., Ltd",ACM812A,20-812-A1-902,DA,DA,DA,DA,DA,Volumen,"542,00","569,00","4,98","10,00",DA,"500,00","531,00","6,20","10,00",DA,"637,00","666,00","4,55","10,00",DA,"555,00","583,00","5,05","10,00",DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,"2,5","2,58","3,2",5,DA,"2,6","2,69","3,46",5,DA,"2,8","2,83","1,07",5,DA,"2,9","2,98","2,76",5,DA,700,0,0,10,DA,900,0,0,10,DA,
616/21,616/VL/21,16.2.2021.,Završena,Ugovor br. 07-11-13-40-11/21 od 11.02.2021.,Komparativna,Prva,"Beijing Aerospace Changfeng Co., Ltd",ACM812A,20-812-A1-917,DA,DA,DA,DA,DA,Volumen,"572,00","526,00","8,04","10,00",DA,"543,00","571,00","5,16","10,00",DA,"676,00","700,00","3,55","10,00",DA,"629,00","660,00","4,93","10,00",DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,"2,5","2,51","0,4",5,DA,"2,6","2,69","3,46",5,DA,"2,8","2,85","1,79",5,DA,"2,9","2,99","3,1",5,DA,700,0,0,10,DA,900,0,0,10,DA,
609/21,609/VL/21,16.2.2021.,Završena,Ugovor br. 07-11-13-40-11/21 od 11.02.2021.,Komparativna,Prva,"Beijing Aerospace Changfeng Co., Ltd",ACM812A,20-812-A1-911,DA,DA,DA,DA,DA,Volumen,"512,00","556,00","8,59","10,00",DA,"475,00","503,00","5,89","10,00",DA,"620,00","655,00","5,65","10,00",DA,"537,00","587,00","9,31","10,00",DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,"2,5","2,59","3,6",5,DA,"2,6","2,69","3,46",5,DA,"2,8","2,84","1,43",5,DA,"2,9","2,98","2,76",5,DA,700,0,0,10,DA,900,0,0,10,DA,
608/21,608/VL/21,16.2.2021.,Završena,Ugovor br. 07-11-13-40-11/21 od 11.02.2021.,Komparativna,Prva,"Beijing Aerospace Changfeng Co., Ltd",ACM812A,20-812-A1-958,DA,DA,DA,DA,DA,Volumen,"521,00","551,00","5,76","10,00",DA,"470,00","516,00","9,79","10,00",DA,"610,00","661,00","8,36","10,00",DA,"582,00","635,00","9,11","10,00",DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,"2,5","2,54","1,6",5,DA,"2,6","2,67","2,69",5,DA,"2,8","2,81","0,36",5,DA,"2,9","2,99","3,1",5,DA,700,0,0,10,DA,900,0,0,10,DA,
601/21,601/VL/21,16.2.2021.,Završena,Ugovor br. 07-11-13-40-11/21 od 11.02.2021.,Komparativna,Prva,"Beijing Aerospace Changfeng Co., Ltd",ACM812A,20-812-A1-998,DA,DA,DA,DA,DA,Volumen,"492,00","541,00","9,96","10,00",DA,"510,00","555,00","8,82","10,00",DA,"540,00","594,00","10,00","10,00",DA,"540,00","579,00","7,22","10,00",DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,"2,5","2,58","3,2",5,DA,"2,6","2,61","0,38",5,DA,"2,8","2,89","3,21",5,DA,"2,9","2,93","1,03",5,DA,700,0,0,10,DA,900,0,0,10,DA,
613/21,613/VL/21,16.2.2021.,Završena,Ugovor br. 07-11-13-40-11/21 od 11.02.2021.,Komparativna,Prva,"Beijing Aerospace Changfeng Co., Ltd",ACM812A,20-812-A1-960,DA,DA,DA,DA,DA,Volumen,"562,00","582,00","3,56","10,00",DA,"530,00","549,00","3,58","10,00",DA,"692,00","733,00","5,92","10,00",DA,"605,00","638,00","5,45","10,00",DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,"2,5","2,57","2,8",5,DA,"2,6","2,69","3,46",5,DA,"2,8","2,86","2,14",5,DA,"2,9","2,99","3,1",5,DA,700,0,0,10,DA,900,0,0,10,DA,
612/21,612/VL/21,16.2.2021.,Završena,Ugovor br. 07-11-13-40-11/21 od 11.02.2021.,Komparativna,Prva,"Beijing Aerospace Changfeng Co., Ltd",ACM812A,20-812-A1-920,DA,DA,DA,DA,DA,Volumen,"535,00","547,00","2,24","10,00",DA,"534,00","575,00","7,68","10,00",DA,"645,00","689,00","6,82","10,00",DA,"610,00","653,00","7,05","10,00",DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,"2,5","2,59","3,6",5,DA,"2,6","2,69","3,46",5,DA,"2,8","2,83","1,07",5,DA,"2,9","2,98","2,76",5,DA,700,0,0,10,DA,900,0,0,10,DA,
614/21,614/VL/21,16.2.2021.,Završena,Ugovor br. 07-11-13-40-11/21 od 11.02.2021.,Komparativna,Prva,"Beijing Aerospace Changfeng Co., Ltd",ACM812A,20-812-A1-821,DA,DA,DA,DA,DA,Volumen,"525,00","537,00","2,29","10,00",DA,"523,00","550,00","5,16","10,00",DA,"565,00","611,00","8,14","10,00",DA,"575,00","629,00","9,39","10,00",DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,"2,5","2,59","3,6",5,DA,"2,6","2,65","1,92",5,DA,"2,8","2,88","2,86",5,DA,"2,9","2,96","2,07",5,DA,700,0,0,10,DA,900,0,0,10,DA,
621/21,621/VL/21,16.2.2021.,Završena,Ugovor br. 07-11-13-40-11/21 od 11.02.2021.,Komparativna,Prva,"Beijing Aerospace Changfeng Co., Ltd",ACM812A,20-812-A1-843,DA,DA,DA,DA,DA,Volumen,"540,00","594,00","10,00","10,00",DA,"478,00","524,00","9,62","10,00",DA,"645,00","706,00","9,46","10,00",DA,"594,00","633,00","6,57","10,00",DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,"2,5","2,59","3,6",5,DA,"2,6","2,68","3,08",5,DA,"2,8","2,86","2,14",5,DA,"2,9","2,99","3,1",5,DA,700,0,0,10,DA,900,0,0,10,DA,
606/21,606/VL/21,16.2.2021.,Završena,Ugovor br. 07-11-13-40-11/21 od 11.02.2021.,Komparativna,Prva,"Beijing Aerospace Changfeng Co., Ltd",ACM812A,20-812-A1-925,DA,DA,DA,DA,DA,Volumen,"467,00","485,00","3,85","10,00",DA,"520,00","523,00","0,58","10,00",DA,"585,00","642,00","9,74","10,00",DA,"535,00","535,00","0,00","10,00",DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,"2,5","2,59","3,6",5,DA,"2,6","2,69","3,46",5,DA,"2,8","2,86","2,14",5,DA,"2,9","2,99","3,1",5,DA,700,0,0,10,DA,900,0,0,10,DA,
635/21,635/VL/21,17.2.2021.,Završena,Ugovor br. 07-11-13-40-11/21 od 11.02.2021.,Komparativna,Prva,"Beijing Aerospace Changfeng Co., Ltd",ACM812A,20-812-A1-946,DA,DA,DA,DA,DA,Volumen,"527,00","568,00","7,78","10,00",DA,"502,00","507,00","1,00","10,00",DA,"590,00","616,00","4,41","10,00",DA,"657,00","688,00","4,72","10,00",DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,"2,5","2,57","2,8",5,DA,"2,6","2,68","3,08",5,DA,"2,8","2,92","4,29",5,DA,"2,9","3,03","4,48",5,DA,700,0,0,10,DA,900,0,0,10,DA,
628/21,628/VL/21,17.2.2021.,Završena,Ugovor br. 07-11-13-40-11/21 od 11.02.2021.,Komparativna,Prva,"Beijing Aerospace Changfeng Co., Ltd",ACM812A,20-812-A1-884,DA,DA,DA,DA,DA,Volumen,"537,00","561,00","4,47","10,00",DA,"502,00","538,00","7,17","10,00",DA,"657,00","656,00","0,15","10,00",DA,"607,00","621,00","2,31","10,00",DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,"2,5","2,62","4,8",5,DA,"2,6","2,69","3,46",5,DA,"2,8","2,88","2,86",5,DA,"2,9","3,02","4,14",5,DA,700,0,0,10,DA,900,0,0,10,DA,
636/21,636/VL/21,17.2.2021.,Završena,Ugovor br. 07-11-13-40-11/21 od 11.02.2021.,Komparativna,Prva,"Beijing Aerospace Changfeng Co., Ltd",ACM812A,20-812-A1-873,DA,DA,DA,DA,DA,Volumen,"566,00","529,00","6,54","10,00",DA,"543,00","545,00","0,37","10,00",DA,"650,00","612,00","5,85","10,00",DA,"592,00","600,00","1,35","10,00",DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,"2,5","2,58","3,2",5,DA,"2,6","2,7","3,85",5,DA,"2,8","2,91","3,93",5,DA,"2,9","2,95","1,72",5,DA,700,0,0,10,DA,900,0,0,10,DA,
633/21,633/VL/21,17.2.2021.,Završena,Ugovor br. 07-11-13-40-11/21 od 11.02.2021.,Komparativna,Prva,"Beijing Aerospace Changfeng Co., Ltd",ACM812A,20-812-A1-926,DA,DA,DA,DA,DA,Volumen,"522,00","574,00","9,96","10,00",DA,"510,00","528,00","3,53","10,00",DA,"657,00","710,00","8,07","10,00",DA,"602,00","653,00","8,47","10,00",DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,"2,5","2,62","4,8",5,DA,"2,6","2,73",5,5,DA,"2,8","2,88","2,86",5,DA,"2,9","2,94","1,38",5,DA,700,0,0,10,DA,900,0,0,10,DA,
634/21,634/VL/21,17.2.2021.,Završena,Ugovor br. 07-11-13-40-11/21 od 11.02.2021.,Komparativna,Prva,"Beijing Aerospace Changfeng Co., Ltd",ACM812A,20-812-A1-885,DA,DA,DA,DA,DA,Volumen,"510,00","549,00","7,65","10,00",DA,"530,00","529,00","0,19","10,00",DA,"642,00","692,00","7,79","10,00",DA,"597,00","601,00","0,67","10,00",DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,"2,5","2,52","0,8",5,DA,"2,6","2,64","1,54",5,DA,"2,8","2,9","3,57",5,DA,"2,9","2,92","0,69",5,DA,700,0,0,10,DA,900,0,0,10,DA,
626/21,626/VL/21,17.2.2021.,Završena,Ugovor br. 07-11-13-40-11/21 od 11.02.2021.,Komparativna,Prva,"Beijing Aerospace Changfeng Co., Ltd",ACM812A,20-812-A1-847,DA,DA,DA,DA,DA,Volumen,"585,00","551,00","5,81","10,00",DA,"522,00","500,00","4,21","10,00",DA,"687,00","669,00","2,62","10,00",DA,"598,00","585,00","2,17","10,00",DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,"2,5","2,57","2,8",5,DA,"2,6","2,72","4,62",5,DA,"2,8","2,77","1,07",5,DA,"2,9","2,97","2,41",5,DA,700,0,0,10,DA,900,0,0,10,DA,
632/21,632/VL/21,17.2.2021.,Završena,Ugovor br. 07-11-13-40-11/21 od 11.02.2021.,Komparativna,Prva,"Beijing Aerospace Changfeng Co., Ltd",ACM812A,20-812-A1-914,DA,DA,DA,DA,DA,Volumen,"542,00","521,00","3,87","10,00",DA,"522,00","527,00","0,96","10,00",DA,"675,00","671,00","0,59","10,00",DA,"587,00","593,00","1,02","10,00",DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,"2,5","2,54","1,6",5,DA,"2,6","2,66","2,31",5,DA,"2,8","2,73","2,5",5,DA,"2,9","2,98","2,76",5,DA,700,0,0,10,DA,900,0,0,10,DA,
630/21,630/VL/21,17.2.2021.,Završena,Ugovor br. 07-11-13-40-11/21 od 11.02.2021.,Komparativna,Prva,"Beijing Aerospace Changfeng Co., Ltd",ACM812A,20-812-A1-841,DA,DA,DA,DA,DA,Volumen,"621,00","580,00","6,60","10,00",DA,"569,00","547,00","3,87","10,00",DA,"774,00","745,00","3,75","10,00",DA,"621,00","585,00","5,80","10,00",DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,"2,5","2,59","3,6",5,DA,"2,6","2,72","4,62",5,DA,"2,8","2,83","1,07",5,DA,"2,9","3,03","4,48",5,DA,700,0,0,10,DA,900,0,0,10,DA,
631/21,631/VL/21,17.2.2021.,Završena,Ugovor br. 07-11-13-40-11/21 od 11.02.2021.,Komparativna,Prva,"Beijing Aerospace Changfeng Co., Ltd",ACM812A,20-812-A1-935,DA,DA,DA,DA,DA,Volumen,"522,00","515,00","1,34","10,00",DA,"509,00","519,00","1,96","10,00",DA,"631,00","605,00","4,12","10,00",DA,"543,00","540,00","0,55","10,00",DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,"2,5","2,59","3,6",5,DA,"2,6","2,73",5,5,DA,"2,8","2,85","1,79",5,DA,"2,9",3,"3,45",5,DA,700,0,0,10,DA,900,0,0,10,DA,
629/21,629/VL/21,17.2.2021.,Završena,Ugovor br. 07-11-13-40-11/21 od 11.02.2021.,Komparativna,Prva,"Beijing Aerospace Changfeng Co., Ltd",ACM812A,20-812-A1-829,DA,DA,DA,DA,DA,Volumen,"537,00","572,00","6,52","10,00",DA,"555,00","537,00","3,24","10,00",DA,"720,00","752,00","4,44","10,00",DA,"595,00","585,00","1,68","10,00",DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,"2,5","2,58","3,2",5,DA,"2,6","2,72","4,62",5,DA,"2,8","2,82","0,71",5,DA,"2,9","3,02","4,14",5,DA,700,0,0,10,DA,900,0,0,10,DA,
627/21,627/VL/21,17.2.2021.,Završena,Ugovor br. 07-11-13-40-11/21 od 11.02.2021.,Komparativna,Prva,"Beijing Aerospace Changfeng Co., Ltd",ACM812A,20-812-A1-864,DA,DA,DA,DA,DA,Volumen,"485,00","525,00","8,25","10,00",DA,"502,00","541,00","7,77","10,00",DA,"645,00","698,00","8,22","10,00",DA,"555,00","594,00","7,03","10,00",DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,"2,5","2,47","1,2",5,DA,"2,6","2,65","1,92",5,DA,"2,8","2,88","2,86",5,DA,"2,9","3,02","4,14",5,DA,700,0,0,10,DA,900,0,0,10,DA,
667/21,667/VL/21,18.2.2021.,Završena,Ugovor br. 07-11-13-40-11/21 od 11.02.2021.,Komparativna,Prva,"Beijing Aerospace Changfeng Co., Ltd",ACM812A,20-812-A1-874,DA,DA,DA,DA,DA,Volumen,"557,00","572,00","2,69","10,00",DA,"512,00","550,00","7,42","10,00",DA,"722,00","761,00","5,40","10,00",DA,"540,00","570,00","5,56","10,00",DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,"2,5","2,56","2,4",5,DA,"2,6","2,69","3,46",5,DA,"2,8","2,88","2,86",5,DA,"2,9","2,99","3,1",5,DA,700,0,0,10,DA,900,0,0,10,DA,
666/21,666/VL/21,18.2.2021.,Završena,Ugovor br. 07-11-13-40-11/21 od 11.02.2021.,Komparativna,Prva,"Beijing Aerospace Changfeng Co., Ltd",ACM812A,20-812-A1-895,DA,DA,DA,DA,DA,Volumen,"555,00","587,00","5,77","10,00",DA,"472,00","514,00","8,90","10,00",DA,"682,00","731,00","7,18","10,00",DA,"532,00","581,00","9,21","10,00",DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,"2,5","2,57","2,8",5,DA,"2,6","2,69","3,46",5,DA,"2,8","2,82","0,71",5,DA,"2,9","2,99","3,1",5,DA,700,0,0,10,DA,900,0,0,10,DA,
670/21,670/VL/21,19.2.2021.,Završena,Ugovor br. 07-11-13-40-11/21 od 11.02.2021.,Komparativna,Prva,"Beijing Aerospace Changfeng Co., Ltd",ACM812A,20-812-A1-927,DA,DA,DA,DA,DA,Volumen,"545,00","548,00","0,55","10,00",DA,"507,00","551,00","8,68","10,00",DA,"635,00","657,00","3,46","10,00",DA,"552,00","574,00","3,99","10,00",DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,"2,5","2,54","1,6",5,DA,"2,6","2,65","1,92",5,DA,"2,8","2,83","1,07",5,DA,"2,9","2,99","3,1",5,DA,700,0,0,10,DA,900,0,0,10,DA,
669/21,669/VL/21,19.2.2021.,Završena,Ugovor br. 07-11-13-40-11/21 od 11.02.2021.,Komparativna,Prva,"Beijing Aerospace Changfeng Co., Ltd",ACM812A,20-812-A1-905,DA,DA,DA,DA,DA,Volumen,"520,00","563,00","8,27","10,00",DA,"520,00","564,00","8,46","10,00",DA,"623,00","654,00","4,98","10,00",DA,"592,00","630,00","6,42","10,00",DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,"2,5","2,59","3,6",5,DA,"2,6","2,67","2,69",5,DA,"2,8","2,85","1,79",5,DA,"2,9","2,98","2,76",5,DA,700,0,0,10,DA,900,0,0,10,DA,
688/21,688/VL/21,22.2.2021.,Završena,Ugovor br. 07-11-13-40-11/21 od 11.02.2021.,Komparativna,Prva,"Beijing Aerospace Changfeng Co., Ltd",ACM812A,20-812-A1-863,DA,DA,DA,DA,DA,Volumen,"605,00","590,00","2,48","10,00",DA,"545,00","579,00","6,24","10,00",DA,"640,00","656,00","2,50","10,00",DA,"789,00","814,00","3,17","10,00",DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,"2,5","2,55",2,5,DA,"2,6","2,63","1,15",5,DA,"2,8","2,86","2,14",5,DA,"2,9","2,9",0,5,DA,700,0,0,10,DA,900,0,0,10,DA,
687/21,687/VL/21,22.2.2021.,Završena,Ugovor br. 07-11-13-40-11/21 od 11.02.2021.,Komparativna,Prva,"Beijing Aerospace Changfeng Co., Ltd",ACM812A,20-812-A1-959,DA,DA,DA,DA,DA,Volumen,"592,00","644,00","8,78","10,00",DA,"525,00","555,00","5,71","10,00",DA,"747,00","807,00","8,03","10,00",DA,"591,00","624,00","5,58","10,00",DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,"2,5","2,56","2,4",5,DA,"2,6","2,64","1,54",5,DA,"2,8","2,89","3,21",5,DA,"2,9","2,96","2,07",5,DA,700,0,0,10,DA,900,0,0,10,DA,
691/21,691/VL/21,22.2.2021.,Završena,Ugovor br. 07-11-13-40-11/21 od 11.02.2021.,Komparativna,Prva,"Beijing Aerospace Changfeng Co., Ltd",ACM812A,20-812-A1-941,DA,DA,DA,DA,DA,Volumen,"590,00","611,00","3,56","10,00",DA,"542,00","574,00","5,90","10,00",DA,"735,00","741,00","0,82","10,00",DA,"615,00","665,00","8,13","10,00",DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,"2,5","2,54","1,6",5,DA,"2,6","2,65","1,92",5,DA,"2,8","2,71","3,21",5,DA,"2,9","2,94","1,38",5,DA,700,0,0,10,DA,900,0,0,10,DA,
692/21,692/VL/21,22.2.2021.,Završena,Ugovor br. 07-11-13-40-11/21 od 11.02.2021.,Komparativna,Prva,"Beijing Aerospace Changfeng Co., Ltd",ACM812A,20-812-A1-912,DA,DA,DA,DA,DA,Volumen,"598,00","620,00","3,68","10,00",DA,"535,00","550,00","2,80","10,00",DA,"740,00","790,00","6,76","10,00",DA,"612,00","644,00","5,23","10,00",DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,"2,5","2,57","2,8",5,DA,"2,6","2,67","2,69",5,DA,"2,8","2,79","0,36",5,DA,"2,9","2,98","2,76",5,DA,700,0,0,10,DA,900,0,0,10,DA,
690/21,690/VL/21,22.2.2021.,Završena,Ugovor br. 07-11-13-40-11/21 od 11.02.2021.,Komparativna,Prva,"Beijing Aerospace Changfeng Co., Ltd",ACM812A,20-812-A1-823,DA,DA,DA,DA,DA,Volumen,"590,00","610,00","3,39","10,00",DA,"505,00","527,00","4,36","10,00",DA,"605,00","606,00","0,17","10,00",DA,"535,00","557,00","4,11","10,00",DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,"2,5","2,54","1,6",5,DA,"2,6","2,62","0,77",5,DA,"2,8","2,87","2,5",5,DA,"2,9","2,99","3,1",5,DA,700,0,0,10,DA,900,0,0,10,DA,
685/21,685/VL/21,22.2.2021.,Završena,Ugovor br. 07-11-13-40-11/21 od 11.02.2021.,Komparativna,Prva,"Beijing Aerospace Changfeng Co., Ltd",ACM812A,20-812-A1-871,DA,DA,DA,DA,DA,Volumen,"557,00","598,00","7,36","10,00",DA,"555,00","607,00","9,37","10,00",DA,"745,00","817,00","9,66","10,00",DA,"595,00","633,00","6,39","10,00",DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,"2,5","2,58","3,2",5,DA,"2,6","2,66","2,31",5,DA,"2,8","2,85","1,79",5,DA,"2,9","2,99","3,1",5,DA,700,0,0,10,DA,900,0,0,10,DA,
689/21,689/VL/21,22.2.2021.,Završena,Ugovor br. 07-11-13-40-11/21 od 11.02.2021.,Komparativna,Prva,"Beijing Aerospace Changfeng Co., Ltd",ACM812A,20-812-A1-828,DA,DA,DA,DA,DA,Volumen,"557,00","587,00","5,39","10,00",DA,"492,00","500,00","1,63","10,00",DA,"630,00","638,00","1,27","10,00",DA,"527,00","525,00","0,38","10,00",DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,"2,5","2,54","1,6",5,DA,"2,6","2,69","3,46",5,DA,"2,8","2,83","1,07",5,DA,"2,9","2,96","2,07",5,DA,700,0,0,10,DA,900,0,0,10,DA,
686/21,686/VL/21,22.2.2021.,Završena,Ugovor br. 07-11-13-40-11/21 od 11.02.2021.,Komparativna,Prva,"Beijing Aerospace Changfeng Co., Ltd",ACM812A,20-812-A1-879,DA,DA,DA,DA,DA,Volumen,"585,00","605,00","3,42","10,00",DA,"578,00","588,00","1,73","10,00",DA,"747,00","806,00","7,90","10,00",DA,"557,00","587,00","5,39","10,00",DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,"2,5","2,58","3,2",5,DA,"2,6","2,65","1,92",5,DA,"2,8","2,79","0,36",5,DA,"2,9","3,01","3,79",5,DA,700,0,0,10,DA,900,0,0,10,DA,
684/21,684/VL/21,22.2.2021.,Završena,Ugovor br. 07-11-13-40-11/21 od 11.02.2021.,Komparativna,Prva,"Beijing Aerospace Changfeng Co., Ltd",ACM812A,20-812-A1-923,DA,DA,DA,DA,DA,Volumen,"580,00","595,00","2,59","10,00",DA,"522,00","561,00","7,47","10,00",DA,"717,00","753,00","5,02","10,00",DA,"597,00","638,00","6,87","10,00",DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,"2,5","2,59","3,6",5,DA,"2,6","2,69","3,46",5,DA,"2,8","2,81","0,36",5,DA,"2,9","3,01","3,79",5,DA,700,0,0,10,DA,900,0,0,10,DA,
739/21,739/VL/21,23.2.2021.,Završena,Ugovor br. 07-11-13-40-11/21 od 11.02.2021.,Komparativna,Prva,"Beijing Aerospace Changfeng Co., Ltd",ACM812A,20-812-A1-952,DA,DA,DA,DA,DA,Volumen,"520,00","526,00","1,15","10,00",DA,"485,00","520,00","7,22","10,00",DA,"617,00","643,00","4,21","10,00",DA,"550,00","584,00","6,18","10,00",DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,"2,5","2,59","3,6",5,DA,"2,6","2,71","4,23",5,DA,"2,8","2,83","1,07",5,DA,"2,9","2,96","2,07",5,DA,700,0,0,10,DA,900,0,0,10,DA,
740/21,740/VL/21,23.2.2021.,Završena,Ugovor br. 07-11-13-40-11/21 od 11.02.2021.,Komparativna,Prva,"Beijing Aerospace Changfeng Co., Ltd",ACM812A,20-812-A1-934,DA,DA,DA,DA,DA,Volumen,"575,00","612,00","6,43","10,00",DA,"472,00","511,00","8,26","10,00",DA,"697,00","750,00","7,60","10,00",DA,"585,00","602,00","2,91","10,00",DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,"2,5","2,59","3,6",5,DA,"2,6","2,73",5,5,DA,"2,8","2,77","1,07",5,DA,"2,9","3,01","3,79",5,DA,700,0,0,10,DA,900,0,0,10,DA,
717/21,717/VL/21,23.2.2021.,Završena,Narudžbenica br. 118/21 od 08.02.2021.,Komparativna,Redovna,VIASYS,VELA,AJT01821,DA,DA,DA,DA,DA,Volumen,"200,00","210,00","5,00","10,00",DA,"300,00","312,00","4,00","10,00",DA,"400,00","423,00","5,75","10,00",DA,"500,00","509,00","1,80","10,00",DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
1375/21,1375/VL/21,31.3.2021.,Završena,Ugovor br. 1457 od 29.03.2021.,Komparativna,Redovna,WEINMANN,MEDUMAT STANDARD A,33319,DA,DA,DA,DA,DA,Volumen,"200,00","0,00","0,00","10,00",DA,"300,00","0,00","0,00","10,00",DA,"400,00","0,00","0,00","10,00",DA,"500,00","0,00","0,00","10,00",DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,15,"14,7",2,5,DA,20,"20,2",1,5,DA,25,"25,5",2,5,DA,30,"30,7","2,33",5,DA,700,0,0,10,DA,900,0,0,10,DA,
1379/21,1379/VL/21,31.3.2021.,Završena,Ugovor br. 1457 od 29.03.2021.,Komparativna,Redovna,WEINMANN,MEDUMAT,33156,DA,DA,DA,DA,DA,Volumen,"200,00","0,00","0,00","10,00",DA,"300,00","0,00","0,00","10,00",DA,"400,00","0,00","0,00","10,00",DA,"500,00","0,00","0,00","10,00",DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,20,"20,8",4,5,DA,25,"24,8","0,8",5,DA,30,"29,9","0,33",5,DA,35,"34,3",2,5,DA,700,0,0,10,DA,900,0,0,10,DA,
1408/21,1408/VL/21,1.4.2021.,Završena,Ugovor br. 1457 od 29.03.2021.,Komparativna,Redovna,WEINMANN,MEDUMAT STANDARD 2,9074,DA,DA,DA,DA,DA,Volumen,"200,00","181,00","9,50","10,00",DA,"300,00","277,00","7,67","10,00",DA,"400,00","364,00","9,00","10,00",DA,"500,00","453,00","9,40","10,00",DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
1396/21,1396/VL/21,1.4.2021.,Završena,Ugovor br. 1457 od 29.03.2021.,Komparativna,Redovna,WEINMANN,Medumat Standard,5372,DA,DA,DA,DA,DA,Volumen,"200,00","0,00","0,00","10,00",DA,"300,00","0,00","0,00","10,00",DA,"400,00","0,00","0,00","10,00",DA,"500,00","0,00","0,00","10,00",DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,20,"20,1","0,5",5,DA,25,"25,6","2,4",5,DA,30,"30,4","1,33",5,DA,40,"40,2","0,5",5,DA,700,0,0,10,DA,900,0,0,10,DA,
1386/21,1386/VL/21,1.4.2021.,Završena,Ugovor br. 1457 od 29.03.2021.,Komparativna,Redovna,WEINMANN,MEDUMAT STANDARD,9596,DA,DA,DA,DA,DA,Volumen,"200,00","0,00","0,00","10,00",DA,"300,00","0,00","0,00","10,00",DA,"400,00","0,00","0,00","10,00",DA,"500,00","0,00","0,00","10,00",DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,20,"20,8",4,5,DA,25,"25,1","0,4",5,DA,30,"29,6","1,33",5,DA,40,"39,6",1,5,DA,700,0,0,10,DA,900,0,0,10,DA,
1388/21,1388/VL/21,1.4.2021.,Završena,Ugovor br. 1457 od 29.03.2021.,Komparativna,Redovna,WEINMANN,MEDUMAT STANDARD A,39023,DA,DA,DA,DA,DA,Volumen,"200,00","0,00","0,00","10,00",DA,"300,00","0,00","0,00","10,00",DA,"400,00","0,00","0,00","10,00",DA,"500,00","0,00","0,00","10,00",DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,20,"20,6",3,5,DA,25,"25,1","0,4",5,DA,30,"30,6",2,5,DA,40,"40,6","1,5",5,DA,700,0,0,10,DA,900,0,0,10,DA,
1400/21,1400/VL/21,1.4.2021.,Završena,Ugovor br. 1457 od 29.03.2021.,Komparativna,Redovna,WEINMANN,MEDUMAT STANDARD A,39028,DA,DA,DA,DA,DA,Volumen,"200,00","0,00","0,00","10,00",DA,"300,00","0,00","0,00","10,00",DA,"400,00","0,00","0,00","10,00",DA,"500,00","0,00","0,00","10,00",DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,20,"19,5","2,5",5,DA,25,"25,8","3,2",5,DA,30,"30,8","2,67",5,DA,40,"39,5","1,25",5,DA,700,0,0,10,DA,900,0,0,10,DA,
1412/21,1412/VL/21,1.4.2021.,Završena,Ugovor br. 1457 od 29.03.2021.,Komparativna,Redovna,WEINMANN,Medumat Standard,18774,DA,DA,DA,DA,DA,Volumen,"200,00","0,00","0,00","10,00",DA,"300,00","0,00","0,00","10,00",DA,"400,00","0,00","0,00","10,00",DA,"500,00","0,00","0,00","10,00",DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,20,"20,6",3,5,DA,25,"24,1","3,6",5,DA,30,"29,8","0,67",5,DA,40,"39,5","1,25",5,DA,700,0,0,10,DA,900,0,0,10,DA,
1410/21,1410/VL/21,1.4.2021.,Završena,Ugovor br. 1457 od 29.03.2021.,Komparativna,Redovna,WEINMANN,MEDUMAT STANDARD 2,9071,DA,DA,DA,DA,DA,Volumen,"200,00","184,00","8,00","10,00",DA,"300,00","291,00","3,00","10,00",DA,"400,00","382,00","4,50","10,00",DA,"500,00","469,00","6,20","10,00",DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
1398/21,1398/VL/21,1.4.2021.,Završena,Ugovor br. 1457 od 29.03.2021.,Komparativna,Redovna,WEINMANN,MEDUMAT STANDARD 2,4723,DA,DA,DA,DA,DA,Volumen,"200,00","185,00","7,50","10,00",DA,"300,00","276,00","8,00","10,00",DA,"400,00","369,00","7,75","10,00",DA,"500,00","464,00","7,20","10,00",DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
1402/21,1402/VL/21,1.4.2021.,Završena,Ugovor br. 1457 od 29.03.2021.,Komparativna,Redovna,WEINMANN,MEDUMAT STANDARD 2,6103,DA,DA,DA,DA,DA,Volumen,"200,00","186,00","7,00","10,00",DA,"300,00","276,00","8,00","10,00",DA,"400,00","370,00","7,50","10,00",DA,"500,00","455,00","9,00","10,00",DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
1394/21,1394/VL/21,1.4.2021.,Završena,Ugovor br. 1457 od 29.03.2021.,Komparativna,Redovna,WEINMANN,MEDUMAT STANDARD 2,6119,DA,DA,DA,DA,DA,Volumen,"200,00","187,00","6,50","10,00",DA,"300,00","278,00","7,33","10,00",DA,"400,00","370,00","7,50","10,00",DA,"500,00","470,00","6,00","10,00",DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
1414/21,1414/VL/21,1.4.2021.,Završena,Ugovor br. 1457 od 29.03.2021.,Komparativna,Redovna,WEINMANN,Medumat Standard,22244,DA,DA,DA,DA,DA,Volumen,"200,00","0,00","0,00","10,00",DA,"300,00","0,00","0,00","10,00",DA,"400,00","0,00","0,00","10,00",DA,"500,00","0,00","0,00","10,00",DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,20,"20,2",1,5,DA,25,"24,9","0,4",5,DA,30,"29,7",1,5,DA,40,"39,1","2,25",5,DA,700,0,0,10,DA,900,0,0,10,DA,
1406/21,1406/VL/21,1.4.2021.,Završena,Ugovor br. 1457 od 29.03.2021.,Komparativna,Redovna,WEINMANN,MEDUMAT STANDARD A,39024,DA,DA,DA,DA,DA,Volumen,"200,00","0,00","0,00","10,00",DA,"300,00","0,00","0,00","10,00",DA,"400,00","0,00","0,00","10,00",DA,"500,00","0,00","0,00","10,00",DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,20,"20,8",4,5,DA,25,25,0,5,DA,30,"30,3",1,5,DA,40,"40,3","0,75",5,DA,700,0,0,10,DA,900,0,0,10,DA,
1404/21,1404/VL/21,1.4.2021.,Završena,Ugovor br. 1457 od 29.03.2021.,Komparativna,Prva,WEINMANN,MEDUMAT STANDARD 2,12510,DA,DA,DA,DA,DA,Volumen,"200,00","185,00","7,50","10,00",DA,"300,00","271,00","9,67","10,00",DA,"400,00","362,00","9,50","10,00",DA,"500,00","456,00","8,80","10,00",DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
1392/21,1392/VL/21,1.4.2021.,Završena,Ugovor br. 1457 od 29.03.2021.,Komparativna,Redovna,WEINMANN,MEDUMAT STANDARD A,39039,DA,DA,DA,DA,DA,Volumen,"200,00","0,00","0,00","10,00",DA,"300,00","0,00","0,00","10,00",DA,"400,00","0,00","0,00","10,00",DA,"500,00","0,00","0,00","10,00",DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,20,"20,4",2,5,DA,25,"25,6","2,4",5,DA,30,30,0,5,DA,40,"40,4",1,5,DA,700,0,0,10,DA,900,0,0,10,DA,
1390/21,1390/VL/21,1.4.2021.,Završena,Ugovor br. 1457 od 29.03.2021.,Komparativna,Prva,WEINMANN,MEDUMAT STANDARD 2,16390,DA,DA,DA,DA,DA,Volumen,"200,00","189,00","5,50","10,00",DA,"300,00","280,00","6,67","10,00",DA,"400,00","398,00","0,50","10,00",DA,"500,00","465,00","7,00","10,00",DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
1440/21,1440/VL/21,2.4.2021.,Završena,Ugovor br. 1457 od 29.03.2021.,Komparativna,Redovna,WEINMANN,MEDUMAT COMPACT,1440/21,DA,DA,DA,DA,DA,Volumen,"200,00","0,00","0,00","10,00",DA,"300,00","0,00","0,00","10,00",DA,"400,00","0,00","0,00","10,00",DA,"500,00","0,00","0,00","10,00",DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,20,"19,7","1,5",5,DA,25,"24,3","2,8",5,DA,30,"30,4","1,33",5,DA,40,"38,6","3,5",5,DA,700,0,0,10,DA,900,0,0,10,DA,
1438/21,1438/VL/21,2.4.2021.,Završena,Ugovor br. 1457 od 29.03.2021.,Komparativna,Redovna,WEINMANN,MEDUMAT COMPACT,1438/21,DA,DA,DA,DA,DA,Volumen,"200,00","0,00","0,00","10,00",DA,"300,00","0,00","0,00","10,00",DA,"400,00","0,00","0,00","10,00",DA,"500,00","0,00","0,00","10,00",DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,20,"19,2",4,10,DA,25,"24,1","3,6",10,DA,30,"28,7","4,33",10,DA,40,"38,6","3,5",10,DA,700,0,0,10,DA,900,0,0,10,DA,
1431/21,1431/VL/21,2.4.2021.,Završena,Ugovor br. 1457 od 29.03.2021.,Komparativna,Redovna,WEINMANN,MEDUMAT STANDARD 2,1755,DA,DA,DA,DA,DA,Volumen,"200,00","187,00","6,50","10,00",DA,"300,00","285,00","5,00","10,00",DA,"400,00","377,00","5,75","10,00",DA,"500,00","479,00","4,20","10,00",DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
1433/21,1433/VL/21,2.4.2021.,Završena,Ugovor br. 1457 od 29.03.2021.,Komparativna,Redovna,WEINMANN,MEDUMAT STANDARD A,275/16,DA,DA,DA,DA,DA,Volumen,"200,00","0,00","0,00","10,00",DA,"300,00","0,00","0,00","10,00",DA,"400,00","0,00","0,00","10,00",DA,"500,00","0,00","0,00","10,00",DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,20,"19,4",3,5,DA,25,"24,4","2,4",5,DA,30,"30,5","1,67",5,DA,40,"39,8","0,5",5,DA,700,0,0,10,DA,900,0,0,10,DA,
1429/21,1429/VL/21,2.4.2021.,Završena,Ugovor br. 1457 od 29.03.2021.,Komparativna,Redovna,WEINMANN,MEDUMAT STANDARD 2,1757,DA,DA,DA,DA,DA,Volumen,"200,00","189,00","5,50","10,00",DA,"300,00","281,00","6,33","10,00",DA,"400,00","370,00","7,50","10,00",DA,"500,00","479,00","4,20","10,00",DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
1420/21,1420/VL/21,2.4.2021.,Završena,Ugovor br. 1457 od 29.03.2021.,Komparativna,Prva,WEINMANN,MEDUMAT STANDARD 2,9073,DA,DA,DA,DA,DA,Volumen,"200,00","191,00","4,50","10,00",DA,"300,00","286,00","4,67","10,00",DA,"400,00","387,00","3,25","10,00",DA,"500,00","484,00","3,20","10,00",DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
