Broj izvještaja,Broj naloga,Datum izdavanja,Status verifikacije,Zahtjev za verifikaciju,Metoda,Vrsta,Proizvođač,Uređaj,Serijski broj,Verifikacija ispravna,Spoljašnji pregled 1,Spoljašnji pregled 2,Spoljašnji pregled 3,Spoljašnji pregled 4,VERIFIKACIJA GREŠKE MJERILA:,1: Zadana vrijednost [ml],1: Mjerena vrijednost [ml],1: Greška mjerenja [ % ],1: Dozvoljeno odstupanje  [ ± % ],1: Usklađeno,2: Zadana vrijednost [ml],2: Mjerena vrijednost [ml],2: Greška mjerenja [ % ],2: Dozvoljeno odstupanje  [ ± % ],2: Usklađeno,3: Zadana vrijednost [ml],3: Mjerena vrijednost [ml],3: Greška mjerenja [ % ],3: Dozvoljeno odstupanje  [ ± % ],3: Usklađeno,4: Zadana vrijednost [ml],4: Mjerena vrijednost [ml],4: Greška mjerenja [ % ],4: Dozvoljeno odstupanje  [ ± % ],4: Usklađeno,5: Zadana vrijednost [ml],5: Mjerena vrijednost [ml],5: Greška mjerenja [ % ],5: Dozvoljeno odstupanje  [ ± % ],5: Usklađeno,6: Zadana vrijednost [ml],6: Mjerena vrijednost [ml],6: Greška mjerenja [ % ],6: Dozvoljeno odstupanje  [ ± % ],6: Usklađeno,VERIFIKACIJA GREŠKE MJERILA:,7: Zadana vrijednost [mbar],7: Mjerena vrijednost [mbar],7: Greška mjerenja [ % ],7: Dozvoljeno odstupanje  [ ± % ],7: Usklađeno,8: Zadana vrijednost [mbar],8: Mjerena vrijednost [mbar],8: Greška mjerenja [ % ],8: Dozvoljeno odstupanje  [ ± % ],8: Usklađeno,9: Zadana vrijednost [mbar],9: Mjerena vrijednost [mbar],9: Greška mjerenja [ % ],9: Dozvoljeno odstupanje  [ ± % ],9: Usklađeno,10: Zadana vrijednost [mbar],10: Mjerena vrijednost [mbar],10: Greška mjerenja [ % ],10: Dozvoljeno odstupanje  [ ± % ],10: Usklađeno,11: Zadana vrijednost [mbar],11: Mjerena vrijednost [mbar],11: Greška mjerenja [ % ],11: Dozvoljeno odstupanje  [ ± % ],11: Usklađeno,12: Zadana vrijednost [mbar],12: Mjerena vrijednost [mbar],12: Greška mjerenja [ % ],12: Dozvoljeno odstupanje  [ ± % ],12: Usklađeno,Napomena
1418/21,1418/VL/21,2.4.2021.,Završena,Ugovor br. 1457 od 29.03.2021.,Komparativna,Redovna,WEINMANN,Medumat Standard,256,DA,DA,DA,DA,DA,Volumen,"200,00","0,00","0,00","10,00",DA,"300,00","0,00","0,00","10,00",DA,"400,00","0,00","0,00","10,00",DA,"500,00","0,00","0,00","10,00",DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,15,"15,6",4,5,DA,20,"19,5","2,5",5,DA,30,"30,6",2,5,DA,40,"39,3","1,75",5,DA,700,0,0,10,DA,900,0,0,10,DA,
1427/21,1427/VL/21,2.4.2021.,Završena,Ugovor br. 1457 od 29.03.2021.,Komparativna,Redovna,WEINMANN,MEDUMAT STANDARD A,38951,DA,DA,DA,DA,DA,Volumen,"200,00","0,00","0,00","10,00",DA,"300,00","0,00","0,00","10,00",DA,"400,00","0,00","0,00","10,00",DA,"500,00","0,00","0,00","10,00",DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,20,"20,1","0,5",10,DA,25,"25,5",2,10,DA,30,"29,4",2,10,DA,40,"40,3","0,75",10,DA,700,0,0,10,DA,900,0,0,10,DA,
1430/21,1430/VL/21,2.4.2021.,Završena,Ugovor br. 1457 od 29.03.2021.,Komparativna,Prva,WEINMANN,MEDUMAT STANDARD 2,16389,DA,DA,DA,DA,DA,Volumen,"200,00","187,00","6,50","10,00",DA,"300,00","275,00","8,33","10,00",DA,"400,00","372,00","7,00","10,00",DA,"500,00","474,00","5,20","10,00",DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
1435/21,1435/VL/21,2.4.2021.,Završena,Ugovor br. 1457 od 29.03.2021.,Komparativna,Redovna,WEINMANN,MEDUMAT STANDARD 2,2574,DA,DA,DA,DA,DA,Volumen,"200,00","193,00","3,50","10,00",DA,"300,00","294,00","2,00","10,00",DA,"400,00","388,00","3,00","10,00",DA,"500,00","493,00","1,40","10,00",DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
1423/21,1423/VL/21,2.4.2021.,Završena,Ugovor br. 1457 od 29.03.2021.,Komparativna,Redovna,WEINMANN,MEDUMAT STANDARD 2,9111,DA,DA,DA,DA,DA,Volumen,"200,00","190,00","5,00","10,00",DA,"300,00","285,00","5,00","10,00",DA,"400,00","373,00","6,75","10,00",DA,"500,00","485,00","3,00","10,00",DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
1425/21,1425/VL/21,2.4.2021.,Završena,Ugovor br. 1457 od 29.03.2021.,Komparativna,Prva,WEINMANN,MEDUMAT STANDARD 2,12512,DA,DA,DA,DA,DA,Volumen,"200,00","188,00","6,00","10,00",DA,"300,00","279,00","7,00","10,00",DA,"400,00","367,00","8,25","10,00",DA,"500,00","455,00","9,00","10,00",DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
1443/21,1443/VL/21,5.4.2021.,Završena,Ugovor br. 1457 od 29.03.2021.,Komparativna,Redovna,WEINMANN,Medumat Standard,33976,DA,DA,DA,DA,DA,Volumen,"200,00","0,00","0,00","10,00",DA,"300,00","0,00","0,00","10,00",DA,"400,00","0,00","0,00","10,00",DA,"500,00","0,00","0,00","10,00",DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,20,"19,5","2,5",5,DA,25,"24,8","0,8",5,DA,30,"29,1",3,5,DA,40,"38,6","3,5",5,DA,700,0,0,10,DA,900,0,0,10,DA,
1441/21,1441/VL/21,5.4.2021.,Završena,Ugovor br. 1457 od 29.03.2021.,Komparativna,Redovna,WEINMANN,MEDUMAT STANDARD A,33155,DA,DA,DA,DA,DA,Volumen,"200,00","0,00","0,00","10,00",DA,"300,00","0,00","0,00","10,00",DA,"400,00","0,00","0,00","10,00",DA,"500,00","0,00","0,00","10,00",DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,20,"20,7","3,5",5,DA,25,"25,4","1,6",5,DA,30,31,"3,33",5,DA,40,"41,2",3,5,DA,700,0,0,10,DA,900,0,0,10,DA,
1449/21,1449/VL/21,15.4.2021.,Završena,Ugovor br. 1457 od 29.03.2021.,Komparativna,Redovna,WEINMANN,MEDUMAT STD,266/14,DA,DA,DA,DA,DA,Volumen,"200,00","0,00","0,00","10,00",DA,"300,00","0,00","0,00","10,00",DA,"400,00","0,00","0,00","10,00",DA,"500,00","0,00","0,00","10,00",DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,20,"19,7","1,5",5,DA,25,"24,9","0,4",5,DA,30,"29,1",3,5,DA,40,"38,9","2,75",5,DA,700,0,0,10,DA,900,0,0,10,DA,
1448/21,1448/VL/21,15.4.2021.,Završena,Ugovor br. 1457 od 29.03.2021.,Komparativna,Redovna,WEINMANN,MEDUMAT,13817,DA,DA,DA,DA,DA,Volumen,"200,00","0,00","0,00","10,00",DA,"300,00","0,00","0,00","10,00",DA,"400,00","0,00","0,00","10,00",DA,"500,00","0,00","0,00","10,00",DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,20,"20,4",2,5,DA,25,"24,7","1,2",5,DA,30,"29,4",2,5,DA,40,"39,2",2,5,DA,700,0,0,10,DA,900,0,0,10,DA,
1450/21,1450/VL/21,15.4.2021.,Završena,Ugovor br. 1457 od 29.03.2021.,Komparativna,Redovna,WEINMANN,MEDUMAT STANDARD A,8831,DA,DA,DA,DA,DA,Volumen,"200,00","0,00","0,00","10,00",DA,"300,00","0,00","0,00","10,00",DA,"400,00","0,00","0,00","10,00",DA,"500,00","0,00","0,00","10,00",DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,20,"19,7","1,5",5,DA,25,"24,4","2,4",5,DA,30,"30,9",3,5,DA,40,"40,9","2,25",5,DA,700,0,0,10,DA,900,0,0,10,DA,
1452/21,1452/VL/21,15.4.2021.,Završena,Ugovor br. 1457 od 29.03.2021.,Komparativna,Redovna,WEINMANN,MEDUMAT STANDARD 2,1681,DA,DA,DA,DA,DA,Volumen,"200,00","195,00","2,50","10,00",DA,"300,00","278,00","7,33","10,00",DA,"400,00","373,00","6,75","10,00",DA,"500,00","473,00","5,40","10,00",DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
1468/21,1468/VL/21,16.4.2021.,Završena,Narudžbenica br. 33-04-1754-1/20-1202 od 09.04.2021.,Komparativna,Prva,DRAGER,EVITA V600,ASNJ-1183,DA,DA,DA,DA,DA,Volumen,"200,00","188,00","6,00","10,00",DA,"300,00","284,00","5,33","10,00",DA,"400,00","363,00","9,25","10,00",DA,"500,00","454,00","9,20","10,00",DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
1470/21,1470/VL/21,16.4.2021.,Završena,Narudžbenica br. 33-04-1754-1/20-1202 od 09.04.2021.,Komparativna,Prva,LOWENSTEIN MEDICAL,PRISMA VENT50C,99003829,DA,DA,DA,DA,DA,Volumen,"200,00","0,00","0,00","10,00",DA,"300,00","0,00","0,00","10,00",DA,"400,00","0,00","0,00","10,00",DA,"500,00","0,00","0,00","10,00",DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,20,"19,9","0,5",5,DA,25,25,0,5,DA,30,"29,8","0,67",5,DA,40,"40,2","0,5",5,DA,700,0,0,10,DA,900,0,0,10,DA,
1467/21,1467/VL/21,16.4.2021.,Završena,Narudžbenica br. 33-04-1754-1/20-1202 od 09.04.2021.,Komparativna,Prva,DRAGER,INFINITY C500,ASNH-0528,DA,DA,DA,DA,DA,Volumen,"200,00","182,00","9,00","10,00",DA,"300,00","303,00","1,00","10,00",DA,"400,00","379,00","5,25","10,00",DA,"500,00","529,00","5,80","10,00",DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
1469/21,1469/VL/21,16.4.2021.,Završena,Narudžbenica br. 33-04-1754-1/20-1202 od 09.04.2021.,Komparativna,Prva,DRAGER,INFINITY C500,ASNH-0500,DA,DA,DA,DA,DA,Volumen,"200,00","204,00","2,00","10,00",DA,"300,00","286,00","4,67","10,00",DA,"400,00","400,00","0,00","10,00",DA,"500,00","506,00","1,20","10,00",DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
1472/21,1472/VL/21,16.4.2021.,Završena,Narudžbenica br. 33-04-1754-1/20-1202 od 09.04.2021.,Komparativna,Prva,LOWENSTEIN MEDICAL,PRISMA VENT50C,99002715,DA,DA,DA,DA,DA,Volumen,"200,00","0,00","0,00","10,00",DA,"300,00","0,00","0,00","10,00",DA,"400,00","0,00","0,00","10,00",DA,"500,00","0,00","0,00","10,00",DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,20,"20,2",1,5,DA,25,"25,2","0,8",5,DA,30,"30,3",1,5,DA,40,"40,1","0,25",5,DA,700,0,0,10,DA,900,0,0,10,DA,
1471/21,1471/VL/21,16.4.2021.,Završena,Narudžbenica br. 33-04-1754-1/20-1202 od 09.04.2021.,Komparativna,Prva,LOWENSTEIN MEDICAL,PRISMA VENT50C,99003781,DA,DA,DA,DA,DA,Volumen,"200,00","0,00","0,00","10,00",DA,"300,00","0,00","0,00","10,00",DA,"400,00","0,00","0,00","10,00",DA,"500,00","0,00","0,00","10,00",DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,20,"20,3","1,5",5,DA,25,"25,2","0,8",5,DA,30,"30,3",1,5,DA,40,"40,3","0,75",5,DA,700,0,0,10,DA,900,0,0,10,DA,
1465/21,1465/VL/21,16.4.2021.,Završena,Narudžbenica br. 33-04-1754-1/20-1202 od 09.04.2021.,Komparativna,Prva,DRAGER,INFINITY C500,ASNH-0527,DA,DA,DA,DA,DA,Volumen,"200,00","186,00","7,00","10,00",DA,"300,00","285,00","5,00","10,00",DA,"400,00","391,00","2,25","10,00",DA,"500,00","505,00","1,00","10,00",DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
1466/21,1466/VL/21,16.4.2021.,Završena,Narudžbenica br. 33-04-1754-1/20-1202 od 09.04.2021.,Komparativna,Prva,LOWENSTEIN MEDICAL,PRISMA VENT50C,99003822,DA,DA,DA,DA,DA,Volumen,"200,00","0,00","0,00","10,00",DA,"300,00","0,00","0,00","10,00",DA,"400,00","0,00","0,00","10,00",DA,"500,00","0,00","0,00","10,00",DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,20,"20,3","1,5",5,DA,25,"25,2","0,8",5,DA,30,"30,4","1,33",5,DA,40,"40,4",1,5,DA,700,0,0,10,DA,900,0,0,10,DA,
1476/21,1476/VL/21,19.4.2021.,Završena,Narudžbenica od 16.04.2021.,Komparativna,Prva,Spencer,190 NXT,OP3-19-12659-01-0003,DA,DA,DA,DA,DA,Volumen,"200,00","0,00","0,00","10,00",DA,"300,00","0,00","0,00","10,00",DA,"400,00","0,00","0,00","10,00",DA,"500,00","0,00","0,00","10,00",DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,20,"20,6",3,10,DA,25,"25,6","2,4",10,DA,30,"29,8","0,67",10,DA,40,39,"2,5",10,DA,700,0,0,10,DA,900,0,0,10,DA,
1480/22,1480/VL/21,20.4.2021.,Završena,Narudžbenica br. 686/20 od 22.09.2020.,Komparativna,Prva,DRAGER,INFINITY C500,ASNH-0537,DA,DA,DA,DA,DA,Volumen,"200,00","183,00","8,50","10,00",DA,"300,00","272,00","9,33","10,00",DA,"400,00","362,00","9,50","10,00",DA,"500,00","470,00","6,00","10,00",DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
1481/21,1481/VL/21,20.4.2021.,Završena,Narudžbenica br. 686/20 od 22.09.2020.,Komparativna,Prva,DRAGER,INFINITY C500,ASNH-0596,DA,DA,DA,DA,DA,Volumen,"200,00","181,00","9,50","10,00",DA,"300,00","280,00","6,67","10,00",DA,"400,00","382,00","4,50","10,00",DA,"500,00","494,00","1,20","10,00",DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
1482/21,1482/VL/21,20.4.2021.,Završena,Narudžbenica br. 686/20 od 22.09.2020.,Komparativna,Prva,MAQUET,SERVO-I,100975,DA,DA,DA,DA,DA,Volumen,"200,00","183,00","8,50","10,00",DA,"300,00","275,00","8,33","10,00",DA,"400,00","385,00","3,75","10,00",DA,"500,00","461,00","7,80","10,00",DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
1516/21,1516/VL/21,23.4.2021.,Završena,Ugovor ZJN 85/21 od 21.04.2021.,Komparativna,Prva,Heinen Lowenstein,PRISMA VENT50C,99002712,DA,DA,DA,DA,DA,Volumen,"200,00","0,00","0,00","10,00",DA,"300,00","0,00","0,00","10,00",DA,"400,00","0,00","0,00","10,00",DA,"500,00","0,00","0,00","10,00",DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,20,"20,3","1,5",5,DA,25,"26,1","4,4",5,DA,30,"30,8","2,67",5,DA,40,"39,1","2,25",5,DA,700,0,0,10,DA,900,0,0,10,DA,
1517/21,1517/VL/21,23.4.2021.,Završena,Ugovor ZJN 85/21 od 21.04.2021.,Komparativna,Prva,Heinen Lowenstein,PRISMA VENT50C,99003185,DA,DA,DA,DA,DA,Volumen,"200,00","0,00","0,00","10,00",DA,"300,00","0,00","0,00","10,00",DA,"400,00","0,00","0,00","10,00",DA,"500,00","0,00","0,00","10,00",DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,20,"19,8",1,5,DA,25,"25,1","0,4",5,DA,30,30,0,5,DA,40,"40,1","0,25",5,DA,700,0,0,10,DA,900,0,0,10,DA,
1506/21,1506/VL/21,23.4.2021.,Završena,Narudžbenica od 22.04.2021,Komparativna,Redovna,DRAGER,Evita 4,ARND-0130,DA,DA,DA,DA,DA,Volumen,"200,00","181,00","9,50","10,00",DA,"300,00","276,00","8,00","10,00",DA,"400,00","377,00","5,75","10,00",DA,"500,00","480,00","4,00","10,00",DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
1512/21,1512/VL/21,23.4.2021.,Završena,Ugovor ZJN 85/21 od 21.04.2021.,Komparativna,Prva,Heinen Lowenstein,PRISMA VENT50C,99002696,DA,DA,DA,DA,DA,Volumen,"200,00","0,00","0,00","10,00",DA,"300,00","0,00","0,00","10,00",DA,"400,00","0,00","0,00","10,00",DA,"500,00","0,00","0,00","10,00",DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,20,"20,4",2,5,DA,25,"25,8","3,2",5,DA,30,31,"3,33",5,DA,40,"40,8",2,5,DA,700,0,0,10,DA,900,0,0,10,DA,
1515/21,1515/VL/21,23.4.2021.,Završena,Ugovor ZJN 85/21 od 21.04.2021.,Komparativna,Prva,Heinen Lowenstein,PRISMA VENT50C,99002814,DA,DA,DA,DA,DA,Volumen,"200,00","0,00","0,00","10,00",DA,"300,00","0,00","0,00","10,00",DA,"400,00","0,00","0,00","10,00",DA,"500,00","0,00","0,00","10,00",DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,20,"20,1","0,5",5,DA,25,25,0,5,DA,30,"30,2","0,67",5,DA,40,"39,8","0,5",5,DA,700,0,0,10,DA,900,0,0,10,DA,
1513/21,1513/VL/21,23.4.2021.,Završena,Ugovor ZJN 85/21 od 21.04.2021.,Komparativna,Prva,Heinen Lowenstein,PRISMA VENT50C,99002982,DA,DA,DA,DA,DA,Volumen,"200,00","0,00","0,00","10,00",DA,"300,00","0,00","0,00","10,00",DA,"400,00","0,00","0,00","10,00",DA,"500,00","0,00","0,00","10,00",DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,20,"19,9","0,5",5,DA,25,"25,1","0,4",5,DA,30,"30,5","1,67",5,DA,40,"40,4",1,5,DA,700,0,0,10,DA,900,0,0,10,DA,
1514/21,1514/VL/21,23.4.2021.,Završena,Ugovor ZJN 85/21 od 21.04.2021.,Komparativna,Prva,Heinen Lowenstein,PRISMA VENT50C,99002708,DA,DA,DA,DA,DA,Volumen,"200,00","0,00","0,00","10,00",DA,"300,00","0,00","0,00","10,00",DA,"400,00","0,00","0,00","10,00",DA,"500,00","0,00","0,00","10,00",DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,20,"19,9","0,5",5,DA,25,"24,8","0,8",5,DA,30,"30,5","1,67",5,DA,40,"40,4",1,5,DA,700,0,0,10,DA,900,0,0,10,DA,
1598/21,1598/VL/21,4.5.2021.,Završena,Ugovor br. 01-53-4-53-2272-4/21 od 28.04.2021.,Komparativna,Prva,MINDRAY,SYNOVENT E5,EE-04005267,DA,DA,DA,DA,DA,Volumen,"200,00","204,00","2,00","10,00",DA,"300,00","302,00","0,67","10,00",DA,"400,00","400,00","0,00","10,00",DA,"500,00","503,00","0,60","10,00",DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
1579/21,1579/VL/21,4.5.2021.,Završena,Ugovor br. 01-53-4-53-2272-4/21 od 28.04.2021.,Komparativna,Prva,MINDRAY,SV300,GB-04018564,DA,DA,DA,DA,DA,Volumen,"200,00","192,00","4,00","10,00",DA,"300,00","279,00","7,00","10,00",DA,"400,00","384,00","4,00","10,00",DA,"500,00","483,00","3,40","10,00",DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
1597/21,1597/VL/21,4.5.2021.,Završena,Ugovor br. 01-53-4-53-2272-4/21 od 28.04.2021.,Komparativna,Redovna,AEONMED,VG70,VG70(E)XZZU5203,DA,DA,DA,DA,DA,Volumen,"200,00","183,00","8,50","10,00",DA,"300,00","271,00","9,67","10,00",DA,"400,00","374,00","6,50","10,00",DA,"500,00","458,00","8,40","10,00",DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
1572/21,1572/VL/21,4.5.2021.,Završena,Ugovor br. 01-53-4-53-2272-4/21 od 28.04.2021.,Komparativna,Redovna,Carefusion,Avea,AGV02079,DA,DA,DA,DA,DA,Volumen,"200,00","185,00","7,50","10,00",DA,"300,00","278,00","7,33","10,00",DA,"400,00","371,00","7,25","10,00",DA,"500,00","471,00","5,80","10,00",DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
1581/21,1581/VL/21,4.5.2021.,Završena,Ugovor br. 01-53-4-53-2272-4/21 od 28.04.2021.,Komparativna,Prva,MINDRAY,SYNOVENT E5,EE-05005266,DA,DA,DA,DA,DA,Volumen,"200,00","205,00","2,50","10,00",DA,"300,00","302,00","0,67","10,00",DA,"400,00","399,00","0,25","10,00",DA,"500,00","493,00","1,40","10,00",DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
1556/21,1556/VL/21,4.5.2021.,Završena,Ugovor br. 01-53-4-53-2272-4/21 od 28.04.2021.,Komparativna,Prva,MINDRAY,SYNOVENT E5,EE-04005260,DA,DA,DA,DA,DA,Volumen,"200,00","182,00","9,00","10,00",DA,"300,00","274,00","8,67","10,00",DA,"400,00","364,00","9,00","10,00",DA,"500,00","457,00","8,60","10,00",DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
1583/21,1583/VL/21,4.5.2021.,Završena,Ugovor br. 01-53-4-53-2272-4/21 od 28.04.2021.,Komparativna,Prva,MINDRAY,SYNOVENT E5,EE-04005268,DA,DA,DA,DA,DA,Volumen,"200,00","211,00","5,50","10,00",DA,"300,00","313,00","4,33","10,00",DA,"400,00","407,00","1,75","10,00",DA,"500,00","499,00","0,20","10,00",DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
1569/21,1569/VL/21,4.5.2021.,Završena,Ugovor br. 01-53-4-53-2272-4/21 od 28.04.2021.,Komparativna,Redovna,Heinen Lowenstein,Elisa,0400000HUL52141169,DA,DA,DA,DA,DA,Volumen,"200,00","201,00","0,50","10,00",DA,"300,00","299,00","0,33","10,00",DA,"400,00","401,00","0,25","10,00",DA,"500,00","489,00","2,20","10,00",DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
1571/21,1571/VL/21,4.5.2021.,Završena,Ugovor br. 01-53-4-53-2272-4/21 od 28.04.2021.,Komparativna,Redovna,Heinen Lowenstein,Elisa,0400000HUL52141176,DA,DA,DA,DA,DA,Volumen,"200,00","214,00","7,00","10,00",DA,"300,00","309,00","3,00","10,00",DA,"400,00","417,00","4,25","10,00",DA,"500,00","496,00","0,80","10,00",DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
1578/21,1578/VL/21,4.5.2021.,Završena,Ugovor br. 01-53-4-53-2272-4/21 od 28.04.2021.,Komparativna,Redovna,AEONMED,VG70,VG70(E)XZZU5204,DA,DA,DA,DA,DA,Volumen,"200,00","185,00","7,50","10,00",DA,"300,00","273,00","9,00","10,00",DA,"400,00","363,00","9,25","10,00",DA,"500,00","453,00","9,40","10,00",DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
1596/21,1596/VL/21,4.5.2021.,Završena,Ugovor br. 01-53-4-53-2272-4/21 od 28.04.2021.,Komparativna,Redovna,GE - General Electric,Engstrom Carestation,CBCP02164,DA,DA,DA,DA,DA,Volumen,"200,00","188,00","6,00","10,00",DA,"300,00","305,00","1,67","10,00",DA,"400,00","403,00","0,75","10,00",DA,"500,00","519,00","3,80","10,00",DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
1582/21,1582/VL/21,4.5.2021.,Završena,Ugovor br. 01-53-4-53-2272-4/21 od 28.04.2021.,Komparativna,Prva,MINDRAY,SYNOVENT E5,EE-05005345,DA,DA,DA,DA,DA,Volumen,"200,00","205,00","2,50","10,00",DA,"300,00","301,00","0,33","10,00",DA,"400,00","400,00","0,00","10,00",DA,"500,00","491,00","1,80","10,00",DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
1577/21,1577/VL/21,4.5.2021.,Završena,Ugovor br. 01-53-4-53-2272-4/21 od 28.04.2021.,Komparativna,Prva,MINDRAY,SYNOVENT E5,EE-05005347,DA,DA,DA,DA,DA,Volumen,"200,00","218,00","9,00","10,00",DA,"300,00","312,00","4,00","10,00",DA,"400,00","409,00","2,25","10,00",DA,"500,00","508,00","1,60","10,00",DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
1580/21,1580/VL/21,4.5.2021.,Završena,Ugovor br. 01-53-4-53-2272-4/21 od 28.04.2021.,Komparativna,Prva,MINDRAY,SYNOVENT E5,EE-05005351,DA,DA,DA,DA,DA,Volumen,"200,00","210,00","5,00","10,00",DA,"300,00","306,00","2,00","10,00",DA,"400,00","402,00","0,50","10,00",DA,"500,00","501,00","0,20","10,00",DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
1570/21,1570/VL/21,4.5.2021.,Završena,Ugovor br. 01-53-4-53-2272-4/21 od 28.04.2021.,Komparativna,Redovna,Carefusion,Avea,AGV02295,DA,DA,DA,DA,DA,Volumen,"200,00","180,00","10,00","10,00",DA,"300,00","272,00","9,33","10,00",DA,"400,00","363,00","9,25","10,00",DA,"500,00","456,00","8,80","10,00",DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
1573/21,1573/VL/21,4.5.2021.,Završena,Ugovor br. 01-53-4-53-2272-4/21 od 28.04.2021.,Komparativna,Prva,MINDRAY,SYNOVENT E5,EE-04005259,DA,DA,DA,DA,DA,Volumen,"200,00","201,00","0,50","10,00",DA,"300,00","297,00","1,00","10,00",DA,"400,00","400,00","0,00","10,00",DA,"500,00","492,00","1,60","10,00",DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
1576/21,1576/VL/21,4.5.2021.,Završena,Ugovor br. 01-53-4-53-2272-4/21 od 28.04.2021.,Komparativna,Prva,MINDRAY,SV300,GB-04018572,DA,DA,DA,DA,DA,Volumen,"200,00","183,00","8,50","10,00",DA,"300,00","286,00","4,67","10,00",DA,"400,00","396,00","1,00","10,00",DA,"500,00","516,00","3,20","10,00",DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
1641/21,1641/VL/21,5.5.2021.,Završena,Ugovor br. 01-53-4-53-2272-4/21 od 28.04.2021.,Komparativna,Redovna,WEINMANN,MEDUMAT STANDARD 2,2606,DA,DA,DA,DA,DA,Volumen,"200,00","182,00","9,00","10,00",DA,"300,00","274,00","8,67","10,00",DA,"400,00","369,00","7,75","10,00",DA,"500,00","457,00","8,60","10,00",DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
1631/21,1631/VL/21,5.5.2021.,Završena,Ugovor br. 01-53-4-53-2272-4/21 od 28.04.2021.,Komparativna,Redovna,Hamilton Medical,T1,3498,DA,DA,DA,DA,DA,Volumen,"200,00","187,00","6,50","10,00",DA,"300,00","310,00","3,33","10,00",DA,"400,00","437,00","9,25","10,00",DA,"500,00","536,00","7,20","10,00",DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
1684/21,1684/VL/21,6.5.2021.,Završena,Ugovor br. 01-53-4-53-2272-4/21 od 28.04.2021.,Komparativna,Redovna,IMT MEDICAL,Tip 1000,10252 - INV.BR,DA,DA,DA,DA,DA,Volumen,"200,00","0,00","0,00","10,00",DA,"300,00","0,00","0,00","10,00",DA,"400,00","0,00","0,00","10,00",DA,"500,00","0,00","0,00","10,00",DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,15,"15,2","1,33",5,DA,20,"20,2",1,5,DA,25,"24,4","2,4",5,DA,30,"29,5","1,67",5,DA,700,0,0,10,DA,900,0,0,10,DA,
1992/21,1992/VL/21,2.6.2021.,Završena,Ugovor br. 602/21 od 31.05.2021.,Komparativna,Redovna,Spencer,170 NXT,OP3-18-10800-01-0006,DA,DA,DA,DA,DA,Volumen,"200,00","0,00","0,00","10,00",DA,"300,00","0,00","0,00","10,00",DA,"400,00","0,00","0,00","10,00",DA,"500,00","0,00","0,00","10,00",DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,20,"20,7","3,5",10,DA,25,"23,9","4,4",10,DA,30,"30,6",2,10,DA,40,"39,3","1,75",10,DA,700,0,0,10,DA,900,0,0,10,DA,
2145/21,2145/VL/21,25.6.2021.,Završena,Ugovor br. 33-04-1754-1/20 od 15.04.2020.,Komparativna,Redovna,MAQUET,SERVO I,83784,DA,DA,DA,DA,DA,Volumen,"200,00","182,00","9,00","10,00",DA,"300,00","278,00","7,33","10,00",DA,"400,00","379,00","5,25","10,00",DA,"500,00","491,00","1,80","10,00",DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
2147/21,2147/VL/21,25.6.2021.,Završena,Ugovor br. 33-04-1754-1/20 od 15.04.2020.,Komparativna,Redovna,IMT MEDICAL,BELLA VISTA,MB152632,DA,DA,DA,DA,DA,Volumen,"200,00","186,00","7,00","10,00",DA,"300,00","281,00","6,33","10,00",DA,"400,00","394,00","1,50","10,00",DA,"500,00","491,00","1,80","10,00",DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
2146/21,2146/VL/21,25.6.2021.,Završena,Ugovor br. 33-04-1754-1/20 od 15.04.2020.,Komparativna,Redovna,MAQUET,SERVO I,85360,DA,DA,DA,DA,DA,Volumen,"200,00","185,00","7,50","10,00",DA,"300,00","278,00","7,33","10,00",DA,"400,00","382,00","4,50","10,00",DA,"500,00","495,00","1,00","10,00",DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
2171/21,2171/VL/21,29.6.2021.,Završena,Narudžbenica br. 4500138503 / 17.06.2021.,Komparativna,Redovna,MAQUET,SERVO-n,2735,DA,DA,DA,DA,DA,Volumen,"200,00","0,00","0,00","10,00",DA,"300,00","0,00","0,00","10,00",DA,"400,00","0,00","0,00","10,00",DA,"500,00","0,00","0,00","10,00",DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,5,"4,9",2,5,DA,10,"9,8",2,5,DA,15,"14,9","0,67",5,DA,20,"19,4",3,5,DA,700,0,0,10,DA,900,0,0,10,DA,
2176/21,2176/VL/21,29.6.2021.,Završena,Narudžbenica br. 4500138503 / 17.06.2021.,Komparativna,Redovna,LOWENSTEIN MEDICAL,PRISMA VENT50C,99002729,DA,DA,DA,DA,DA,Volumen,"200,00","0,00","0,00","10,00",DA,"300,00","0,00","0,00","10,00",DA,"400,00","0,00","0,00","10,00",DA,"500,00","0,00","0,00","10,00",DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,15,"15,3",2,5,DA,20,"20,2",1,5,DA,25,"24,9","0,4",5,DA,30,"30,5","1,67",5,DA,700,0,0,10,DA,900,0,0,10,DA,
2175/21,2175/VL/21,29.6.2021.,Završena,Narudžbenica br. 4500138503 / 17.06.2021.,Komparativna,Prva,MAQUET,SERVO-n,2727,DA,DA,DA,DA,DA,Volumen,"150,00","139,00","7,33","10,00",DA,"200,00","181,00","9,50","10,00",DA,"300,00","274,00","8,67","10,00",DA,"350,00","321,00","8,29","10,00",DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
2215/21,2215/VL/21,30.6.2021.,Završena,Narudžbenica br. 4500138503 / 17.06.2021.,Komparativna,Redovna,DRAGER,EVITA XL,ASBH-0080,DA,DA,DA,DA,DA,Volumen,"200,00","180,00","10,00","10,00",DA,"300,00","271,00","9,67","10,00",DA,"400,00","365,00","8,75","10,00",DA,"500,00","467,00","6,60","10,00",DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
2297/21,2297/VL/21,5.7.2021.,Završena,Narudžbenica br. 4500138503 / 17.06.2021.,Komparativna,Prva,LOWENSTEIN MEDICAL,PRISMA VENT50C,99003773,DA,DA,DA,DA,DA,Volumen,"200,00","0,00","0,00","10,00",DA,"300,00","0,00","0,00","10,00",DA,"400,00","0,00","0,00","10,00",DA,"500,00","0,00","0,00","10,00",DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,15,"14,7",2,5,DA,20,"19,4",3,5,DA,25,"24,6","1,6",5,DA,30,"30,1","0,33",5,DA,700,0,0,10,DA,900,0,0,10,DA,
2319/21,2319/VL/21,6.7.2021.,Završena,Narudžbenica br. 4500138503 / 17.06.2021.,Komparativna,Redovna,DRAGER,BABYLOG 8000 PLUS,ARWB-0024,DA,DA,DA,DA,DA,Volumen,"200,00","0,00","0,00","10,00",DA,"300,00","0,00","0,00","10,00",DA,"400,00","0,00","0,00","10,00",DA,"500,00","0,00","0,00","10,00",DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,25,"25,1","0,4",5,DA,30,"29,6","1,33",5,DA,35,"35,4","1,14",5,DA,40,"40,8",2,5,DA,700,0,0,10,DA,900,0,0,10,DA,
2314/21,2314/VL/21,6.7.2021.,Završena,Narudžbenica br. 4500138503 / 17.06.2021.,Komparativna,Redovna,VIASYS,SIPAP INSTANT FLOW,AKN01226,DA,DA,DA,DA,DA,Volumen,"200,00","0,00","0,00","10,00",DA,"300,00","0,00","0,00","10,00",DA,"400,00","0,00","0,00","10,00",DA,"500,00","0,00","0,00","10,00",DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
2323/21,2323/VL/21,6.7.2021.,Završena,Narudžbenica br. 4500138503 / 17.06.2021.,Komparativna,Redovna,VIASYS,SIPAP,BEN02158,DA,DA,DA,DA,DA,Volumen,"200,00","0,00","0,00","10,00",DA,"300,00","0,00","0,00","10,00",DA,"400,00","0,00","0,00","10,00",DA,"500,00","0,00","0,00","10,00",DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
2320/21,2320/VL/21,6.7.2021.,Završena,Narudžbenica br. 4500138503 / 17.06.2021.,Komparativna,Redovna,DRAGER,BABYLOG 8000,ARWE-0095,DA,DA,DA,DA,DA,Volumen,"200,00","0,00","0,00","10,00",DA,"300,00","0,00","0,00","10,00",DA,"400,00","0,00","0,00","10,00",DA,"500,00","0,00","0,00","10,00",DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,25,"25,9","3,6",5,DA,30,"31,2",4,5,DA,35,"34,1","2,57",5,DA,40,"41,6",4,5,DA,700,0,0,10,DA,900,0,0,10,DA,
2318/21,2318/VL/21,6.7.2021.,Završena,Narudžbenica br. 4500138503 / 17.06.2021.,Komparativna,Redovna,DRAGER,BABYLOG 8000+,ARWB-0022,DA,DA,DA,DA,DA,Volumen,"200,00","0,00","0,00","10,00",DA,"300,00","0,00","0,00","10,00",DA,"400,00","0,00","0,00","10,00",DA,"500,00","0,00","0,00","10,00",DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,25,"25,2","0,8",5,DA,30,"31,4","4,67",5,DA,35,"35,3","0,86",5,DA,40,"41,6",4,5,DA,700,0,0,10,DA,900,0,0,10,DA,
2316/21,2316/VL/21,6.7.2021.,Završena,Narudžbenica br. 4500138503 / 17.06.2021.,Komparativna,Prva,MINDRAY,SV600,AA6-060005855,DA,DA,DA,DA,DA,Volumen,"200,00","196,00","2,00","10,00",DA,"300,00","287,00","4,33","10,00",DA,"400,00","387,00","3,25","10,00",DA,"500,00","473,00","5,40","10,00",DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
2317/21,2317/VL/21,6.7.2021.,Završena,Narudžbenica br. 4500138503 / 17.06.2021.,Komparativna,Redovna,DRAGER,BABYLOG 8000+,ARPF-0024,DA,DA,DA,DA,DA,Volumen,"200,00","0,00","0,00","10,00",DA,"300,00","0,00","0,00","10,00",DA,"400,00","0,00","0,00","10,00",DA,"500,00","0,00","0,00","10,00",DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,15,"15,6",4,5,DA,20,"20,7","3,5",5,DA,25,"25,5",2,5,DA,30,"31,4","4,67",5,DA,700,0,0,10,DA,900,0,0,10,DA,
2315/21,2315/VL/21,6.7.2021.,Završena,Narudžbenica br. 4500138503 / 17.06.2021.,Komparativna,Prva,MINDRAY,SV600,AA6-060005978,DA,DA,DA,DA,DA,Volumen,"200,00","190,00","5,00","10,00",DA,"300,00","281,00","6,33","10,00",DA,"400,00","371,00","7,25","10,00",DA,"500,00","463,00","7,40","10,00",DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
2322/21,2322/VL/21,6.7.2021.,Završena,Narudžbenica br. 4500138503 / 17.06.2021.,Komparativna,Redovna,VIASYS,SIPAP INSTANT FLOW,AKN01157,DA,DA,DA,DA,DA,Volumen,"200,00","0,00","0,00","10,00",DA,"300,00","0,00","0,00","10,00",DA,"400,00","0,00","0,00","10,00",DA,"500,00","0,00","0,00","10,00",DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
2309/21,2309/VL/21,6.7.2021.,Završena,Narudžbenica br. 4500138503 / 17.06.2021.,Komparativna,Redovna,VIASYS,INFANT FLOW SIPAP,AKNO1155,DA,DA,DA,DA,DA,Volumen,"200,00","0,00","0,00","10,00",DA,"300,00","0,00","0,00","10,00",DA,"400,00","0,00","0,00","10,00",DA,"500,00","0,00","0,00","10,00",DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
2311/21,2311/VL/21,6.7.2021.,Završena,Narudžbenica br. 4500138503 / 17.06.2021.,Komparativna,Redovna,VIASYS,INFANT FLOW SIPAP,AKNO1160,DA,DA,DA,DA,DA,Volumen,"200,00","0,00","0,00","10,00",DA,"300,00","0,00","0,00","10,00",DA,"400,00","0,00","0,00","10,00",DA,"500,00","0,00","0,00","10,00",DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
2321/21,2321/VL/21,6.7.2021.,Završena,Narudžbenica br. 4500138503 / 17.06.2021.,Komparativna,Redovna,DRAGER,BABYLOG 8000,ARWB-0023,DA,DA,DA,DA,DA,Volumen,"200,00","0,00","0,00","10,00",DA,"300,00","0,00","0,00","10,00",DA,"400,00","0,00","0,00","10,00",DA,"500,00","0,00","0,00","10,00",DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,25,"25,6","2,4",5,DA,30,"30,6",2,5,DA,35,"35,5","1,43",5,DA,40,"40,1","0,25",5,DA,700,0,0,10,DA,900,0,0,10,DA,
2312/21,2312/VL/21,6.7.2021.,Završena,Narudžbenica br. 4500138503 / 17.06.2021.,Komparativna,Redovna,DRAGER,BABYLOG 8000+,ARUC-0032,DA,DA,DA,DA,DA,Volumen,"200,00","0,00","0,00","10,00",DA,"300,00","0,00","0,00","10,00",DA,"400,00","0,00","0,00","10,00",DA,"500,00","0,00","0,00","10,00",DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,25,"24,6","1,6",5,DA,30,29,"3,33",5,DA,35,"35,8","2,29",5,DA,40,"40,8",2,5,DA,700,0,0,10,DA,900,0,0,10,DA,
2324/21,2324/VL/21,6.7.2021.,Završena,Narudžbenica br. 4500138503 / 17.06.2021.,Komparativna,Prva,MINDRAY,SV600,AA6-06005858,DA,DA,DA,DA,DA,Volumen,"200,00","192,00","4,00","10,00",DA,"300,00","279,00","7,00","10,00",DA,"400,00","382,00","4,50","10,00",DA,"500,00","470,00","6,00","10,00",DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
2308/21,2308/VL/21,6.7.2021.,Završena,Narudžbenica br. 4500138503 / 17.06.2021.,Komparativna,Redovna,VIASYS,SIPAP INSTANT FLOW,AKN01220,DA,DA,DA,DA,DA,Volumen,"200,00","0,00","0,00","10,00",DA,"300,00","0,00","0,00","10,00",DA,"400,00","0,00","0,00","10,00",DA,"500,00","0,00","0,00","10,00",DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
2310/21,2310/VL/21,6.7.2021.,Završena,Narudžbenica br. 4500138503 / 17.06.2021.,Komparativna,Redovna,VIASYS,SIPAP INSTANT FLOW,AKN01126,DA,DA,DA,DA,DA,Volumen,"200,00","0,00","0,00","10,00",DA,"300,00","0,00","0,00","10,00",DA,"400,00","0,00","0,00","10,00",DA,"500,00","0,00","0,00","10,00",DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
2583/22,2583/VL/22,29.7.2021.,Završena,Ugovor 01-764/21 od 12.07.2021.,Komparativna,Prva,GE - General Electric,ENGRSTROM CARESTATION,CBCN01641,DA,DA,DA,DA,DA,Volumen,"200,00","205,00","2,50","10,00",DA,"300,00","308,00","2,67","10,00",DA,"400,00","421,00","5,25","10,00",DA,"500,00","528,00","5,60","10,00",DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
2778/21,2778/VL/21,16.8.2021.,Završena,Narudžbenica br. 112/21 od 09.07.2021.,Komparativna,Redovna,WEINMANN,MEDUMAT EASY,1450,DA,DA,DA,DA,DA,Volumen,"200,00","0,00","0,00","10,00",DA,"300,00","0,00","0,00","10,00",DA,"400,00","0,00","0,00","10,00",DA,"500,00","0,00","0,00","10,00",DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,15,"15,3",2,10,DA,20,"20,6",3,10,DA,30,"29,8","0,67",10,DA,40,"40,8",2,10,DA,700,0,0,10,DA,900,0,0,10,DA,
2897/21,2897/VL/21,26.8.2021.,Završena,Narudžbenica br. NRD/1061 od 29.07.2021.,Komparativna,Redovna,MAQUET,SERVO-i,31179,DA,DA,DA,DA,DA,Volumen,"200,00","199,00","0,50","10,00",DA,"300,00","299,00","0,33","10,00",DA,"400,00","402,00","0,50","10,00",DA,"500,00","504,00","0,80","10,00",DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
2895/21,2895/VL/21,26.8.2021.,Završena,Narudžbenica br. NRD/1061 od 29.07.2021.,Komparativna,Prva,MAQUET,SERVO-i,80360,DA,DA,DA,DA,DA,Volumen,"200,00","182,00","9,00","10,00",DA,"300,00","279,00","7,00","10,00",DA,"400,00","371,00","7,25","10,00",DA,"500,00","466,00","6,80","10,00",DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
2896/21,2896/VL/21,26.8.2021.,Završena,Narudžbenica br. NRD/1061 od 29.07.2021.,Komparativna,Redovna,MAQUET,SERVO-I,31177,DA,DA,DA,DA,DA,Volumen,"200,00","186,00","7,00","10,00",DA,"300,00","283,00","5,67","10,00",DA,"400,00","381,00","4,75","10,00",DA,"500,00","476,00","4,80","10,00",DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
3070/21,3070/VL/21,14.9.2021.,Završena,Ugovor br. 5303/21 od 07.09.2021.,Komparativna,Prva,DRAGER,OXYLOG VE300,ASLL-0004,DA,DA,DA,DA,DA,Volumen,"200,00","208,00","4,00","10,00",DA,"300,00","283,00","5,67","10,00",DA,"400,00","364,00","9,00","10,00",DA,"500,00","450,00","10,00","10,00",DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
3074/21,3074/VL/21,14.9.2021.,Završena,Ugovor br. 5303/21 od 07.09.2021.,Komparativna,Redovna,IMT MEDICAL,BELLAVISTA,MB104320,DA,DA,DA,DA,DA,Volumen,"200,00","0,00","0,00","10,00",DA,"300,00","0,00","0,00","10,00",DA,"400,00","0,00","0,00","10,00",DA,"500,00","0,00","0,00","10,00",DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,20,"20,5","2,5",10,DA,25,"24,6","1,6",10,DA,30,"31,4","4,67",10,DA,40,"40,9","2,25",10,DA,700,0,0,10,DA,900,0,0,10,DA,
3076/21,3076/VL/21,14.9.2021.,Završena,Ugovor br. 5303/21 od 07.09.2021.,Komparativna,Redovna,IMT MEDICAL,BELLAVISTA,MB170051,DA,DA,DA,DA,DA,Volumen,"250,00","251,00","0,40","10,00",DA,"300,00","300,00","0,00","10,00",DA,"400,00","403,00","0,75","10,00",DA,"500,00","505,00","1,00","10,00",DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
3089/21,3089/VL/21,16.9.2021.,Završena,Narudžbenica br. 02-09/1-613/21 od 09.09.2021.,Komparativna,Prva,DRAGER,INFINITY C500,ASPD-0255,DA,DA,DA,DA,DA,Volumen,"200,00","191,00","4,50","10,00",DA,"300,00","286,00","4,67","10,00",DA,"400,00","381,00","4,75","10,00",DA,"500,00","481,00","3,80","10,00",DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
3084/21,3084/VL/21,16.9.2021.,Završena,Narudžbenica br. 02-09/1-613/21 od 09.09.2021.,Komparativna,Prva,DRAGER,INFINITY C500,ASPD-0420,DA,DA,DA,DA,DA,Volumen,"200,00","187,00","6,50","10,00",DA,"300,00","286,00","4,67","10,00",DA,"400,00","385,00","3,75","10,00",DA,"500,00","482,00","3,60","10,00",DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
3083/21,3083/VL/21,16.9.2021.,Završena,Narudžbenica br. 02-09/1-613/21 od 09.09.2021.,Komparativna,Prva,DRAGER,INFINITY C500,ASPD-0428,DA,DA,DA,DA,DA,Volumen,"200,00","191,00","4,50","10,00",DA,"300,00","289,00","3,67","10,00",DA,"400,00","396,00","1,00","10,00",DA,"500,00","496,00","0,80","10,00",DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
3086/21,3086/VL/21,16.9.2021.,Završena,Narudžbenica br. 02-09/1-613/21 od 09.09.2021.,Komparativna,Prva,DRAGER,INFINITY C500,ASPD-0470,DA,DA,DA,DA,DA,Volumen,"200,00","193,00","3,50","10,00",DA,"300,00","280,00","6,67","10,00",DA,"400,00","388,00","3,00","10,00",DA,"500,00","499,00","0,20","10,00",DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
3085/21,3085/VL/21,16.9.2021.,Završena,Narudžbenica br. 02-09/1-613/21 od 09.09.2021.,Komparativna,Prva,DRAGER,INFINITY C500,ASPD-0416,DA,DA,DA,DA,DA,Volumen,"200,00","196,00","2,00","10,00",DA,"300,00","293,00","2,33","10,00",DA,"400,00","395,00","1,25","10,00",DA,"500,00","494,00","1,20","10,00",DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
3100/21,3100/VL/21,16.9.2021.,Završena,Narudžbenica br. 02-09/1-613/21 od 09.09.2021.,Komparativna,Prva,DRAGER,INFINITY C500,ASPD-0446,DA,DA,DA,DA,DA,Volumen,"200,00","217,00","8,50","10,00",DA,"300,00","328,00","9,33","10,00",DA,"400,00","435,00","8,75","10,00",DA,"500,00","488,00","2,40","10,00",DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
3088/21,3088/VL/1,16.9.2021.,Završena,Narudžbenica br. 02-09/1-613/21 od 09.09.2021.,Komparativna,Prva,DRAGER,INFINITY C500,ASPD-0406,DA,DA,DA,DA,DA,Volumen,"200,00","201,00","0,50","10,00",DA,"300,00","302,00","0,67","10,00",DA,"400,00","406,00","1,50","10,00",DA,"500,00","511,00","2,20","10,00",DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
3087/21,3087/VL/21,16.9.2021.,Završena,Narudžbenica br. 02-09/1-613/21 od 09.09.2021.,Komparativna,Prva,DRAGER,INFINITY C500,ASPD-0124,DA,DA,DA,DA,DA,Volumen,"200,00","194,00","3,00","10,00",DA,"300,00","289,00","3,67","10,00",DA,"400,00","396,00","1,00","10,00",DA,"500,00","514,00","2,80","10,00",DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
3107/21,3107/VL/21,23.9.2021.,Završena,Narudžbenica br. 02-09/1-613/21 od 09.09.2021.,Komparativna,Prva,DRAGER,INFINITY C500,ASPD-0493,DA,DA,DA,DA,DA,Volumen,"200,00","193,00","3,50","10,00",DA,"300,00","297,00","1,00","10,00",DA,"400,00","402,00","0,50","10,00",DA,"500,00","530,00","6,00","10,00",DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
3171/21,3171/VL/21,5.10.2021.,Završena,Narudžbenica br. 01-3064/21 od 21.10.2021.,Komparativna,Redovna,BIRD PRODUCTS,8400ST,KFH03767,DA,DA,DA,DA,DA,Volumen,"200,00","181,00","9,50","10,00",DA,"300,00","272,00","9,33","10,00",DA,"400,00","363,00","9,25","10,00",DA,"500,00","476,00","4,80","10,00",DA,400,363,"9,25",10,DA,500,476,"4,8",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
3168/21,3168/VL/21,5.10.2021.,Završena,Narudžbenica br. 01-3064/21 od 21.10.2021.,Komparativna,Redovna,DRAGER,Evita 4,ARTL-0204,DA,DA,DA,DA,DA,Volumen,"200,00","185,00","7,50","10,00",DA,"300,00","274,00","8,67","10,00",DA,"400,00","365,00","8,75","10,00",DA,"500,00","462,00","7,60","10,00",DA,400,365,"8,75",10,DA,500,462,"7,6",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
3153/21,3153/VL/21,5.10.2021.,Završena,Narudžbenica br. 01-3064/21 od 21.10.2021.,Komparativna,Prva,DRAGER,EVITA V500,ASPD-0410,DA,DA,DA,DA,DA,Volumen,"200,00","181,00","9,50","10,00",DA,"300,00","275,00","8,33","10,00",DA,"400,00","374,00","6,50","10,00",DA,"500,00","484,00","3,20","10,00",DA,400,374,"6,5",10,DA,500,484,"3,2",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
3161/21,3161/VL/21,5.10.2021.,Završena,Narudžbenica br. 01-3064/21 od 21.10.2021.,Komparativna,Redovna,Heinen Lowenstein,ELISA,0400000HUL52178081,DA,DA,DA,DA,DA,Volumen,"200,00","191,00","4,50","10,00",DA,"300,00","286,00","4,67","10,00",DA,"400,00","395,00","1,25","10,00",DA,"500,00","488,00","2,40","10,00",DA,400,395,"1,25",10,DA,500,488,"2,4",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
3166/21,3166/VL/21,5.10.2021.,Završena,Narudžbenica br. 01-3064/21 od 21.10.2021.,Komparativna,Redovna,DRAGER,VT 600,ASNJ-1338,DA,DA,DA,DA,DA,Volumen,"200,00","193,00","3,50","10,00",DA,"300,00","279,00","7,00","10,00",DA,"400,00","376,00","6,00","10,00",DA,"500,00","480,00","4,00","10,00",DA,400,376,6,10,DA,500,480,4,10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
3154/21,3154/VL/21,5.10.2021.,Završena,Narudžbenica br. 01-3064/21 od 21.10.2021.,Komparativna,Redovna,Heinen Lowenstein,ELISA 600,00400600hul06205911,DA,DA,DA,DA,DA,Volumen,"200,00","194,00","3,00","10,00",DA,"300,00","290,00","3,33","10,00",DA,"400,00","402,00","0,50","10,00",DA,"500,00","507,00","1,40","10,00",DA,400,402,"0,5",10,DA,500,507,"1,4",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
3165/21,3165/VL/21,5.10.2021.,Završena,Narudžbenica br. 01-3064/21 od 21.10.2021.,Komparativna,Redovna,Heinen Lowenstein,ELISA,0400000HUL52178096,DA,DA,DA,DA,DA,Volumen,"200,00","195,00","2,50","10,00",DA,"300,00","284,00","5,33","10,00",DA,"400,00","392,00","2,00","10,00",DA,"500,00","493,00","1,40","10,00",DA,400,392,2,10,DA,500,493,"1,4",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
3156/21,3156/VL/21,5.10.2021.,Završena,Narudžbenica br. 01-3064/21 od 21.10.2021.,Komparativna,Prva,DRAGER,INFINITY C500,ASNH-0559,DA,DA,DA,DA,DA,Volumen,"200,00","189,00","5,50","10,00",DA,"300,00","287,00","4,33","10,00",DA,"400,00","393,00","1,75","10,00",DA,"500,00","511,00","2,20","10,00",DA,400,393,"1,75",10,DA,500,511,"2,2",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
3188/21,3188/VL/21,5.10.2021.,Završena,Narudžbenica br. 01-3064/21 od 21.10.2021.,Komparativna,Prva,LOWENSTEIN MEDICAL,VENTILOGIC LS,45013,DA,DA,DA,DA,DA,Volumen,"200,00","0,00","0,00","10,00",DA,"300,00","0,00","0,00","10,00",DA,"400,00","0,00","0,00","10,00",DA,"500,00","0,00","0,00","10,00",DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,20,"20,3","1,5",10,DA,25,"25,1","0,4",10,DA,30,"30,5","1,67",10,DA,40,"40,7","1,75",10,DA,30,"30,5","1,67",10,DA,40,"40,7","1,75",10,DA,
3159/21,3159/VL/21,5.10.2021.,Završena,Narudžbenica br. 01-3064/21 od 21.10.2021.,Komparativna,Redovna,Heinen Lowenstein,Elisa,19081004,DA,DA,DA,DA,DA,Volumen,"200,00","182,00","9,00","10,00",DA,"300,00","278,00","7,33","10,00",DA,"400,00","382,00","4,50","10,00",DA,"500,00","483,00","3,40","10,00",DA,400,382,"4,5",10,DA,500,483,"3,4",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
3174/21,3174/VL/21,5.10.2021.,Završena,Narudžbenica br. 01-3064/21 od 21.10.2021.,Komparativna,Prva,LOWENSTEIN MEDICAL,ELISA 600,0400600hul06206657,DA,DA,DA,DA,DA,Volumen,"200,00","201,00","0,50","10,00",DA,"300,00","291,00","3,00","10,00",DA,"400,00","396,00","1,00","10,00",DA,"500,00","510,00","2,00","10,00",DA,400,396,1,10,DA,500,510,2,10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
3175/21,3175/VL/21,5.10.2021.,Završena,Narudžbenica br. 01-3064/21 od 21.10.2021.,Komparativna,Redovna,LOWENSTEIN MEDICAL,VENTILOGIC LS,45010,DA,DA,DA,DA,DA,Volumen,"200,00","0,00","0,00","10,00",DA,"300,00","0,00","0,00","10,00",DA,"400,00","0,00","0,00","10,00",DA,"500,00","0,00","0,00","10,00",DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,20,"20,3","1,5",10,DA,25,"25,2","0,8",10,DA,30,"30,5","1,67",10,DA,40,"40,8",2,10,DA,30,"30,5","1,67",10,DA,40,"40,8",2,10,DA,
3187/21,3187/VL/21,5.10.2021.,Završena,Narudžbenica br. 01-3064/21 od 21.10.2021.,Komparativna,Redovna,LOWENSTEIN MEDICAL,VENTILOGIC LS,45043,DA,DA,DA,DA,DA,Volumen,"200,00","0,00","0,00","10,00",DA,"300,00","0,00","0,00","10,00",DA,"400,00","0,00","0,00","10,00",DA,"500,00","0,00","0,00","10,00",DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,20,"20,5","2,5",10,DA,25,"25,4","1,6",10,DA,30,"30,7","2,33",10,DA,40,"41,2",3,10,DA,30,"30,7","2,33",10,DA,40,"41,2",3,10,DA,
3173/21,3173/VL/21,5.10.2021.,Završena,Narudžbenica br. 01-3064/21 od 21.10.2021.,Komparativna,Redovna,MINDRAY,AAA,GB-06022099,DA,DA,DA,DA,DA,Volumen,"200,00","196,00","2,00","10,00",DA,"300,00","291,00","3,00","10,00",DA,"400,00","400,00","0,00","10,00",DA,"500,00","509,00","1,80","10,00",DA,400,400,0,10,DA,500,509,"1,8",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
3210/21,3210/VL/21,6.10.2021.,Završena,Narudžbenica br. 01-3064/21 od 21.10.2021.,Komparativna,Prva,DRAGER,OXYLOG 2000,SRSH-0134,DA,DA,DA,DA,DA,Volumen,"200,00","0,00","0,00","10,00",DA,"300,00","0,00","0,00","10,00",DA,"400,00","0,00","0,00","10,00",DA,"500,00","0,00","0,00","10,00",DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,20,"19,5","2,5",10,DA,30,30,0,10,DA,35,"35,4","1,14",10,DA,40,"40,9","2,25",10,DA,35,"35,4","1,14",10,DA,40,"40,9","2,25",10,DA,
3506/21,3506/VL/21,9.11.2021.,Završena,Telefonska narudžbenica od 05.11.2021.,Komparativna,Prva,DRAGER,EVITA INFINITY V500,ASPK-0401,DA,DA,DA,DA,DA,Volumen,"200,00","197,00","1,50","10,00",DA,"300,00","272,00","9,33","10,00",DA,"400,00","371,00","7,25","10,00",DA,"500,00","461,00","7,80","10,00",DA,600,572,"4,67",10,DA,700,654,"6,57",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
3503/21,3503/VL/21,9.11.2021.,Završena,Telefonska narudžbenica od 05.11.2021.,Komparativna,Prva,DRAGER,EVITA INFINITY V500,ASPK-0344,DA,DA,DA,DA,DA,Volumen,"200,00","183,00","8,50","10,00",DA,"300,00","275,00","8,33","10,00",DA,"400,00","367,00","8,25","10,00",DA,"500,00","464,00","7,20","10,00",DA,600,558,7,10,DA,700,647,"7,57",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
3505/21,3505/VL/21,9.11.2021.,Završena,Telefonska narudžbenica od 05.11.2021.,Komparativna,Prva,DRAGER,EVITA INFINITY V500,ASPK-0436,DA,DA,DA,DA,DA,Volumen,"200,00","192,00","4,00","10,00",DA,"300,00","288,00","4,00","10,00",DA,"400,00","398,00","0,50","10,00",DA,"500,00","488,00","2,40","10,00",DA,600,587,"2,17",10,DA,700,671,"4,14",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
