Broj izvještaja,Broj naloga,Datum izdavanja,Status verifikacije,Zahtjev za verifikaciju,Metoda,Vrsta,Proizvođač,Uređaj,Serijski broj,Verifikacija ispravna,Spoljašnji pregled 1,Spoljašnji pregled 2,Spoljašnji pregled 3,Spoljašnji pregled 4,VERIFIKACIJA GREŠKE MJERILA:,1: Zadana vrijednost [ml],1: Mjerena vrijednost [ml],1: Greška mjerenja [ % ],1: Dozvoljeno odstupanje  [ ± % ],1: Usklađeno,2: Zadana vrijednost [ml],2: Mjerena vrijednost [ml],2: Greška mjerenja [ % ],2: Dozvoljeno odstupanje  [ ± % ],2: Usklađeno,3: Zadana vrijednost [ml],3: Mjerena vrijednost [ml],3: Greška mjerenja [ % ],3: Dozvoljeno odstupanje  [ ± % ],3: Usklađeno,4: Zadana vrijednost [ml],4: Mjerena vrijednost [ml],4: Greška mjerenja [ % ],4: Dozvoljeno odstupanje  [ ± % ],4: Usklađeno,5: Zadana vrijednost [ml],5: Mjerena vrijednost [ml],5: Greška mjerenja [ % ],5: Dozvoljeno odstupanje  [ ± % ],5: Usklađeno,6: Zadana vrijednost [ml],6: Mjerena vrijednost [ml],6: Greška mjerenja [ % ],6: Dozvoljeno odstupanje  [ ± % ],6: Usklađeno,VERIFIKACIJA GREŠKE MJERILA:,7: Zadana vrijednost [mbar],7: Mjerena vrijednost [mbar],7: Greška mjerenja [ % ],7: Dozvoljeno odstupanje  [ ± % ],7: Usklađeno,8: Zadana vrijednost [mbar],8: Mjerena vrijednost [mbar],8: Greška mjerenja [ % ],8: Dozvoljeno odstupanje  [ ± % ],8: Usklađeno,9: Zadana vrijednost [mbar],9: Mjerena vrijednost [mbar],9: Greška mjerenja [ % ],9: Dozvoljeno odstupanje  [ ± % ],9: Usklađeno,10: Zadana vrijednost [mbar],10: Mjerena vrijednost [mbar],10: Greška mjerenja [ % ],10: Dozvoljeno odstupanje  [ ± % ],10: Usklađeno,11: Zadana vrijednost [mbar],11: Mjerena vrijednost [mbar],11: Greška mjerenja [ % ],11: Dozvoljeno odstupanje  [ ± % ],11: Usklađeno,12: Zadana vrijednost [mbar],12: Mjerena vrijednost [mbar],12: Greška mjerenja [ % ],12: Dozvoljeno odstupanje  [ ± % ],12: Usklađeno,Napomena
3504/21,3504/VL/21,9.11.2021.,Završena,Telefonska narudžbenica od 05.11.2021.,Komparativna,Prva,DRAGER,EVITA INFINITY V500,ASPK-0407,DA,DA,DA,DA,DA,Volumen,"200,00","187,00","6,50","10,00",DA,"300,00","276,00","8,00","10,00",DA,"400,00","361,00","9,75","10,00",DA,"500,00","453,00","9,40","10,00",DA,600,557,"7,17",10,DA,700,659,"5,86",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
3664/21,3664/VL/21,20.11.2021.,Završena,Narudžbenica od 14.11.2021.,Komparativna,Prva,DRAGER,SAVINA 300,ASNN-0484,DA,DA,DA,DA,DA,Volumen,"100,00","94,00","6,00","10,00",DA,"200,00","185,00","7,50","10,00",DA,"300,00","271,00","9,67","10,00",DA,"400,00","402,00","0,50","10,00",DA,500,452,"9,6",10,DA,600,552,8,10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
3662/21,3662/VL/21,20.11.2021.,Završena,Narudžbenica od 14.11.2021.,Komparativna,Prva,DRAGER,SAVINA 300,ASNN-0483,DA,DA,DA,DA,DA,Volumen,"100,00","94,00","6,00","10,00",DA,"200,00","194,00","3,00","10,00",DA,"300,00","271,00","9,67","10,00",DA,"400,00","362,00","9,50","10,00",DA,500,452,"9,6",10,DA,600,541,"9,83",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
3661/21,3661/VL/21,20.11.2021.,Završena,Narudžbenica od 14.11.2021.,Komparativna,Prva,DRAGER,INFINITY V500,ASPK-0406,DA,DA,DA,DA,DA,Volumen,"100,00","107,00","7,00","10,00",DA,"200,00","180,00","10,00","10,00",DA,"300,00","303,00","1,00","10,00",DA,"400,00","360,00","10,00","10,00",DA,500,451,"9,8",10,DA,600,545,"9,17",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
3663/21,3663/VL/21,20.11.2021.,Završena,Narudžbenica od 14.11.2021.,Komparativna,Prva,DRAGER,INFINITY V500,ASPD-0135,DA,DA,DA,DA,DA,Volumen,"100,00","96,00","4,00","10,00",DA,"200,00","185,00","7,50","10,00",DA,"300,00","275,00","8,33","10,00",DA,"400,00","373,00","6,75","10,00",DA,500,462,"7,6",10,DA,600,549,"8,5",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
3745/21,3745/VL/21,21.11.2021.,Završena,Narudžbenica od 12.11.2021. godine,Komparativna,Prva,PHILIPS,TRILOGY 100,TV11805157F,NE,DA,DA,DA,DA,Volumen,"350,00","220,00","37,14","10,00",NE,"400,00","257,00","35,75","10,00",NE,"450,00","289,00","35,78","10,00",NE,"500,00","322,00","35,60","10,00",NE,600,407,"32,17",10,NE,700,465,"33,57",10,NE,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,21.11.2021. Verifikacija mjerila izvršena uz prisustvo servisera iz TuzlaFarm gosp. Adnan Huskić koji je izvršio pripremu mjerila za rad. Rezultati prikazani u ovom izvještaju odnose se na verifikaciju provedenu na ovaj datum.
3687/21,3687/VL/21,22.11.2021.,Završena,Ugovor br. 01-1-4807-07/21 od 03.11.2021.,Komparativna,Redovna,DRAGER,Evita XL,ARZD-0171,DA,DA,DA,DA,DA,Volumen,"200,00","181,00","9,50","10,00",DA,"300,00","272,00","9,33","10,00",DA,"400,00","364,00","9,00","10,00",DA,"500,00","453,00","9,40","10,00",DA,600,544,"9,33",10,DA,700,639,"8,71",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
3684/21,3684/VL/21,22.11.2021.,Završena,Ugovor br. 01-1-4807-07/21 od 03.11.2021.,Komparativna,Prva,MINDRAY,SV300,GB-06022126,DA,DA,DA,DA,DA,Volumen,"200,00","200,00","0,00","10,00",DA,"300,00","305,00","1,67","10,00",DA,"400,00","399,00","0,25","10,00",DA,"500,00","497,00","0,60","10,00",DA,600,590,"1,67",10,DA,700,679,3,10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
3677/21,3677/VL/21,22.11.2021.,Završena,Ugovor br. 01-1-4807-07/21 od 03.11.2021.,Komparativna,Redovna,DRAGER,EVITA XL,ARZD-0176,DA,DA,DA,DA,DA,Volumen,"200,00","197,00","1,50","10,00",DA,"300,00","275,00","8,33","10,00",DA,"400,00","383,00","4,25","10,00",DA,"500,00","481,00","3,80","10,00",DA,600,541,"9,83",10,DA,700,632,"9,71",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
3682/21,3682/VL/21,22.11.2021.,Završena,Ugovor br. 01-1-4807-07/21 od 03.11.2021.,Komparativna,Redovna,DRAGER,FABIUS TIRO,ARZD-0170.,DA,DA,DA,DA,DA,Volumen,"200,00",182,9,"10,00",DA,"300,00",274,"8,67","10,00",DA,"400,00",364,9,"10,00",DA,"500,00",457,"8,6","10,00",DA,600,544,"9,33",10,DA,700,640,"8,57",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
3678/21,3678/VL/21,22.11.2021.,Završena,Ugovor br. 01-1-4807-07/21 od 03.11.2021.,Komparativna,Redovna,DRAGER,Evita XL,ARZD-0177,DA,DA,DA,DA,DA,Volumen,"200,00","185,00","7,50","10,00",DA,"300,00","282,00","6,00","10,00",DA,"400,00","377,00","5,75","10,00",DA,"500,00","476,00","4,80","10,00",DA,600,575,"4,17",10,DA,700,684,"2,29",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
3680/21,3680/VL/21,22.11.2021.,Završena,Ugovor br. 01-1-4807-07/21 od 03.11.2021.,Komparativna,Prva,DRAGER,INFINITY V500,ASNH-1088,DA,DA,DA,DA,DA,Volumen,"200,00","185,00","7,50","10,00",DA,"300,00","270,00","10,00","10,00",DA,"400,00","366,00","8,50","10,00",DA,"500,00","466,00","6,80","10,00",DA,600,564,6,10,DA,700,663,"5,29",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
3734/21,3734/VL/21,23.11.2021.,Završena,Ugovor br. 01-1-4807-07/21 od 03.11.2021.,Komparativna,Prva,DRAGER,INFINITY V500,ASNH-1023,DA,DA,DA,DA,DA,Volumen,"200,00","182,00","9,00","10,00",DA,"300,00","278,00","7,33","10,00",DA,"400,00","371,00","7,25","10,00",DA,"500,00","493,00","1,40","10,00",DA,600,567,"5,5",10,DA,700,637,9,10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
3735/21,3735/VL/21,23.11.2021.,Završena,Ugovor br. 01-1-4807-07/21 od 03.11.2021.,Komparativna,Prva,DRAGER,INFINITY V500,ASPD-0500,DA,DA,DA,DA,DA,Volumen,"200,00","184,00","8,00","10,00",DA,"300,00","272,00","9,33","10,00",DA,"400,00","361,00","9,75","10,00",DA,"500,00","464,00","7,20","10,00",DA,600,540,10,10,DA,700,632,"9,71",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
3782/21,3782/VL/21,25.11.2021.,Završena,Narudžbenica od 19.11.2021.,Komparativna,Prva,MAGNAMED,OXYMAG,4727,DA,DA,DA,DA,DA,Volumen,"200,00","0,00","0,00","10,00",DA,"300,00","0,00","0,00","10,00",DA,"400,00","0,00","0,00","10,00",DA,"500,00","0,00","0,00","10,00",DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,10,"10,2",2,10,DA,15,"15,4","2,67",10,DA,20,"20,1","0,5",10,DA,25,"24,4","2,4",10,DA,28,"28,4","1,43",10,DA,30,"31,5",5,10,DA,
3771/21,3771/VL/21,25.11.2021.,Završena,Narudžbenica od 19.11.2021.,Komparativna,Prva,PRUNUS,BOARAY 5000D,20120040188,DA,DA,DA,DA,DA,Volumen,"200,00","182,00","9,00","10,00",DA,"300,00","275,00","8,33","10,00",DA,"400,00","377,00","5,75","10,00",DA,"500,00","472,00","5,60","10,00",DA,600,572,"4,67",10,DA,700,662,"5,43",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
3779/21,3779/VL/21,25.11.2021.,Završena,Narudžbenica od 19.11.2021.,Komparativna,Redovna,GE - General Electric,Engstrom Carestation,CBCN01643,NE,DA,DA,DA,DA,Volumen,"200,00","721,00","260,50","10,00",NE,"300,00","189,00","37,00","10,00",NE,"400,00","623,00","55,75","10,00",NE,"500,00","750,00","50,00","10,00",NE,600,757,"26,17",10,NE,700,746,"6,57",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,Uređaj prijavljuje grešku: RELIEF VALVE OPENED.
3770/21,3770/VL/22,25.11.2021.,Završena,Narudžbenica od 19.11.2021.,Komparativna,Prva,PRUNUS,BOARAY 5000D,20120050193,DA,DA,DA,DA,DA,Volumen,"200,00","182,00","9,00","10,00",DA,"300,00","274,00","8,67","10,00",DA,"400,00","371,00","7,25","10,00",DA,"500,00","474,00","5,20","10,00",DA,600,565,"5,83",10,DA,700,661,"5,57",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
3773/21,3773/VL/21,25.11.2021.,Završena,Narudžbenica od 19.11.2021.,Komparativna,Redovna,DRAGER,Evita XL,ASDB-0042,DA,DA,DA,DA,DA,Volumen,"200,00","181,00","9,50","10,00",DA,"300,00","272,00","9,33","10,00",DA,"400,00","360,00","10,00","10,00",DA,"500,00","453,00","9,40","10,00",DA,600,544,"9,33",10,DA,700,635,"9,29",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
3777/21,3777/VL/21,25.11.2021.,Završena,Narudžbenica od 19.11.2021.,Komparativna,Redovna,DRAGER,MICROVENT,ARKN-0040,DA,DA,DA,DA,DA,Volumen,"200,00","0,00","0,00","10,00",DA,"300,00","0,00","0,00","10,00",DA,"400,00","0,00","0,00","10,00",DA,"500,00","0,00","0,00","10,00",DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,20,"20,5","2,5",10,DA,25,"25,7","2,8",10,DA,30,"30,4","1,33",10,DA,35,35,0,10,DA,40,"40,3","0,75",10,DA,45,"44,6","0,89",10,DA,
3821/21,3821/VL/21,26.11.2021.,Završena,Narudžbenica od 19.11.2021.,Komparativna,Prva,PRUNUS,BOARAY 5000D,20120050178,DA,DA,DA,DA,DA,Volumen,"200,00","185,00","7,50","10,00",DA,"300,00","272,00","9,33","10,00",DA,"400,00","365,00","8,75","10,00",DA,"500,00","457,00","8,60","10,00",DA,600,556,"7,33",10,DA,700,638,"8,86",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
3822/21,3822/VL/21,26.11.2021.,Završena,Narudžbenica od 19.11.2021.,Komparativna,Redovna,AEONMED,VG70,VG70(E)XZZV1800,DA,DA,DA,DA,DA,Volumen,"200,00","183,00","8,50","10,00",DA,"300,00","271,00","9,67","10,00",DA,"400,00","364,00","9,00","10,00",DA,"500,00","463,00","7,40","10,00",DA,600,542,"9,67",10,DA,700,634,"9,43",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
3817/21,3817/VL/21,26.11.2021.,Završena,Narudžbenica od 19.11.2021.,Komparativna,Redovna,AEONMED,VG70,VG70(E)XXZV1797,DA,DA,DA,DA,DA,Volumen,"200,00","191,00","4,50","10,00",DA,"300,00","274,00","8,67","10,00",DA,"400,00","370,00","7,50","10,00",DA,"500,00","474,00","5,20","10,00",DA,600,574,"4,33",10,DA,700,653,"6,71",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
3818/21,3818/VL/21,26.11.2021.,Završena,Narudžbenica od 19.11.2021.,Komparativna,Prva,"JSC URAL INSTRUMENT-ENGINEERING PLANT""",AVENTA-M,4035,NE,DA,DA,DA,DA,Volumen,"200,00","118,00","41,00","10,00",NE,"300,00","192,00","36,00","10,00",NE,"400,00","266,00","33,50","10,00",NE,"500,00","330,00","34,00","10,00",NE,600,383,"36,17",10,NE,700,432,"38,29",10,NE,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
3820/21,3820/VL/21,26.11.2021.,Završena,Narudžbenica od 19.11.2021.,Komparativna,Prva,"JSC URAL INSTRUMENT-ENGINEERING PLANT""",AVENTA-M,4072,NE,DA,DA,DA,DA,Volumen,"200,00","213,00","6,50","10,00",DA,"300,00","314,00","4,67","10,00",DA,"400,00","390,00","2,50","10,00",DA,"500,00","459,00","8,20","10,00",DA,600,503,"16,17",10,NE,700,547,"21,86",10,NE,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
3819/21,3819/VL/21,26.11.2021.,Završena,Narudžbenica od 19.11.2021.,Komparativna,Prva,"JSC URAL INSTRUMENT-ENGINEERING PLANT""",AVENTA-M,4059,NE,DA,DA,DA,DA,Volumen,"200,00","165,00","17,50","10,00",NE,"300,00","209,00","30,33","10,00",NE,"400,00","267,00","33,25","10,00",NE,"500,00","322,00","35,60","10,00",NE,600,381,"36,5",10,NE,700,434,38,10,NE,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
3936/21,3936/VL/21,7.12.2021.,Završena,Ugovor br. 33-04-1754-1/20 od 15.04.2020 / Narudžbenica Novembar 2021,Komparativna,Prva,DRAGER,INFINITY V500,ASPK-0404,DA,DA,DA,DA,DA,Volumen,"200,00","183,00","8,50","10,00",DA,"300,00","277,00","7,67","10,00",DA,"400,00","364,00","9,00","10,00",DA,"500,00","451,00","9,80","10,00",DA,600,548,"8,67",10,DA,700,644,8,10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
3940/21,3940/VL/21,7.12.2021.,Završena,Ugovor br. 33-04-1754-1/20 od 15.04.2020 / Narudžbenica Novembar 2021,Komparativna,Prva,DRAGER,INFINITY V500,ASPK-0421,DA,DA,DA,DA,DA,Volumen,"200,00","180,00","10,00","10,00",DA,"300,00","279,00","7,00","10,00",DA,"400,00","375,00","6,25","10,00",DA,"500,00","452,00","9,60","10,00",DA,600,557,"7,17",10,DA,700,638,"8,86",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
3943/21,3943/VL/21,7.12.2021.,Završena,Ugovor br. 33-04-1754-1/20 od 15.04.2020 / Narudžbenica Novembar 2021,Komparativna,Redovna,Heinen Lowenstein,ELISA 600,0400600hul06206674,DA,DA,DA,DA,DA,Volumen,"200,00","186,00","7,00","10,00",DA,"300,00","276,00","8,00","10,00",DA,"400,00","364,00","9,00","10,00",DA,"500,00","451,00","9,80","10,00",DA,600,541,"9,83",10,DA,700,638,"8,86",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
3950/21,3950/VL/21,7.12.2021.,Završena,Ugovor br. 33-04-1754-1/20 od 15.04.2020 / Narudžbenica Novembar 2021,Komparativna,Prva,DRAGER,INFINITY V500,ASNJ-0485,DA,DA,DA,DA,DA,Volumen,"200,00","188,00","6,00","10,00",DA,"300,00","272,00","9,33","10,00",DA,"400,00","368,00","8,00","10,00",DA,"500,00","473,00","5,40","10,00",DA,600,567,"5,5",10,DA,700,673,"3,86",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
3948/21,3948/VL/21,7.12.2021.,Završena,Ugovor br. 33-04-1754-1/20 od 15.04.2020 / Narudžbenica Novembar 2021,Komparativna,Prva,DRAGER,INFINITY V500,ASNH-0965,DA,DA,DA,DA,DA,Volumen,"200,00","190,00","5,00","10,00",DA,"300,00","271,00","9,67","10,00",DA,"400,00","372,00","7,00","10,00",DA,"500,00","462,00","7,60","10,00",DA,600,596,"0,67",10,DA,700,701,"0,14",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
4091/21,4091/VL/21,11.12.2021.,Završena,Narudžbenica od 29.11.2021.,Komparativna,Prva,GE - General Electric,CARESCAPE R860,CBRW02422,DA,DA,DA,DA,DA,Volumen,"200,00","184,00","8,00","10,00",DA,"300,00","276,00","8,00","10,00",DA,"400,00","396,00","1,00","10,00",DA,"500,00","505,00","1,00","10,00",DA,600,554,"7,67",10,DA,700,633,"9,57",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
4051/21,4051/VL/21,11.12.2021.,Završena,Narudžbenica od 29.11.2021.,Komparativna,Redovna,MINDRAY,SV 300,GB7A004410,DA,DA,DA,DA,DA,Volumen,"200,00","0,00","0,00","10,00",DA,"300,00","0,00","0,00","10,00",DA,"400,00","0,00","0,00","10,00",DA,"500,00","0,00","0,00","10,00",DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,15,15,0,10,DA,20,"19,8",1,10,DA,25,"24,7","1,2",10,DA,30,"29,7",1,10,DA,35,"34,6","1,14",10,DA,40,"39,5","1,25",10,DA,
4089/21,4089/VL/21,11.12.2021.,Završena,Narudžbenica od 29.11.2021.,Komparativna,Prva,GE - General Electric,CARESCAPE R860,CBRW02425,DA,DA,DA,DA,DA,Volumen,"200,00","187,00","6,50","10,00",DA,"300,00","276,00","8,00","10,00",DA,"400,00","365,00","8,75","10,00",DA,"500,00","466,00","6,80","10,00",DA,600,560,"6,67",10,DA,700,653,"6,71",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
4094/21,4094/VL/21,11.12.2021.,Završena,Narudžbenica od 29.11.2021.,Komparativna,Prva,GE - General Electric,CARESCAPE R860,CBRW02424,DA,DA,DA,DA,DA,Volumen,"200,00","183,00","8,50","10,00",DA,"300,00","287,00","4,33","10,00",DA,"400,00","408,00","2,00","10,00",DA,"500,00","462,00","7,60","10,00",DA,600,589,"1,83",10,DA,700,646,"7,71",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
4092/21,4092/VL/21,11.12.2021.,Završena,Narudžbenica od 29.11.2021.,Komparativna,Prva,GE - General Electric,CARESCAPE R860,CBRW02421,DA,DA,DA,DA,DA,Volumen,"200,00","186,00","7,00","10,00",DA,"300,00","281,00","6,33","10,00",DA,"400,00","367,00","8,25","10,00",DA,"500,00","451,00","9,80","10,00",DA,600,553,"7,83",10,DA,700,645,"7,86",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
4140/21,4140/VL/21,12.12.2021.,Završena,Narudžbenica od 07.12.2021.,Komparativna,Prva,DRAGER,OXYLOG 2000,ARHF-0073,DA,DA,DA,DA,DA,Volumen,"200,00","0,00","0,00","10,00",DA,"300,00","0,00","0,00","10,00",DA,"400,00","0,00","0,00","10,00",DA,"500,00","0,00","0,00","10,00",DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,20,"19,5","2,5",10,DA,25,"24,7","1,2",10,DA,30,"29,1",3,10,DA,35,"34,4","1,71",10,DA,40,"39,7","0,75",10,DA,50,"49,8","0,4",10,DA,
4136/21,4136/VL/21,12.12.2021.,Završena,Narudžbenica od 07.12.2021.,Komparativna,Prva,Hamilton Medical,G5,5174,DA,DA,DA,DA,DA,Volumen,"200,00","198,00","1,00","10,00",DA,"300,00","290,00","3,33","10,00",DA,"400,00","376,00","6,00","10,00",DA,"500,00","471,00","5,80","10,00",DA,600,556,"7,33",10,DA,700,634,"9,43",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
4122/21,4122/VL/21,12.12.2021.,Završena,Narudžbenica od 07.12.2021.,Komparativna,Prva,YUWELL,BREATHCARE,YH730A*V20425109,DA,DA,DA,DA,DA,Volumen,"200,00","0,00","0,00","10,00",DA,"300,00","0,00","0,00","10,00",DA,"400,00","0,00","0,00","10,00",DA,"500,00","0,00","0,00","10,00",DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,5,"5,2",4,10,DA,10,"10,5",5,10,DA,15,"15,4","2,67",10,DA,20,"20,4",2,10,DA,25,"25,1","0,4",10,DA,30,"29,4",2,10,DA,
4121/21,4121/VL/21,12.12.2021.,Završena,Narudžbenica od 07.12.2021.,Komparativna,Prva,"JSC URAL INSTRUMENT-ENGINEERING PLANT""",AVENTA-M,4147,NE,DA,DA,DA,DA,Volumen,"200,00","89,00","55,50","10,00",NE,"300,00","136,00","54,67","10,00",NE,"400,00","233,00","41,75","10,00",NE,"500,00","261,00","47,80","10,00",NE,600,149,"75,17",10,NE,700,302,"56,86",10,NE,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
4123/21,4123/VL/21,12.12.2021.,Završena,Narudžbenica od 07.12.2021.,Komparativna,Prva,YUWELL,BREATHCARE,YH730A*V20425088,DA,DA,DA,DA,DA,Volumen,"200,00","0,00","0,00","10,00",DA,"300,00","0,00","0,00","10,00",DA,"400,00","0,00","0,00","10,00",DA,"500,00","0,00","0,00","10,00",DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,5,"5,2",4,10,DA,10,"10,5",5,10,DA,15,"15,5","3,33",10,DA,20,"20,5","2,5",10,DA,25,25,0,10,DA,30,"30,1","0,33",10,DA,
4120/21,4120/VL/21,12.12.2021.,Završena,Narudžbenica od 07.12.2021.,Komparativna,Prva,GE - General Electric,ENGSTROM CARESTATION,CBCN01659,DA,DA,DA,DA,DA,Volumen,"200,00","181,00","9,50","10,00",DA,"300,00","275,00","8,33","10,00",DA,"400,00","369,00","7,75","10,00",DA,"500,00","468,00","6,40","10,00",DA,600,564,6,10,DA,700,660,"5,71",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
4109/21,4109/VL/21,12.12.2021.,Završena,Narudžbenica od 07.12.2021.,Komparativna,Prva,GE - General Electric,CARESCAPE R860,CBRX03060,DA,DA,DA,DA,DA,Volumen,"200,00","0,00","0,00","10,00",DA,"300,00","0,00","0,00","10,00",DA,"400,00","0,00","0,00","10,00",DA,"500,00","0,00","0,00","10,00",DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,15,15,0,10,DA,20,"19,9","0,5",10,DA,25,"24,7","1,2",10,DA,30,"29,5","1,67",10,DA,35,"34,6","1,14",10,DA,40,"39,6",1,10,DA,
4169/21,4169/VL/21,14.12.2021.,Završena,Ugovor br. 33-04-1754-1/20 od 15.04.2020 / Narudžbenica Novembar 2021,Komparativna,Redovna,MINDRAY,SV 300,GB-04018505-4271/21,DA,DA,DA,DA,DA,Volumen,"200,00","186,00","7,00","10,00",DA,"300,00","276,00","8,00","10,00",DA,"400,00","377,00","5,75","10,00",DA,"500,00","452,00","9,60","10,00",DA,600,544,"9,33",10,DA,700,633,"9,57",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
4175/21,4175/VL/21,14.12.2021.,Završena,Ugovor br. 33-04-1754-1/20 od 15.04.2020 / Narudžbenica Novembar 2021,Komparativna,Redovna,WEINMANN,MEDUMAT STANDARD 2,7269,DA,DA,DA,DA,DA,Volumen,"200,00","187,00","6,50","10,00",DA,"300,00","289,00","3,67","10,00",DA,"400,00","367,00","8,25","10,00",DA,"500,00","461,00","7,80","10,00",DA,600,549,"8,5",10,DA,700,656,"6,29",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
4166/21,4166/VL/21,14.12.2021.,Završena,Ugovor br. 33-04-1754-1/20 od 15.04.2020 / Narudžbenica Novembar 2021,Komparativna,Redovna,MINDRAY,SV300,GB-04018501,DA,DA,DA,DA,DA,Volumen,"200,00","190,00","5,00","10,00",DA,"300,00","282,00","6,00","10,00",DA,"400,00","373,00","6,75","10,00",DA,"500,00","464,00","7,20","10,00",DA,600,555,"7,5",10,DA,700,646,"7,71",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
4176/21,4176/VL/21,14.12.2021.,Završena,Ugovor br. 33-04-1754-1/20 od 15.04.2020 / Narudžbenica Novembar 2021,Komparativna,Redovna,WEINMANN,MEDUMAT STANDARD 2,14758,DA,DA,DA,DA,DA,Volumen,"200,00","207,00","3,50","10,00",DA,"300,00","287,00","4,33","10,00",DA,"400,00","396,00","1,00","10,00",DA,"500,00","471,00","5,80","10,00",DA,600,561,"6,5",10,DA,700,656,"6,29",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
4172/21,4172/VL/21,14.12.2021.,Završena,Ugovor br. 33-04-1754-1/20 od 15.04.2020 / Narudžbenica Novembar 2021,Komparativna,Redovna,LOWENSTEIN MEDICAL,ELISA 600,0400600hul06205906,DA,DA,DA,DA,DA,Volumen,"200,00","195,00","2,50","10,00",DA,"300,00","284,00","5,33","10,00",DA,"400,00","370,00","7,50","10,00",DA,"500,00","461,00","7,80","10,00",DA,600,540,10,10,DA,700,643,"8,14",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
4178/21,4178/VL/21,14.12.2021.,Završena,Ugovor br. 33-04-1754-1/20 od 15.04.2020 / Narudžbenica Novembar 2021,Komparativna,Redovna,DRAGER,Evita 4,ARTE-0518,DA,DA,DA,DA,DA,Volumen,"200,00","187,00","6,50","10,00",DA,"300,00","276,00","8,00","10,00",DA,"400,00","365,00","8,75","10,00",DA,"500,00","457,00","8,60","10,00",DA,600,552,8,10,DA,700,637,9,10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
4173/21,4173/VL/21,14.12.2021.,Završena,Ugovor br. 33-04-1754-1/20 od 15.04.2020 / Narudžbenica Novembar 2021,Komparativna,Redovna,MAQUET,SERVO I,85372,DA,DA,DA,DA,DA,Volumen,"200,00","184,00","8,00","10,00",DA,"300,00","273,00","9,00","10,00",DA,"400,00","372,00","7,00","10,00",DA,"500,00","455,00","9,00","10,00",DA,600,543,"9,5",10,DA,700,640,"8,57",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
4171/21,4171/VL/21,14.12.2021.,Završena,Ugovor br. 33-04-1754-1/20 od 15.04.2020 / Narudžbenica Novembar 2021,Komparativna,Redovna,AEONMED,VG70,VG70(E)XZZU5260,DA,DA,DA,DA,DA,Volumen,"200,00","181,00","9,50","10,00",DA,"300,00","273,00","9,00","10,00",DA,"400,00","363,00","9,25","10,00",DA,"500,00","458,00","8,40","10,00",DA,600,546,9,10,DA,700,633,"9,57",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
4177/21,4177/VL/21,14.12.2021.,Završena,Ugovor br. 33-04-1754-1/20 od 15.04.2020 / Narudžbenica Novembar 2021,Komparativna,Redovna,DRAGER,Oxylog 3000,SRUB-0007,DA,DA,DA,DA,DA,Volumen,"200,00","195,00","2,50","10,00",DA,"300,00","280,00","6,67","10,00",DA,"400,00","366,00","8,50","10,00",DA,"500,00","489,00","2,20","10,00",DA,600,541,"9,83",10,DA,700,655,"6,43",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
4164/21,4164/VL/21,14.12.2021.,Završena,Ugovor br. 33-04-1754-1/20 od 15.04.2020 / Narudžbenica Novembar 2021,Komparativna,Redovna,IMT MEDICAL,BELLAVISTA,MB153544,DA,DA,DA,DA,DA,Volumen,"200,00","0,00","0,00","10,00",DA,"300,00","0,00","0,00","10,00",DA,"400,00","0,00","0,00","10,00",DA,"500,00","0,00","0,00","10,00",DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,15,"15,2","1,33",10,DA,20,"20,1","0,5",10,DA,25,"25,2","0,8",10,DA,30,"30,5","1,67",10,DA,35,"34,8","0,57",10,DA,40,"39,7","0,75",10,DA,
4165/21,4165/VL/21,14.12.2021.,Završena,Ugovor br. 33-04-1754-1/20 od 15.04.2020 / Narudžbenica Novembar 2021,Komparativna,Redovna,IMT MEDICAL,BELLAVISTA,MB150894,DA,DA,DA,DA,DA,Volumen,"200,00","0,00","0,00","10,00",DA,"300,00","0,00","0,00","10,00",DA,"400,00","0,00","0,00","10,00",DA,"500,00","0,00","0,00","10,00",DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,15,"14,9","0,67",10,DA,20,"20,2",1,10,DA,25,"25,2","0,8",10,DA,30,"30,5","1,67",10,DA,35,35,0,10,DA,40,"40,7","1,75",10,DA,
4179/21,4179/VL/21,14.12.2021.,Završena,Ugovor br. 33-04-1754-1/20 od 15.04.2020 / Narudžbenica Novembar 2021,Komparativna,Redovna,Heinen Lowenstein,ELISA 600,0400600hul06206673,DA,DA,DA,DA,DA,Volumen,"200,00","185,00","7,50","10,00",DA,"300,00","275,00","8,33","10,00",DA,"400,00","367,00","8,25","10,00",DA,"500,00","458,00","8,40","10,00",DA,600,552,8,10,DA,700,649,"7,29",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
4243/21,4243/VL/21,18.12.2021.,Završena,Narudžbenica od 07.12.2021.,Komparativna,Prva,FLIGHT MEDICAL,FLIGHT 60,V61-0012,DA,DA,DA,DA,DA,Volumen,"200,00","203,00","1,50","10,00",DA,"300,00","303,00","1,00","10,00",DA,"400,00","392,00","2,00","10,00",DA,"500,00","504,00","0,80","10,00",DA,600,551,"8,17",10,DA,700,644,8,10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
4242/21,4242/VL/21,18.12.2021.,Završena,Narudžbenica od 07.12.2021.,Komparativna,Prva,NEWPORT,HT70,N17HT721021128,DA,DA,DA,DA,DA,Volumen,"200,00","0,00","0,00","10,00",DA,"300,00","0,00","0,00","10,00",DA,"400,00","0,00","0,00","10,00",DA,"500,00","0,00","0,00","10,00",DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,10,"9,5",5,10,DA,15,"15,5","3,33",10,DA,20,"20,4",2,10,DA,25,"24,8","0,8",10,DA,30,"29,2","2,67",10,DA,35,"34,5","1,43",10,DA,
4249/21,4249/VL/21,18.12.2021.,Završena,Narudžbenica od 07.12.2021.,Komparativna,Prva,GE - General Electric,CARESCAPE R 860,CBRX03059,DA,DA,DA,DA,DA,Volumen,"200,00","0,00","0,00","10,00",DA,"300,00","0,00","0,00","10,00",DA,"400,00","0,00","0,00","10,00",DA,"500,00","0,00","0,00","10,00",DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,10,10,0,10,DA,15,"15,1","0,67",10,DA,20,"19,8",1,10,DA,25,"25,6","2,4",10,DA,30,"29,7",1,10,DA,35,"34,7","0,86",10,DA,
4248/21,4248/VL/21,18.12.2021.,Završena,Narudžbenica od 07.12.2021.,Komparativna,Prva,MINDRAY,SV 300,GB-05021123,DA,DA,DA,DA,DA,Volumen,"200,00","196,00","2,00","10,00",DA,"300,00","288,00","4,00","10,00",DA,"400,00","379,00","5,25","10,00",DA,"500,00","478,00","4,40","10,00",DA,600,579,"3,5",10,DA,700,672,4,10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
4274/21,4274/VL/21,19.12.2021.,Završena,Narudžbenica od 07.12.2021.,Komparativna,Prva,PRUNUS,BOARAY 5000D,20120040189,DA,DA,DA,DA,DA,Volumen,"200,00","190,00","5,00","10,00",DA,"300,00","279,00","7,00","10,00",DA,"400,00","361,00","9,75","10,00",DA,"500,00","463,00","7,40","10,00",DA,600,557,"7,17",10,DA,700,678,"3,14",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
4283/21,4283/VL/21,19.12.2021.,Završena,Narudžbenica od 07.12.2021.,Komparativna,Prva,PRUNUS,BOARAY 5000D,20120040178,DA,DA,DA,DA,DA,Volumen,"200,00","201,00","0,50","10,00",DA,"300,00","285,00","5,00","10,00",DA,"400,00","380,00","5,00","10,00",DA,"500,00","464,00","7,20","10,00",DA,600,550,"8,33",10,DA,700,637,9,10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
4285/21,4285/VL/21,19.12.2021.,Završena,Narudžbenica od 07.12.2021.,Komparativna,Prva,PRUNUS,BOARAY 5000D,20120040163,DA,DA,DA,DA,DA,Volumen,"200,00","202,00","1,00","10,00",DA,"300,00","276,00","8,00","10,00",DA,"400,00","387,00","3,25","10,00",DA,"500,00","497,00","0,60","10,00",DA,600,594,1,10,DA,700,657,"6,14",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
4260/21,4260/VL/21,19.12.2021.,Završena,Narudžbenica od 07.12.2021.,Komparativna,Prva,PRUNUS,BOARAY 5000D,20120050097,DA,DA,DA,DA,DA,Volumen,"200,00","190,00","5,00","10,00",DA,"300,00","287,00","4,33","10,00",DA,"400,00","370,00","7,50","10,00",DA,"500,00","471,00","5,80","10,00",DA,600,560,"6,67",10,DA,700,665,5,10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
4265/21,4265/VL/21,19.12.2021.,Završena,Narudžbenica od 07.12.2021.,Komparativna,Prva,"JSC URAL INSTRUMENT-ENGINEERING PLANT""",AVENTA-M,4041,DA,DA,DA,DA,DA,Volumen,"200,00","0,00","0,00","10,00",DA,"300,00","0,00","0,00","10,00",DA,"400,00","0,00","0,00","10,00",DA,"500,00","0,00","0,00","10,00",DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,10,"10,1",1,10,DA,15,"15,2","1,33",10,DA,20,20,0,10,DA,25,"24,8","0,8",10,DA,30,"30,6",2,10,DA,35,35,0,10,DA,
4271/21,4271/VL/21,19.12.2021.,Završena,Narudžbenica od 07.12.2021.,Komparativna,Redovna,MINDRAY,SV 300,GB-04018505-4271/21,DA,DA,DA,DA,DA,Volumen,"200,00","188,00","6,00","10,00",DA,"300,00","277,00","7,67","10,00",DA,"400,00","368,00","8,00","10,00",DA,"500,00","456,00","8,80","10,00",DA,600,547,"8,83",10,DA,700,637,9,10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
4262/21,4262/VL/21,19.12.2021.,Završena,Narudžbenica od 07.12.2021.,Komparativna,Prva,PRUNUS,BOARAY 5000D,20120050139,DA,DA,DA,DA,DA,Volumen,"200,00","190,00","5,00","10,00",DA,"300,00","276,00","8,00","10,00",DA,"400,00","368,00","8,00","10,00",DA,"500,00","461,00","7,80","10,00",DA,600,553,"7,83",10,DA,700,635,"9,29",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
4261/21,4261/VL/21,19.12.2021.,Završena,Narudžbenica od 07.12.2021.,Komparativna,Prva,PRUNUS,BOARAY 5000D,201200633133,DA,DA,DA,DA,DA,Volumen,"200,00","189,00","5,50","10,00",DA,"300,00","281,00","6,33","10,00",DA,"400,00","372,00","7,00","10,00",DA,"500,00","465,00","7,00","10,00",DA,600,563,"6,17",10,DA,700,650,"7,14",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
4278/21,4278/VL/21,19.12.2021.,Završena,Narudžbenica od 07.12.2021.,Komparativna,Prva,PRUNUS,BOARAY 5000D,20120040156,DA,DA,DA,DA,DA,Volumen,"200,00","199,00","0,50","10,00",DA,"300,00","288,00","4,00","10,00",DA,"400,00","373,00","6,75","10,00",DA,"500,00","467,00","6,60","10,00",DA,600,548,"8,67",10,DA,700,633,"9,57",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
4266/21,4266/VL/21,19.12.2021.,Završena,Narudžbenica od 07.12.2021.,Komparativna,Prva,PRUNUS,BOARAY 5000D,20120040194,DA,DA,DA,DA,DA,Volumen,"200,00","188,00","6,00","10,00",DA,"300,00","277,00","7,67","10,00",DA,"400,00","367,00","8,25","10,00",DA,"500,00","457,00","8,60","10,00",DA,600,554,"7,67",10,DA,700,631,"9,86",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
4276/21,4276/VL/21,19.12.2021.,Završena,Narudžbenica od 07.12.2021.,Komparativna,Prva,"JSC URAL INSTRUMENT-ENGINEERING PLANT""",AVENTA-M,4081,DA,DA,DA,DA,DA,Volumen,"200,00","0,00","0,00","10,00",DA,"300,00","0,00","0,00","10,00",DA,"400,00","0,00","0,00","10,00",DA,"500,00","0,00","0,00","10,00",DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,10,10,0,10,DA,15,15,0,10,DA,20,20,0,10,DA,25,"24,8","0,8",10,DA,30,"29,9","0,33",10,DA,35,"35,4","1,14",10,DA,
4489/21,4489/VL/21,27.12.2021.,Završena,Narudžbenica br. 711/21 od 17.12.2021.,Komparativna,Redovna,MAQUET,SERVO-i,19331,DA,DA,DA,DA,DA,Volumen,"200,00","187,00","6,50","10,00",DA,"300,00","285,00","5,00","10,00",DA,"400,00","376,00","6,00","10,00",DA,"500,00","469,00","6,20","10,00",DA,600,564,6,10,DA,700,654,"6,57",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
4488/21,4488/VL/21,27.12.2021.,Završena,Narudžbenica br. 711/21 od 17.12.2021.,Komparativna,Prva,DRAGER,INFINITY V500,ASPD-0459,DA,DA,DA,DA,DA,Volumen,"200,00","181,00","9,50","10,00",DA,"300,00","272,00","9,33","10,00",DA,400,360,10,10,DA,500,453,"9,4",10,DA,600,549,"8,5",10,DA,700,632,"9,71",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
4491/21,4491/VL/21,27.12.2021.,Završena,Narudžbenica br. 711/21 od 17.12.2021.,Komparativna,Redovna,DRAGER,EVITA 4,ARZC-0170,DA,DA,DA,DA,DA,Volumen,"200,00","187,00","6,50","10,00",DA,"300,00","273,00","9,00","10,00",DA,"400,00","362,00","9,50","10,00",DA,"500,00","451,00","9,80","10,00",DA,600,540,10,10,DA,700,631,"9,86",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
4494/21,4494/VL/21,27.12.2021.,Završena,Narudžbenica br. 711/21 od 17.12.2021.,Komparativna,Redovna,Medtronic,NEWPORT E360,G192050149,DA,DA,DA,DA,DA,Volumen,"200,00","195,00","2,50","10,00",DA,"300,00","275,00","8,33","10,00",DA,"400,00","361,00","9,75","10,00",DA,"500,00","454,00","9,20","10,00",DA,600,541,"9,83",10,DA,700,633,"9,57",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
4492/21,4492/VL/21,27.12.2021.,Završena,Narudžbenica br. 711/21 od 17.12.2021.,Komparativna,Prva,DRAGER,INFINITY V500,ASPK-0390,DA,DA,DA,DA,DA,Volumen,"200,00","180,00","10,00","10,00",DA,"300,00","272,00","9,33","10,00",DA,"400,00","361,00","9,75","10,00",DA,"500,00","454,00","9,20","10,00",DA,600,560,"6,67",10,DA,700,633,"9,57",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
4493/21,4493/VL/21,27.12.2021.,Završena,Narudžbenica br. 711/21 od 17.12.2021.,Komparativna,Prva,MINDRAY,SV300,GB-07024615,DA,DA,DA,DA,DA,Volumen,"200,00","0,00","0,00","10,00",DA,"300,00","0,00","0,00","10,00",DA,"400,00","0,00","0,00","10,00",DA,"500,00","0,00","0,00","10,00",DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,10,"10,2",2,10,DA,15,"15,2","1,33",10,DA,20,"19,9","0,5",10,DA,25,"24,8","0,8",10,DA,30,"29,9","0,33",10,DA,35,"34,9","0,29",10,DA,
4490/21,4490/VL/21,27.12.2021.,Završena,Narudžbenica br. 711/21 od 17.12.2021.,Komparativna,Prva,DRAGER,INFINITY V500,ASPK-0399,DA,DA,DA,DA,DA,Volumen,"200,00","181,00","9,50","10,00",DA,"300,00","270,00","10,00","10,00",DA,"400,00","383,00","4,25","10,00",DA,"500,00","452,00","9,60","10,00",DA,600,555,"7,5",10,DA,700,636,"9,14",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
4707/21,4707/VL/21,30.12.2021.,Završena,Narudžbenica br. 711/21 od 17.12.2021.,Komparativna,Redovna,MAQUET,SERVO I,92544,DA,DA,DA,DA,DA,Volumen,"200,00","184,00","8,00","10,00",DA,"300,00","283,00","5,67","10,00",DA,"400,00","370,00","7,50","10,00",DA,"500,00","453,00","9,40","10,00",DA,600,541,"9,83",10,DA,700,635,"9,29",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
4700/21,4700/VL/21,30.12.2021.,Završena,Narudžbenica br. 711/21 od 17.12.2021.,Komparativna,Redovna,MAQUET,SERVO-I,100975,DA,DA,DA,DA,DA,Volumen,"200,00","181,00","9,50","10,00",DA,"300,00","275,00","8,33","10,00",DA,"400,00","363,00","9,25","10,00",DA,"500,00","454,00","9,20","10,00",DA,600,555,"7,5",10,DA,700,634,"9,43",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
4754/21,4754/VL/21,30.12.2021.,Završena,Zahtjev za verifikaciju od 30.12.2021. od Adis Banda,Komparativna,Prva,LOWENSTEIN MEDICAL,VENTIlogic LS,35941,DA,DA,DA,DA,DA,Volumen,"200,00","184,00","8,00","10,00",DA,"300,00","274,00","8,67","10,00",DA,"500,00","450,00","10,00","10,00",DA,"600,00","564,00","6,00","10,00",DA,700,638,"8,86",10,DA,800,738,"7,75",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
4715/21,4715/VL/21,30.12.2021.,Završena,Narudžbenica br. 711/21 od 17.12.2021.,Komparativna,Redovna,MINDRAY,SYNOVENT E5,EE-05005359,DA,DA,DA,DA,DA,Volumen,"200,00","183,00","8,50","10,00",DA,"300,00","282,00","6,00","10,00",DA,"400,00","368,00","8,00","10,00",DA,"500,00","459,00","8,20","10,00",DA,600,550,"8,33",10,DA,700,631,"9,86",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
4744/21,4744/VL/21,30.12.2021.,Završena,Narudžbenica br. 711/21 od 17.12.2021.,Komparativna,Redovna,MAQUET,SERVO-i,95354,DA,DA,DA,DA,DA,Volumen,"200,00","182,00","9,00","10,00",DA,"300,00","281,00","6,33","10,00",DA,"400,00","369,00","7,75","10,00",DA,"500,00","450,00","10,00","10,00",DA,600,550,"8,33",10,DA,700,631,"9,86",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
4704/21,4704/VL/21,30.12.2021.,Završena,Narudžbenica br. 711/21 od 17.12.2021.,Komparativna,Redovna,MAQUET,SERVO I,92545,DA,DA,DA,DA,DA,Volumen,"200,00","196,00","2,00","10,00",DA,"300,00","275,00","8,33","10,00",DA,"400,00","388,00","3,00","10,00",DA,"500,00","461,00","7,80","10,00",DA,600,546,9,10,DA,700,645,"7,86",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
4718/21,4718/VL/21,30.12.2021.,Završena,Narudžbenica br. 711/21 od 17.12.2021.,Komparativna,Redovna,MINDRAY,SYNOVENT E5,EE-05005357,DA,DA,DA,DA,DA,Volumen,"200,00","190,00","5,00","10,00",DA,"300,00","272,00","9,33","10,00",DA,"400,00","381,00","4,75","10,00",DA,"500,00","468,00","6,40","10,00",DA,600,559,"6,83",10,DA,700,634,"9,43",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
4701/21,4701/VL/21,30.12.2021.,Završena,Narudžbenica br. 711/21 od 17.12.2021.,Komparativna,Redovna,MINDRAY,SYNOVENT E5,EE-07005473,DA,DA,DA,DA,DA,Volumen,"200,00","184,00","8,00","10,00",DA,"300,00","273,00","9,00","10,00",DA,"400,00","361,00","9,75","10,00",DA,"500,00","455,00","9,00","10,00",DA,600,543,"9,5",10,DA,700,632,"9,71",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
4702/21,4702/VL/21,30.12.2021.,Završena,Narudžbenica br. 711/21 od 17.12.2021.,Komparativna,Redovna,MAQUET,SERVO-i,77876,DA,DA,DA,DA,DA,Volumen,"200,00","189,00","5,50","10,00",DA,"300,00","293,00","2,33","10,00",DA,"400,00","375,00","6,25","10,00",DA,"500,00","459,00","8,20","10,00",DA,600,546,9,10,DA,700,647,"7,57",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
473921/22,473921/VL/21,30.12.2021.,Završena,Narudžbenica br. 711/21 od 17.12.2021.,Komparativna,Prva,MINDRAY,SYNOVENT E5,EE-00505468,DA,DA,DA,DA,DA,Volumen,"200,00","189,00","5,50","10,00",DA,"300,00","287,00","4,33","10,00",DA,"400,00","377,00","5,75","10,00",DA,"500,00","458,00","8,40","10,00",DA,600,551,"8,17",10,DA,700,633,"9,57",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
4748/21,4748/VL/21,30.12.2021.,Završena,Narudžbenica br. 711/21 od 17.12.2021.,Komparativna,Redovna,MAQUET,SERVO I,87941,DA,DA,DA,DA,DA,Volumen,"200,00","188,00","6,00","10,00",DA,"300,00","285,00","5,00","10,00",DA,"400,00","374,00","6,50","10,00",DA,"500,00","451,00","9,80","10,00",DA,600,543,"9,5",10,DA,700,634,"9,43",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
4743/21,4743/VL/21,30.12.2021.,Završena,Narudžbenica br. 711/21 od 17.12.2021.,Komparativna,Redovna,MAQUET,SERVO-i,42226,DA,DA,DA,DA,DA,Volumen,"200,00","189,00","5,50","10,00",DA,"300,00","272,00","9,33","10,00",DA,"400,00","364,00","9,00","10,00",DA,"500,00","455,00","9,00","10,00",DA,600,557,"7,17",10,DA,700,633,"9,57",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
8/20,8/VL/20,7.1.2020.,Završena,Narudžbenica br. 4500121851 od 13.12.2019.,Komparativna,Redovna,DRAGER,EVITA XL,ASDJ-0321,DA,DA,DA,DA,DA,Volumen,"200,00","185,00","7,50","10,00",DA,"300,00","271,00","9,67","10,00",DA,"400,00","361,00","9,75","10,00",DA,"500,00","453,00","9,40","10,00",DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
12/20,12/VL/20,7.1.2020.,Završena,Narudžbenica br. 4500121851 od 13.12.2019.,Komparativna,Redovna,GE - General Electric,VERSA MED,IV34540,DA,DA,DA,DA,DA,Volumen,"200,00","198,00","1,00","10,00",DA,"300,00","276,00","8,00","10,00",DA,"400,00","364,00","9,00","10,00",DA,"500,00","473,00","5,40","10,00",DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
05/20,05/VL/20,7.1.2020.,Završena,Narudžbenica br. 4500121851 od 13.12.2019.,Komparativna,Redovna,DRAGER,EVITA XL,ASDK-0027,DA,DA,DA,DA,DA,Volumen,"200,00","185,00","7,50","10,00",DA,"300,00","270,00","10,00","10,00",DA,"400,00","360,00","10,00","10,00",DA,"500,00","454,00","9,20","10,00",DA,600,0,100,10,DA,700,0,100,10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
6/20,6/VL/20,7.1.2020.,Završena,Narudžbenica br. 4500121851 od 13.12.2019.,Komparativna,Redovna,DRAGER,EVITA XL,ASDK-0022,DA,DA,DA,DA,DA,Volumen,"200,00","182,00","9,00","10,00",DA,"300,00","271,00","9,67","10,00",DA,"400,00","373,00","6,75","10,00",DA,"500,00","470,00","6,00","10,00",DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
10/20,10/VL/20,7.1.2020.,Završena,Narudžbenica br. 4500121584 od 13.12.2019.,Komparativna,Redovna,DRAGER,EVITA XL,ASDJ-0326,DA,DA,DA,DA,DA,Volumen,"200,00","183,00","8,50","10,00",DA,"300,00","271,00","9,67","10,00",DA,"400,00","362,00","9,50","10,00",DA,"500,00","450,00","10,00","10,00",DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
5/20,5/VL/20,7.1.2020.,Završena,Narudžbenica br. 4500121851 OD 13.12.2019.,Komparativna,Redovna,DRAGER,EVITA XL,ASDK-0027,DA,DA,DA,DA,DA,Volumen,"200,00","185,00","7,50","10,00",DA,"300,00","270,00","10,00","10,00",DA,"400,00","360,00","10,00","10,00",DA,"500,00","454,00","9,20","10,00",DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
100/20,100/VL/20,16.1.2020.,Završena,Narudžbenica br. 4500121851 od 13.12.2019.,Komparativna,Redovna,DRAGER,PRIMUS INFINITY,ASDK-0026,DA,DA,DA,DA,DA,Volumen,"200,00","182,00","9,00","10,00",DA,"300,00","278,00","7,33","10,00",DA,"400,00","376,00","6,00","10,00",DA,"500,00","474,00","5,20","10,00",DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
98/20,98/VL/22,16.1.2020.,Završena,Narudžbenica br. 4500121851 od 13.12.2019.,Komparativna,Redovna,DRAGER,EVITA XL,ASCK-0460,DA,DA,DA,DA,DA,Volumen,"200,00","200,00","0,00","10,00",DA,"300,00","294,00","2,00","10,00",DA,"400,00","393,00","1,75","10,00",DA,"500,00","496,00","0,80","10,00",DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
96/20,96/VL/20,16.1.2020.,Završena,Narudžbenica br. 4500121851 od 13.12.2019.,Komparativna,Redovna,DRAGER,EVITA XL,ASCK-0458,DA,DA,DA,DA,DA,Volumen,"200,00","184,00","8,00","10,00",DA,"300,00","277,00","7,67","10,00",DA,"400,00","366,00","8,50","10,00",DA,"500,00","452,00","9,60","10,00",DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
95/20,95/VL/20,16.1.2020.,Završena,Narudžbenica br. 4500121851 od 13.12.2019.,Komparativna,Redovna,DRAGER,EVITA XL,ASDJ-0324,DA,DA,DA,DA,DA,Volumen,"200,00","181,00","9,50","10,00",DA,"300,00","270,00","10,00","10,00",DA,"400,00","374,00","6,50","10,00",DA,"500,00","452,00","9,60","10,00",DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
142/20,142/VL/20,4.2.2020.,Završena,Narudžbenica 4500123392 od 03.02.2020.,Komparativna,Redovna,DRAGER,OXYLOG 3000,SRXH0213,DA,DA,DA,DA,DA,Volumen,"200,00","196,00","2,00","10,00",DA,"300,00","299,00","0,33","10,00",DA,"400,00","400,00","0,00","10,00",DA,"500,00","501,00","0,20","10,00",DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
181/20,181/VL/20,6.2.2020.,Završena,Narudžbenica 4500121851 od 13.02.2020.,Komparativna,Redovna,DRAGER,EVITA XL,ASDJ-0325,DA,DA,DA,DA,DA,Volumen,"200,00","181,00","9,50","10,00",DA,"300,00","287,00","4,33","10,00",DA,"400,00","391,00","2,25","10,00",DA,"500,00","478,00","4,40","10,00",DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
180/20,180/VL/20,6.2.2020.,Završena,Narudžbenica 4500121851 od 13.02.2020.,Komparativna,Redovna,DRAGER,EVITA XL,ASDK-0024,DA,DA,DA,DA,DA,Volumen,"200,00","188,00","6,00","10,00",DA,"300,00","284,00","5,33","10,00",DA,"400,00","376,00","6,00","10,00",DA,"500,00","472,00","5,60","10,00",DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
182/20,182/VL/20,6.2.2020.,Završena,Narudžbenica 4500121851 od 13.02.2020.,Komparativna,Redovna,GE - General Electric,VERGAMED,IV34340,DA,DA,DA,DA,DA,Volumen,"200,00","189,00","5,50","10,00",DA,"300,00","305,00","1,67","10,00",DA,"400,00","418,00","4,50","10,00",DA,"500,00","526,00","5,20","10,00",DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
337/20,337/VL/20,7.2.2020.,Završena,Narudžbenica 4500121851 od 13.02.2020.,Komparativna,Redovna,DRAGER,OXYLOG 3000,SRWA-0006,DA,DA,DA,DA,DA,Volumen,"200,00","195,00","2,50","10,00",DA,"300,00","298,00","0,67","10,00",DA,"400,00","406,00","1,50","10,00",DA,"500,00","512,00","2,40","10,00",DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
336/20,336/VL/22,7.2.2020.,Završena,Narudžbenica 4500121851 od 13.02.2020.,Komparativna,Redovna,DRAGER,OXYLOG 3000,ASDK-0044,DA,DA,DA,DA,DA,Volumen,"200,00","183,00","8,50","10,00",DA,"300,00","280,00","6,67","10,00",DA,"400,00","379,00","5,25","10,00",DA,"500,00","477,00","4,60","10,00",DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
396/20,396/VL/20,27.2.2020.,Završena,Br. 4500123282 OD 25.02.2020.,Komparativna,Redovna,DRAGER,OXYLOG 3000+,ASBK-0078,DA,DA,DA,DA,DA,Volumen,"200,00","192,00","4,00","10,00",DA,"300,00","286,00","4,67","10,00",DA,"400,00","381,00","4,75","10,00",DA,"500,00","483,00","3,40","10,00",DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
598/20,598/VL/20,27.4.2020.,Završena,Narudžbenica od 24.04.2020.,Komparativna,Redovna,Carefusion,Avea,AGV02079,DA,DA,DA,DA,DA,Volumen,"200,00","205,00","2,50","10,00",DA,"300,00","309,00","3,00","10,00",DA,"400,00","418,00","4,50","10,00",DA,"500,00","520,00","4,00","10,00",DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
597/20,597/VL/20,27.4.2020.,Završena,Narudžbenica od 24.04.2020.,Komparativna,Redovna,Carefusion,Avea,AGV02295,DA,DA,DA,DA,DA,Volumen,"200,00","182,00","9,00","10,00",DA,"300,00","272,00","9,33","10,00",DA,"400,00","366,00","8,50","10,00",DA,"500,00","469,00","6,20","10,00",DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
596/20,596/VL/20,27.4.2020.,Završena,Narudžbenica od 24.04.2020.,Komparativna,Redovna,Heinen Lowenstein,Elisa,0400000HUL52141176,DA,DA,DA,DA,DA,Volumen,"200,00","208,00","4,00","10,00",DA,"300,00","309,00","3,00","10,00",DA,"400,00","413,00","3,25","10,00",DA,"500,00","520,00","4,00","10,00",DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
766/20,766/VL/20,30.4.2020.,Završena,Narudžbenica od 24.04.2020.,Komparativna,Redovna,IMT MEDICAL,Tip 1000,10252 - INV.BR,DA,DA,DA,DA,DA,Volumen,"50,00","48,20","3,60","10,00",DA,"70,00","68,70","1,86","10,00",DA,"100,00","99,60","0,40","10,00",DA,"200,00","187,30","6,35","10,00",DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
