Broj izvještaja,Broj naloga,Datum izdavanja,Status verifikacije,Zahtjev za verifikaciju,Metoda,Vrsta,Proizvođač,Uređaj,Serijski broj,Verifikacija ispravna,Spoljašnji pregled 1,Spoljašnji pregled 2,Spoljašnji pregled 3,Spoljašnji pregled 4,VERIFIKACIJA GREŠKE MJERILA:,1: Zadana vrijednost [ml],1: Mjerena vrijednost [ml],1: Greška mjerenja [ % ],1: Dozvoljeno odstupanje  [ ± % ],1: Usklađeno,2: Zadana vrijednost [ml],2: Mjerena vrijednost [ml],2: Greška mjerenja [ % ],2: Dozvoljeno odstupanje  [ ± % ],2: Usklađeno,3: Zadana vrijednost [ml],3: Mjerena vrijednost [ml],3: Greška mjerenja [ % ],3: Dozvoljeno odstupanje  [ ± % ],3: Usklađeno,4: Zadana vrijednost [ml],4: Mjerena vrijednost [ml],4: Greška mjerenja [ % ],4: Dozvoljeno odstupanje  [ ± % ],4: Usklađeno,5: Zadana vrijednost [ml],5: Mjerena vrijednost [ml],5: Greška mjerenja [ % ],5: Dozvoljeno odstupanje  [ ± % ],5: Usklađeno,6: Zadana vrijednost [ml],6: Mjerena vrijednost [ml],6: Greška mjerenja [ % ],6: Dozvoljeno odstupanje  [ ± % ],6: Usklađeno,VERIFIKACIJA GREŠKE MJERILA:,7: Zadana vrijednost [mbar],7: Mjerena vrijednost [mbar],7: Greška mjerenja [ % ],7: Dozvoljeno odstupanje  [ ± % ],7: Usklađeno,8: Zadana vrijednost [mbar],8: Mjerena vrijednost [mbar],8: Greška mjerenja [ % ],8: Dozvoljeno odstupanje  [ ± % ],8: Usklađeno,9: Zadana vrijednost [mbar],9: Mjerena vrijednost [mbar],9: Greška mjerenja [ % ],9: Dozvoljeno odstupanje  [ ± % ],9: Usklađeno,10: Zadana vrijednost [mbar],10: Mjerena vrijednost [mbar],10: Greška mjerenja [ % ],10: Dozvoljeno odstupanje  [ ± % ],10: Usklađeno,11: Zadana vrijednost [mbar],11: Mjerena vrijednost [mbar],11: Greška mjerenja [ % ],11: Dozvoljeno odstupanje  [ ± % ],11: Usklađeno,12: Zadana vrijednost [mbar],12: Mjerena vrijednost [mbar],12: Greška mjerenja [ % ],12: Dozvoljeno odstupanje  [ ± % ],12: Usklađeno,Napomena
927/20,927/VL/20,19.5.2020.,Završena, Narudžbenica od 14.05.2020.,Komparativna,Redovna,CURATIVE MEDICAL,GA ST 40,11320000B003,DA,DA,DA,DA,DA,Volumen,"200,00","0,00","0,00","10,00",DA,"300,00","0,00","0,00","10,00",DA,"400,00","0,00","0,00","10,00",DA,"500,00","0,00","0,00","10,00",DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,8,"7,9","1,25",10,DA,10,"10,2",2,10,DA,12,"11,8","1,67",10,DA,14,"14,3","2,14",10,DA,16,"16,6","3,75",10,DA,18,"18,7","3,89",10,DA,
1216/20,1216/VL/20,30.6.2020.,Završena,Ugovor br. 33-04-1754-1/20 OD 15.04.2020.,Komparativna,Redovna,MAQUET,SERVO I,83784,DA,DA,DA,DA,DA,Volumen,"200,00","205,00","2,50","10,00",DA,"300,00","312,00","4,00","10,00",DA,"400,00","421,00","5,25","10,00",DA,"500,00","534,00","6,80","10,00",DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
1217/20,1217/VL/20,30.6.2020.,Završena,Ugovor br. 33-04-1754-1/20 OD 15.04.2020.,Komparativna,Redovna,MAQUET,SERVO I,85360,DA,DA,DA,DA,DA,Volumen,"200,00","204,00","2,00","10,00",DA,"300,00","309,00","3,00","10,00",DA,"400,00","408,00","2,00","10,00",DA,"500,00","519,00","3,80","10,00",DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
1218/20,1218/VL/20,30.6.2020.,Završena,Ugovor br. 33-04-1754-1/20 OD 15.04.2020.,Komparativna,Redovna,IMT MEDICAL,BELLA VISTA,MB152632,DA,DA,DA,DA,DA,Volumen,"200,00","210,00","5,00","10,00",DA,"300,00","324,00","8,00","10,00",DA,"400,00","427,00","6,75","10,00",DA,"500,00","545,00","9,00","10,00",DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
1442/20,1442/VL/20,23.7.2020.,Završena,Telefonska narudžbenica od 22.07.2020.,Komparativna,Prva,MINDRAY,SV 300,GB-04018511,DA,DA,DA,DA,DA,Volumen,"200,00","185,00","7,50","10,00",DA,"300,00","289,00","3,67","10,00",DA,"400,00","402,00","0,50","10,00",DA,"500,00","519,00","3,80","10,00",DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
1441/20,1441/VL/20,23.7.2020.,Završena,Telefonska narudžbenica od 22.07.2020.,Komparativna,Prva,MINDRAY,SV 300,GB-04018538,DA,DA,DA,DA,DA,Volumen,"200,00","187,00","6,50","10,00",DA,"300,00","293,00","2,33","10,00",DA,"400,00","402,00","0,50","10,00",DA,"500,00","522,00","4,40","10,00",DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
1440/20,1440/VL/20,23.7.2020.,Završena,Telefonska narudžbenica od 22.07.2020.,Komparativna,Prva,MINDRAY,SV 300,GB-04018567,DA,DA,DA,DA,DA,Volumen,"200,00","184,00","8,00","10,00",DA,"300,00","290,00","3,33","10,00",DA,"400,00","402,00","0,50","10,00",DA,"500,00","520,00","4,00","10,00",DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
1443/20,1443/VL/20,23.7.2020.,Završena,Telefonska narudžbenica od 22.07.2020.,Komparativna,Prva,MINDRAY,SV 300,GB-04018509,DA,DA,DA,DA,DA,Volumen,"200,00","186,00","7,00","10,00",DA,"300,00","291,00","3,00","10,00",DA,"400,00","404,00","1,00","10,00",DA,"500,00","526,00","5,20","10,00",DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
1695/20,1695/VL/20,29.7.2020.,Završena,4500127936 / 20.07.2020.,Komparativna,Prva,DRAGER,EVITA 4,ASBH-0080/1695,DA,DA,DA,DA,DA,Volumen,"200,00","208,00","4,00","10,00",DA,"300,00","317,00","5,67","10,00",DA,"400,00","414,00","3,50","10,00",DA,"500,00","541,00","8,20","10,00",DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
1702/20,1702/VL/20,29.7.2020.,Završena,4500127936 / 20.07.2020.,Komparativna,Prva,DRAGER,BABYLOG 8000+,ARUC-0032,DA,DA,DA,DA,DA,Volumen,"200,00","211,00","5,50","10,00",DA,"300,00","320,00","6,67","10,00",DA,"400,00","418,00","4,50","10,00",DA,"500,00","519,00","3,80","10,00",DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
1691/20,1691/VL/20,29.7.2020.,Završena,4500127936 / 20.07.2020.,Komparativna,Redovna,DRAGER,EVITA 4,ARXH-0203,DA,DA,DA,DA,DA,Volumen,"200,00","218,00","9,00","10,00",DA,"300,00","324,00","8,00","10,00",DA,"400,00","419,00","4,75","10,00",DA,"500,00","536,00","7,20","10,00",DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
1694/20,1694/VL/20,29.7.2020.,Završena,4500127936 / 20.07.2020.,Komparativna,Prva,DRAGER,EVITA XL,ASBH-0080/1694,DA,DA,DA,DA,DA,Volumen,"200,00","212,00","6,00","10,00",DA,"300,00","310,00","3,33","10,00",DA,"400,00","414,00","3,50","10,00",DA,"500,00","523,00","4,60","10,00",DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
1699/20,1699/VL/20,29.7.2020.,Završena,4500127936 / 20.07.2020.,Komparativna,Prva,VIASYS,INFANT FLOW SIPAP,ARNO1125,DA,DA,DA,DA,DA,Volumen,"200,00","212,00","6,00","10,00",DA,"300,00","310,00","3,33","10,00",DA,"400,00","431,00","7,75","10,00",DA,"500,00","536,00","7,20","10,00",DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
1689/20,1689/VL/20,29.7.2020.,Završena,4500127936 / 20.07.2020.,Komparativna,Prva,VIASYS,INFANT FLOW SIPAP,AKNO1236,DA,DA,DA,DA,DA,Volumen,"200,00","215,00","7,50","10,00",DA,"300,00","324,00","8,00","10,00",DA,"400,00","428,00","7,00","10,00",DA,"500,00","519,00","3,80","10,00",DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
1704/20,1704/VL/20,29.7.2020.,Završena,4500127936 / 20.07.2020.,Komparativna,Redovna,DRAGER,EVITA 4,ARXH-0205,DA,DA,DA,DA,DA,Volumen,"200,00","212,00","6,00","10,00",DA,"300,00","314,00","4,67","10,00",DA,"400,00","421,00","5,25","10,00",DA,"500,00","519,00","3,80","10,00",DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
1688/20,1688/VL/20,29.7.2020.,Završena,4500127936 / 20.07.2020.,Komparativna,Prva,VIASYS,INFANT FLOW SIPAP,AKNO1155,DA,DA,DA,DA,DA,Volumen,"200,00","217,00","8,50","10,00",DA,"300,00","328,00","9,33","10,00",DA,"400,00","435,00","8,75","10,00",DA,"500,00","542,00","8,40","10,00",DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
1703/20,1703/VL/20,29.7.2020.,Završena,4500127936 / 20.07.2020.,Komparativna,Redovna,DRAGER,BABYLOG 8000+,ARWB-0021,DA,DA,DA,DA,DA,Volumen,"200,00","218,00","9,00","10,00",DA,"300,00","321,00","7,00","10,00",DA,"400,00","419,00","4,75","10,00",DA,"500,00","524,00","4,80","10,00",DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
1701/22,1701/VL/20,29.7.2020.,Završena,4500127936 / 20.07.2020.,Komparativna,Prva,DRAGER,BABYLOG 8000+,ARPF-0024,DA,DA,DA,DA,DA,Volumen,"200,00","205,00","2,50","10,00",DA,"300,00","310,00","3,33","10,00",DA,"400,00","411,00","2,75","10,00",DA,"500,00","508,00","1,60","10,00",DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
1692/20,1692/VL/20,29.7.2020.,Završena,4500127936 / 20.07.2020.,Komparativna,Prva,DRAGER,BABYLOG VN500,ASBB-0033,DA,DA,DA,DA,DA,Volumen,"200,00","217,00","8,50","10,00",DA,"300,00","311,00","3,67","10,00",DA,"400,00","410,00","2,50","10,00",DA,"500,00","528,00","5,60","10,00",DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
1700/20,1700/VL/20,29.7.2020.,Završena,4500127936 / 20.07.2020.,Komparativna,Prva,VIASYS,INFANT FLOW SIPAP,BENO02158,DA,DA,DA,DA,DA,Volumen,"200,00","203,00","1,50","10,00",DA,"300,00","319,00","6,33","10,00",DA,"400,00","428,00","7,00","10,00",DA,"500,00","515,00","3,00","10,00",DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
1697/20,1697/VL/20,29.7.2020.,Završena,4500127936 / 20.07.2020.,Komparativna,Prva,DRAGER,BABYLOG 8000+,ARWB-0022,DA,DA,DA,DA,DA,Volumen,"200,00","215,00","7,50","10,00",DA,"300,00","324,00","8,00","10,00",DA,"400,00","421,00","5,25","10,00",DA,"500,00","538,00","7,60","10,00",DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
1686/20,1686/VL/20,29.7.2020.,Završena,4500127936 / 20.07.2020.,Komparativna,Prva,VIASYS,INFANT FLOW SIPAP,AKNO1132,DA,DA,DA,DA,DA,Volumen,"200,00","189,00","5,50","10,00",DA,"300,00","294,00","2,00","10,00",DA,"400,00","378,00","5,50","10,00",DA,"500,00","481,00","3,80","10,00",DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
1684/20,1684/VL/20,29.7.2020.,Završena,4500127936 / 20.07.2020.,Komparativna,Prva,VIASYS,INFANT FLOW SIPAP,AKNO1160,DA,DA,DA,DA,DA,Volumen,"200,00","212,00","6,00","10,00",DA,"300,00","316,00","5,33","10,00",DA,"400,00","419,00","4,75","10,00",DA,"500,00","521,00","4,20","10,00",DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
1690/20,1690/VL/20,29.7.2020.,Završena,4500127936 / 20.07.2020.,Komparativna,Prva,VIASYS,BABYLOG 8000,ARWE-0095,DA,DA,DA,DA,DA,Volumen,"200,00","212,00","6,00","10,00",DA,"300,00","314,00","4,67","10,00",DA,"400,00","420,00","5,00","10,00",DA,"500,00","528,00","5,60","10,00",DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
1705/20,1705/VL/20,29.7.2020.,Završena,4500127936 / 20.07.2020.,Komparativna,Redovna,DRAGER,BABYLOG 8000 +,ARMK0026,DA,DA,DA,DA,DA,Volumen,"200,00","210,00","5,00","10,00",DA,"300,00","316,00","5,33","10,00",DA,"400,00","429,00","7,25","10,00",DA,"500,00","536,00","7,20","10,00",DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
1696/20,1696/VL/20,29.7.2020.,Završena,4500127936 / 20.07.2020.,Komparativna,Prva,DRAGER,BABYLOG 8000+,ARWB-0025,DA,DA,DA,DA,DA,Volumen,"200,00","205,00","2,50","10,00",DA,"300,00","311,00","3,67","10,00",DA,"400,00","414,00","3,50","10,00",DA,"500,00","521,00","4,20","10,00",DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
1687/20,1687/VL/20,29.7.2020.,Završena,4500127936 / 20.07.2020.,Komparativna,Prva,VIASYS,INFANT FLOW SIPAP,AKNO1220,DA,DA,DA,DA,DA,Volumen,"200,00","214,00","7,00","10,00",DA,"300,00","325,00","8,33","10,00",DA,"400,00","423,00","5,75","10,00",DA,"500,00","537,00","7,40","10,00",DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
1685/20,1685/VL/20,29.7.2020.,Završena,4500127936 / 20.07.2020.,Komparativna,Prva,VIASYS,INFANT FLOW SIPAP,AKNO1157,DA,DA,DA,DA,DA,Volumen,"200,00","218,00","9,00","10,00",DA,"300,00","313,00","4,33","10,00",DA,"400,00","421,00","5,25","10,00",DA,"500,00","519,00","3,80","10,00",DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
2288/20,2288/VL/20,13.8.2020.,Završena,Narudžbenica 4500128231 / 30.07.2020.,Komparativna,Prva,DRAGER,EVITA XL,ASCD-0052,DA,DA,DA,DA,DA,Volumen,"200,00","192,00","4,00","10,00",DA,"300,00","291,00","3,00","10,00",DA,"400,00","387,00","3,25","10,00",DA,"500,00","486,00","2,80","10,00",DA,1,1,0,10,DA,1,1,0,10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
2337/20,2337/VL/20,1.9.2020.,Završena,Narudžbenica br. 4500128408 / 06.08.2020,Komparativna,Redovna,DRAGER,EVITA XL,ASBF-0079,DA,DA,DA,DA,DA,Volumen,"200,00","205,00","2,50","10,00",DA,"300,00","310,00","3,33","10,00",DA,"400,00","424,00","6,00","10,00",DA,"500,00","518,00","3,60","10,00",DA,400,424,6,10,DA,500,518,"3,6",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
2339/20,2339/VL/20,1.9.2020.,Završena,Narudžbenica br. 4500128408 / 06.08.2020.,Komparativna,Redovna,DRAGER,EVITA XL,ASBF-0087,DA,DA,DA,DA,DA,Volumen,"200,00","195,00","2,50","10,00",DA,"300,00","296,00","1,33","10,00",DA,"400,00","384,00","4,00","10,00",DA,"500,00","471,00","5,80","10,00",DA,400,384,4,10,DA,500,471,"5,8",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
2347/20,2347/VL/20,1.9.2020.,Završena,Narudžbenica br. 4500128408 / 06.08.2020.,Komparativna,Redovna,DRAGER,EVITA 4,ARXH-0204,DA,DA,DA,DA,DA,Volumen,"200,00","207,00","3,50","10,00",DA,"300,00","311,00","3,67","10,00",DA,"400,00","417,00","4,25","10,00",DA,"500,00","515,00","3,00","10,00",DA,400,417,"4,25",10,DA,500,515,3,10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
2335/20,2335/VL/20,1.9.2020.,Završena,Narudžbenica br. 4500128408 / 06.08.2020.,Komparativna,Redovna,DRAGER,EVITA XL,ASBF-0081,DA,DA,DA,DA,DA,Volumen,"200,00","190,00","5,00","10,00",DA,"300,00","287,00","4,33","10,00",DA,"400,00","374,00","6,50","10,00",DA,"500,00","489,00","2,20","10,00",DA,400,374,"6,5",10,DA,500,489,"2,2",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
2303/20,2303/VL/20,1.9.2020.,Završena,Narudžbenica br. 4500128406 / 06.08.2020.,Komparativna,Redovna,GE - General Electric,CARESCAPE 860,CBRU400955,DA,DA,DA,DA,DA,Volumen,"200,00","185,00","7,50","10,00",DA,"300,00","275,00","8,33","10,00",DA,"400,00","376,00","6,00","10,00",DA,"500,00","477,00","4,60","10,00",DA,1,1,0,10,DA,1,1,0,10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
2343/20,2343/VL/20,1.9.2020.,Završena,Narudžbenica br. 4500128408 / 06.08.2020.,Komparativna,Redovna,DRAGER,EVITA XL,ASBF-0080,DA,DA,DA,DA,DA,Volumen,"200,00","182,00","9,00","10,00",DA,"300,00","285,00","5,00","10,00",DA,"400,00","371,00","7,25","10,00",DA,"500,00","459,00","8,20","10,00",DA,400,371,"7,25",10,DA,500,459,"8,2",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
2338/20,2338/VL/20,1.9.2020.,Završena,Narudžbenica br. 4500128408 / 06.08.2020.,Komparativna,Redovna,DRAGER,EVITA XL,ASBF-0085,DA,DA,DA,DA,DA,Volumen,"200,00","181,00","9,50","10,00",DA,"300,00","275,00","8,33","10,00",DA,"400,00","378,00","5,50","10,00",DA,"500,00","462,00","7,60","10,00",DA,400,378,"5,5",10,DA,500,462,"7,6",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
2340/20,2340/VL/20,1.9.2020.,Završena,Narudžbenica br. 4500128408 / 06.08.2020.,Komparativna,Redovna,DRAGER,EVITA XL,ASBF-0082,DA,DA,DA,DA,DA,Volumen,"200,00","193,00","3,50","10,00",DA,"300,00","287,00","4,33","10,00",DA,"400,00","391,00","2,25","10,00",DA,"500,00","488,00","2,40","10,00",DA,400,391,"2,25",10,DA,500,488,"2,4",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
2301/20,2301/VL/20,1.9.2020.,Završena,Narudžbenica br. 4500128406 / 06.08.2020.,Komparativna,Redovna,GE - General Electric,CARESCAPE 860,CBRU400957,DA,DA,DA,DA,DA,Volumen,"200,00","197,00","1,50","10,00",DA,"300,00","288,00","4,00","10,00",DA,"400,00","383,00","4,25","10,00",DA,"500,00","476,00","4,80","10,00",DA,1,1,0,0,DA,1,1,0,0,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
2336/20,2336/VL/20,1.9.2020.,Završena,Narudžbenica br. 4500128408 / 06.08.2020.,Komparativna,Redovna,DRAGER,EVITA XL,ASBF-0083,DA,DA,DA,DA,DA,Volumen,"200,00",195,"2,50","10,00",DA,"300,00",289,"3,67","10,00",DA,"400,00",391,"2,25","10,00",DA,"500,00",488,"2,40","10,00",DA,400,391,"2,25",10,DA,500,488,"2,4",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
2345/20,2345/VL/20,1.9.2020.,Završena,Narudžbenica br. 4500128408 / 06.08.2020.,Komparativna,Redovna,DRAGER,EVITA XL,ASBF-0087,DA,DA,DA,DA,DA,Volumen,"200,00",195,"2,50","10,00",DA,"300,00",296,"1,33","10,00",DA,"400,00",384,"4,00","10,00",DA,"500,00",471,"5,80","10,00",DA,400,384,4,10,DA,500,471,"5,8",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
2344/20,2344/VL/20,1.9.2020.,Završena,Narudžbenica br. 4500128408 / 06.08.2020.,Komparativna,Redovna,DRAGER,EVITA XL,ASBF-0088,DA,DA,DA,DA,DA,Volumen,"200,00","197,00","1,50","10,00",DA,"300,00","290,00","3,33","10,00",DA,"400,00","386,00","3,50","10,00",DA,"500,00","480,00","4,00","10,00",DA,400,386,"3,5",10,DA,500,480,4,10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
2304/20,2304/VL/20,1.9.2020.,Završena,Narudžbenica br. 4500128406 / 06.08.2020.,Komparativna,Redovna,GE - General Electric,CARESCAPE 860,CBRU400959,DA,DA,DA,DA,DA,Volumen,"200,00","185,00","7,50","10,00",DA,"300,00","278,00","7,33","10,00",DA,"400,00","382,00","4,50","10,00",DA,"500,00","484,00","3,20","10,00",DA,1,1,0,10,DA,1,1,0,10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
2302/20,2302/VL/20,1.9.2020.,Završena,Narudžbenica br. 4500128406 / 06.08.2020.,Komparativna,Redovna,GE - General Electric,CARESCAPE 860,CBRU400958,DA,DA,DA,DA,DA,Volumen,"200,00","181,00","9,50","10,00",DA,"300,00","271,00","9,67","10,00",DA,"400,00","374,00","6,50","10,00",DA,"500,00","475,00","5,00","10,00",DA,1,1,0,10,DA,1,1,0,10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
2341/20,2341/VL/20,1.9.2020.,Završena,Narudžbenica br. 4500128408 / 06.08.2020.,Komparativna,Redovna,DRAGER,EVITA XL,ASBF-0086,DA,DA,DA,DA,DA,Volumen,"200,00","205,00","2,50","10,00",DA,"300,00","297,00","1,00","10,00",DA,"400,00","401,00","0,25","10,00",DA,"500,00","510,00","2,00","10,00",DA,400,401,"0,25",10,DA,500,510,2,10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
2342/20,2342/VL/20,1.9.2020.,Završena,Narudžbenica br. 4500128408 / 06.08.2020.,Komparativna,Redovna,DRAGER,EVITA XL,ASCE-0046,DA,DA,DA,DA,DA,Volumen,"200,00","186,00","7,00","10,00",DA,"300,00","277,00","7,67","10,00",DA,"400,00","369,00","7,75","10,00",DA,"500,00","472,00","5,60","10,00",DA,400,369,"7,75",10,DA,500,472,"5,6",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
2346/20,2346/VL/20,1.9.2020.,Završena,Narudžbenica br. 4500128408 / 06.08.2020.,Komparativna,Redovna,DRAGER,EVITA XL,ASBF-0084,DA,DA,DA,DA,DA,Volumen,"200,00","191,00","4,50","10,00",DA,"300,00","288,00","4,00","10,00",DA,"400,00","379,00","5,25","10,00",DA,"500,00","483,00","3,40","10,00",DA,400,379,"5,25",10,DA,500,483,"3,4",10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
2547/20,2547/VL/20,21.9.2020.,Završena,Ugovor br. 211/20,Komparativna,Redovna,DRAGER,EVITA XL,ARZH-0457,DA,DA,DA,DA,DA,Volumen,"200,00","198,00","1,00","10,00",DA,"300,00","301,00","0,33","10,00",DA,"400,00","407,00","1,75","10,00",DA,"500,00","517,00","3,40","10,00",DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
2551/20,2551/VL/20,21.9.2020.,Završena,Ugovor br. 211/20,Komparativna,Redovna,DRAGER,EVITA XL,ARZH-0451,DA,DA,DA,DA,DA,Volumen,"200,00","219,00","9,50","10,00",DA,"300,00",323,"7,67","10,00",DA,"400,00",435,"8,75","10,00",DA,"500,00",524,"4,80","10,00",DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
2549/20,2549/VL/20,21.9.2020.,Završena,Ugovor br. 211/20,Komparativna,Redovna,DRAGER,SAVINA,ASLC-0222,DA,DA,DA,DA,DA,Volumen,"200,00","212,00","6,00","10,00",DA,"300,00","322,00","7,33","10,00",DA,"400,00","436,00","9,00","10,00",DA,"500,00","541,00","8,20","10,00",DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
2550/20,2550/VL/20,21.9.2020.,Završena,Ugovor br. 211/20,Komparativna,Redovna,DRAGER,SAVINA,ASLC-0221,DA,DA,DA,DA,DA,Volumen,"200,00","195,00","2,50","10,00",DA,"300,00","301,00","0,33","10,00",DA,"400,00","411,00","2,75","10,00",DA,"500,00","523,00","4,60","10,00",DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
2545/20,2545/VL/20,21.9.2020.,Završena,Ugovor br. 211/20,Komparativna,Redovna,DRAGER,EVITA XL,ARZH-0454,DA,DA,DA,DA,DA,Volumen,"200,00","208,00","4,00","10,00",DA,"300,00","314,00","4,67","10,00",DA,"400,00","414,00","3,50","10,00",DA,"500,00","526,00","5,20","10,00",DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
2552/20,2552/VL/20,21.9.2020.,Završena,Ugovor br. 211/20,Komparativna,Redovna,DRAGER,EVITA XL,ARZH-0452,DA,DA,DA,DA,DA,Volumen,"200,00","209,00","4,50","10,00",DA,"300,00","310,00","3,33","10,00",DA,"400,00","412,00","3,00","10,00",DA,"500,00","525,00","5,00","10,00",DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
2546/20,2546/VL/20,21.9.2020.,Završena,Ugovor br. 211/20,Komparativna,Redovna,DRAGER,EVITA XL,ARZH-0450,DA,DA,DA,DA,DA,Volumen,"200,00","205,00","2,50","10,00",DA,"300,00","299,00","0,33","10,00",DA,"400,00","417,00","4,25","10,00",DA,"500,00","533,00","6,60","10,00",DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
2548/20,2548/VL/20,21.9.2020.,Završena,Ugovor br. 211/20,Komparativna,Redovna,DRAGER,EVITA XL,ARZH-0453,DA,DA,DA,DA,DA,Volumen,"200,00","195,00","2,50","10,00",DA,"300,00","299,00","0,33","10,00",DA,"400,00","397,00","0,75","10,00",DA,"500,00","512,00","2,40","10,00",DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
2553/20,2553/VL/20,21.9.2020.,Završena,Ugovor br. 211/20,Komparativna,Redovna,DRAGER,EVITA XL,ARZH-0456,DA,DA,DA,DA,DA,Volumen,"200,00","206,00","3,00","10,00",DA,"300,00","309,00","3,00","10,00",DA,"400,00","419,00","4,75","10,00",DA,"500,00","531,00","6,20","10,00",DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
2578/20,2578/VL/20,1.10.2020.,Završena,Ugovor br. 211/20,Komparativna,Redovna,DRAGER,SAVINA,ASLC-0170,DA,DA,DA,DA,DA,Volumen,"200,00","204,00","2,00","10,00",DA,"300,00","309,00","3,00","10,00",DA,"400,00","413,00","3,25","10,00",DA,"500,00","528,00","5,60","10,00",DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
2580/20,2580/VL/20,1.10.2020.,Završena,Ugovor br. 211/20,Komparativna,Redovna,MAQUET,SERVO N,1381,NE,DA,NE,DA,NE,Volumen,"50,00","36,00","28,00","10,00",NE,"100,00","82,00","18,00","10,00",NE,"200,00","160,00","20,00","10,00",NE,"300,00","256,00","14,67","10,00",NE,600,0,0,10,DA,700,0,0,10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
1/20/2570,2570-1/VL/20,1.10.2020.,Završena,Ugovor br. 211/20,Komparativna,Redovna,DRAGER,EVITA 4,ARSD-0424,DA,DA,DA,DA,DA,Volumen,"200,00","193,00","3,50","10,00",DA,"300,00","293,00","2,33","10,00",DA,"400,00","390,00","2,50","10,00",DA,"500,00","488,00","2,40","10,00",DA,1,1,0,10,DA,1,1,0,10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
2576/20,2576/VL/20,1.10.2020.,Završena,Ugovor br. 211/20,Komparativna,Redovna,DRAGER,SAVINA,ASLC-0224,DA,DA,DA,DA,DA,Volumen,"200,00","190,00","5,00","10,00",DA,"300,00","289,00","3,67","10,00",DA,"400,00","397,00","0,75","10,00",DA,"500,00","519,00","3,80","10,00",DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
2575/20,2575/VL/20,1.10.2020.,Završena,Ugovor br. 211/20,Komparativna,Redovna,DRAGER,EVITA 4,ARMF-0064,DA,DA,DA,DA,DA,Volumen,"200,00","194,00","3,00","10,00",DA,"300,00","291,00","3,00","10,00",DA,"400,00","400,00","0,00","10,00",DA,"500,00","505,00","1,00","10,00",DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
2574/20,2574/VL/20,1.10.2020.,Završena,Ugovor br. 211/20,Komparativna,Redovna,DRAGER,SAVINA,ASLC-0226,DA,DA,DA,DA,DA,Volumen,"200,00","195,00","2,50","10,00",DA,"300,00","295,00","1,67","10,00",DA,"400,00","403,00","0,75","10,00",DA,"500,00","526,00","5,20","10,00",DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
2581/20,2581/VL/20,1.10.2020.,Završena,Ugovor br. 211/20,Komparativna,Redovna,MAQUET,SERVO N,1382,NE,DA,NE,DA,NE,Volumen,"300,00","231,00","23,00","10,00",NE,"350,00","288,00","17,71","10,00",NE,"400,00","0,00","0,00","10,00",DA,"500,00","0,00","0,00","10,00",DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
2579/20,2579/VL/20,1.10.2020.,Završena,Ugovor br. 211/20,Komparativna,Redovna,MAQUET,SERVO N,1383,NE,DA,NE,DA,NE,Volumen,"200,00","78,00","61,00","10,00",NE,"300,00","125,00","58,33","10,00",NE,"400,00","177,00","55,75","10,00",NE,"500,00","212,00","57,60","10,00",NE,600,0,0,10,DA,700,0,0,10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
2573/20,2573/VL/20,1.10.2020.,Završena,Ugovor br. 211/20,Komparativna,Redovna,DRAGER,EVITA XL,ARZH-0455,DA,DA,DA,DA,DA,Volumen,"200,00","207,00","3,50","10,00",DA,"300,00","307,00","2,33","10,00",DA,"400,00","421,00","5,25","10,00",DA,"500,00","530,00","6,00","10,00",DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
1/20/2572,2572-1/VL/20,1.10.2020.,Završena,Ugovor br. 211/20,Komparativna,Redovna,DRAGER,SAVINA,ASLC-0227,DA,DA,DA,DA,DA,Volumen,"200,00","199,00","0,50","10,00",DA,"300,00","303,00","1,00","10,00",DA,"400,00","411,00","2,75","10,00",DA,"500,00","534,00","6,80","10,00",DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
1/20/2571,2571-1/VL/20,1.10.2020.,Završena,Ugovor br. 211/20,Komparativna,Prva,DRAGER,OXYLOG 3000,SSBB-0126,DA,DA,DA,DA,DA,Volumen,"200,00","184,00","8,00","10,00",DA,"300,00","282,00","6,00","10,00",DA,"400,00","391,00","2,25","10,00",DA,"500,00","502,00","0,40","10,00",DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
2577/20,2577/VL/20,1.10.2020.,Završena,Ugovor br. 211/20,Komparativna,Redovna,GE - General Electric,R860,CBRU00954,DA,DA,DA,DA,DA,Volumen,"200,00","197,00","1,50","10,00",DA,"300,00","292,00","2,67","10,00",DA,"400,00","403,00","0,75","10,00",DA,"500,00","511,00","2,20","10,00",DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
2631/20,2631/VL/20,7.10.2020.,Završena,Ugovor 01-37-1-38-5/20 od 08.04.2020.,Komparativna,Redovna,GE - General Electric,Engstrom Carestation,CBCP02164,DA,DA,DA,DA,DA,Volumen,"200,00","206,00","3,00","10,00",DA,"300,00","314,00","4,67","10,00",DA,"400,00","433,00","8,25","10,00",DA,"500,00","519,00","3,80","10,00",DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
2628/20,2628/VL/20,7.10.2020.,Završena,Ugovor 01-37-1-38-5/20 od 08.04.2020.,Komparativna,Redovna,Hamilton Medical,T1,3498,DA,DA,DA,DA,DA,Volumen,"200,00","0,00","0,00","10,00",DA,"300,00","0,00","0,00","10,00",DA,"400,00","0,00","0,00","10,00",DA,"500,00","0,00","0,00","10,00",DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,20,"20,9","4,5",10,DA,30,"31,5",5,10,DA,40,"41,7","4,25",10,DA,50,"48,2","3,6",10,DA,700,0,0,10,DA,900,0,0,10,DA,
2629/22,2629/VL/22,7.10.2020.,Završena,Ugovor 01-37-1-38-5/20 od 08.04.2020.,Komparativna,Redovna,Heinen Lowenstein,Elisa,0400000HUL52141169,DA,DA,DA,DA,DA,Volumen,"200,00","188,00","6,00","10,00",DA,"300,00","277,00","7,67","10,00",DA,"400,00","390,00","2,50","10,00",DA,"500,00","503,00","0,60","10,00",DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
2630/20,2630/VL/20,7.10.2020.,Završena,Ugovor 01-37-1-38-5/20 od 08.04.2020.,Komparativna,Redovna,Heinen Lowenstein,Elisa,0400000HUL52141176,DA,DA,DA,DA,DA,Volumen,"200,00","186,00","7,00","10,00",DA,"300,00","291,00","3,00","10,00",DA,"400,00","403,00","0,75","10,00",DA,"500,00","524,00","4,80","10,00",DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
2629/20,2629/VL/20,7.10.2020.,Završena,Ugovor 01-37-1-38-5/20 od 08.04.2020.,Komparativna,Redovna,Heinen Lowenstein,Elisa,0400000HUL52141169,DA,DA,DA,DA,DA,Volumen,"200,00","188,00","6,00","10,00",DA,"300,00","277,00","7,67","10,00",DA,"400,00","390,00","2,50","10,00",DA,"500,00","503,00","0,60","10,00",DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
2628/20,2628/VL/20,7.10.2020.,Završena,Ugovor 01-37-1-38-5/20 od 08.04.2020.,Komparativna,Redovna,Hamilton Medical,T1,3498,DA,DA,DA,DA,DA,Volumen,"200,00","0,00","0,00","10,00",DA,"300,00","0,00","0,00","10,00",DA,"400,00","0,00","0,00","10,00",DA,"500,00","0,00","0,00","10,00",DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,20,"20,9","4,5",10,DA,30,"31,5",5,10,DA,40,"41,7","4,25",10,DA,50,"48,2","3,6",10,DA,700,0,0,10,DA,900,0,0,10,DA,
2631/20,2631/VL/20,7.10.2020.,Završena,Ugovor 01-37-1-38-5/20 od 08.04.2020.,Komparativna,Redovna,GE - General Electric,Engstrom Carestation,CBCP02164,DA,DA,DA,DA,DA,Volumen,"200,00","206,00","3,00","10,00",DA,"300,00","314,00","4,67","10,00",DA,"400,00","433,00","8,25","10,00",DA,"500,00","519,00","3,80","10,00",DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
2630/20,2630/VL/20,7.10.2020.,Završena,Ugovor 01-37-1-38-5/20 od 08.04.2020.,Komparativna,Redovna,Heinen Lowenstein,Elisa,0400000HUL52141176,DA,DA,DA,DA,DA,Volumen,"200,00","186,00","7,00","10,00",DA,"300,00","291,00","3,00","10,00",DA,"400,00","403,00","0,75","10,00",DA,"500,00","524,00","4,80","10,00",DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
3292/20,3292/VL/20,16.11.2020.,Završena,Narudžbenica br: 33-04-1754-1/20-4103 od 21.12.2020.,Komparativna,Redovna,MAQUET,SERVO I,85372,DA,DA,DA,DA,DA,Volumen,"200,00","181,00","9,50","10,00",DA,"300,00","275,00","8,33","10,00",DA,"400,00","368,00","8,00","10,00",DA,"500,00","532,00","6,40","10,00",DA,1,1,0,10,DA,1,1,0,10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
3288/20,3288/VL/20,16.11.2020.,Završena,Narudžbenica br: 33-04-1754-1/20-4103 od 21.12.2020.,Komparativna,Redovna,WEINMANN,MEDUMAT,WM9682,DA,DA,DA,DA,DA,Volumen,"200,00","180,00","10,00","10,00",DA,"300,00","274,00","8,67","10,00",DA,"400,00","360,00","10,00","10,00",DA,"500,00","480,00","4,00","10,00",DA,1,1,0,10,DA,1,1,0,10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
3286/20,3286/VL/20,16.11.2020.,Završena,Narudžbenica br: 33-04-1754-1/20-4103 od 21.12.2020.,Komparativna,Prva,Heinen Lowenstein,ELISA 600,0400600HUL06206674,DA,DA,DA,DA,DA,Volumen,"200,00","200,00","0,00","10,00",DA,"300,00","320,00","6,67","10,00",DA,"400,00","421,00","5,25","10,00",DA,"500,00","539,00","7,80","10,00",DA,1,1,0,10,DA,1,1,0,10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
3290/20,3290/VL/20,16.11.2020.,Završena,Narudžbenica br: 33-04-1754-1/20-4103 od 21.12.2020.,Komparativna,Prva,MAQUET,ELISA 600,0400600hul06205906,DA,DA,DA,DA,DA,Volumen,"200,00",206,3,"10,00",DA,"300,00",308,"2,67","10,00",DA,"400,00",419,"4,75","10,00",DA,"500,00",545,9,"10,00",DA,1,1,0,10,DA,1,1,0,10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
3291/20,3291/VL/20,16.11.2020.,Završena,Narudžbenica br: 33-04-1754-1/20-4103 od 21.12.2020.,Komparativna,Redovna,WEINMANN,MEDUMAT,2020-3291/20,DA,DA,DA,DA,DA,Volumen,"200,00","184,00","8,00","10,00",DA,"300,00","307,00","2,33","10,00",DA,"400,00","393,00","1,75","10,00",DA,"500,00","507,00","1,40","10,00",DA,1,1,0,10,DA,1,1,0,10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
3293/20,3293/VL/20,16.11.2020.,Završena,Narudžbenica br: 33-04-1754-1/20-4103 od 21.12.2020.,Komparativna,Prva,Heinen Lowenstein,ELISA 600,0400600hul06205902,DA,DA,DA,DA,DA,Volumen,"200,00",197,"1,5","10,00",DA,"300,00",295,"1,67","10,00",DA,"400,00",416,4,"10,00",DA,"500,00",527,"5,4","10,00",DA,1,1,0,10,DA,1,1,0,10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
3289/20,3289/VL/20,16.11.2020.,Završena,Narudžbenica br: 33-04-1754-1/20-4103 od 21.12.2020.,Komparativna,Prva,MAQUET,SERVO-i,95356,DA,DA,DA,DA,DA,Volumen,"200,00","185,00","7,50","10,00",DA,"300,00","276,00","8,00","10,00",DA,"400,00","360,00","10,00","10,00",DA,"500,00","467,00","6,60","10,00",DA,1,1,0,10,DA,1,1,0,10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
3287/20,3287/VL/20,16.11.2020.,Završena,Narudžbenica br: 33-04-1754-1/20-4103 od 21.12.2020.,Komparativna,Prva,Heinen Lowenstein,ELISA 600,0400600hul06206673,DA,DA,DA,DA,DA,Volumen,"200,00","203,00","1,50","10,00",DA,"300,00","309,00","3,00","10,00",DA,"400,00","417,00","4,25","10,00",DA,"500,00","543,00","8,60","10,00",DA,1,1,0,10,DA,1,1,0,10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
3359/20,3359/VL/20,26.11.2020.,Završena,Narudžbenica br: 33-04-1754-1/20-4103 od 21.12.2020.,Komparativna,Prva,IMT MEDICAL,BELLAVISTA,MB153156,DA,DA,DA,DA,DA,Volumen,"300,00","287,00","4,33","10,00",DA,"400,00","383,00","4,25","10,00",DA,"500,00","488,00","2,40","10,00",DA,"600,00","604,00","0,67","10,00",DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
3354/20,3354/VL/20,26.11.2020.,Završena,Narudžbenica br: 33-04-1754-1/20-4103 od 21.12.2020.,Komparativna,Prva,IMT MEDICAL,BELLAVISTA,MB153544,DA,DA,DA,DA,DA,Volumen,"300,00","302,00","0,67","10,00",DA,"400,00","414,00","3,50","10,00",DA,"500,00","524,00","4,80","10,00",DA,"600,00","645,00","7,50","10,00",DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
3355/20,3355/VL/20,26.11.2020.,Završena,Narudžbenica br: 33-04-1754-1/20-4103 od 21.12.2020.,Komparativna,Prva,MINDRAY,SV 300,GB-04018505-4271/21,DA,DA,DA,DA,DA,Volumen,"200,00","192,00","4,00","10,00",DA,"300,00","303,00","1,00","10,00",DA,"400,00","416,00","4,00","10,00",DA,"500,00","521,00","4,20","10,00",DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
3356/20,3356/VL/20,26.11.2020.,Završena,Narudžbenica br: 33-04-1754-1/20-4103 od 21.12.2020.,Komparativna,Redovna,IMT MEDICAL,BELLAVISTA,MB152532,NE,DA,DA,DA,NE,Volumen,"200,00","0,00","0,00","10,00",DA,"300,00","0,00","0,00","10,00",DA,"400,00","0,00","0,00","10,00",DA,"500,00","0,00","0,00","10,00",DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA, Ekspiratorna valvula nije funkcinonalna.
3360/20,3360/VL/20,26.11.2020.,Završena,Narudžbenica br: 33-04-1754-1/20-4103 od 21.12.2020.,Komparativna,Prva,DRAGER,OXYLOG 3000,SRUE-0006,DA,DA,DA,DA,DA,Volumen,"200,00","182,00","9,00","10,00",DA,"300,00","271,00","9,67","10,00",DA,"400,00","366,00","8,50","10,00",DA,"500,00","475,00","5,00","10,00",DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
3353/20,3353/VL/20,26.11.2020.,Završena,Narudžbenica br: 33-04-1754-1/20-4103 od 21.12.2020.,Komparativna,Redovna,MAQUET,SERVO I,85360,DA,DA,DA,DA,DA,Volumen,"200,00","181,00","9,50","10,00",DA,"300,00","270,00","10,00","10,00",DA,"400,00","361,00","9,75","10,00",DA,"500,00","465,00","7,00","10,00",DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
3358/20,3358/VL/20,26.11.2020.,Završena,Narudžbenica br: 33-04-1754-1/20-4103 od 21.12.2020.,Komparativna,Prva,MINDRAY,SV300,BB04018801,DA,DA,DA,DA,DA,Volumen,"200,00","208,00","4,00","10,00",DA,"300,00","302,00","0,67","10,00",DA,"400,00","410,00","2,50","10,00",DA,"500,00","517,00","3,40","10,00",DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
3357/20,3357/VL/20,26.11.2020.,Završena,Narudžbenica br: 33-04-1754-1/20-4103 od 21.12.2020.,Komparativna,Prva,IMT MEDICAL,BELLAVISTA,MB150894,DA,DA,DA,DA,DA,Volumen,"300,00","314,00","4,67","10,00",DA,"400,00","429,00","7,25","10,00",DA,"500,00","528,00","5,60","10,00",DA,"600,00","645,00","7,50","10,00",DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
3379/20,3379/VL/20,27.11.2020.,Završena,Narudžbenica br: 33-04-1754-1/20-4103 od 21.12.2020.,Komparativna,Prva,IMT MEDICAL,BELLAVISTA,3379/20,DA,DA,DA,DA,DA,Volumen,"200,00","211,00","5,50","10,00",DA,"300,00","323,00","7,67","10,00",DA,"400,00","427,00","6,75","10,00",DA,"500,00","534,00","6,80","10,00",DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
3380/20,3380/VL/20,30.11.2020.,Završena,Narudžbenica br: 33-04-1754-1/20-4103 od 21.12.2020.,Komparativna,Redovna,Spacelabs,BLEASE GENIUS MRI,GENI-000100,DA,DA,DA,DA,DA,Volumen,"200,00","0,00","0,00","10,00",DA,"300,00","0,00","0,00","10,00",DA,"400,00","0,00","0,00","10,00",DA,"500,00","0,00","0,00","10,00",DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
1/20/3545,3545-1/VL/22,15.12.2020.,Završena,Narudžbenica br: 33-04-1754-1/20-4103 od 21.12.2020.,Komparativna,Redovna,WEINMANN,STANDARD A,10537,DA,DA,DA,DA,DA,Volumen,"200,00","0,00","0,00","10,00",DA,"300,00","0,00","0,00","10,00",DA,"400,00","0,00","0,00","10,00",DA,"500,00","0,00","0,00","10,00",DA,600,0,0,10,DA,700,0,0,10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
3544/20,3544/VL/20,15.12.2020.,Završena,Narudžbenica br: 33-04-1754-1/20-4103 od 21.12.2020.,Komparativna,Redovna,IMT MEDICAL,BELLA VISTA,MB152632,DA,DA,DA,DA,DA,Volumen,"200,00","214,00","7,00","10,00",DA,"300,00","325,00","8,33","10,00",DA,"400,00","428,00","7,00","10,00",DA,"500,00","540,00","8,00","10,00",DA,1,1,0,10,DA,1,1,0,10,DA,Pritisak,200,0,0,10,DA,300,0,0,10,DA,400,0,0,10,DA,500,0,0,10,DA,700,0,0,10,DA,900,0,0,10,DA,
3861/19,3861/VL/19,26.12.2019.,Zavrsena,Narudžbenica br. 4500121851 OD 13.12.2019.,Komparativna,Redovna,GE - General Electric,VERSA MED,IV34564,DA,DA,DA,DA,DA,Volumen,"200,00","191,00","4,50","10,00",DA,"300,00","304,00","1,33","10,00",DA,"400,00","405,00","1,25","10,00",DA,"500,00","504,00","0,80","10,00",DA,600,NIJE MJERENO,NIJE MJERENO,10,NE,700,NIJE MJERENO,NIJE MJERENO,10,NE,Pritisak,200,NIJE MJERENO,NIJE MJERENO ,10,NE,300,NIJE MJERENO ,NIJE MJERENO ,10,NE,400,NIJE MJERENO ,NIJE MJERENO ,10,NE,500,NIJE MJERENO ,NIJE MJERENO ,10,NE,700,NIJE MJERENO ,NIJE MJERENO ,10,NE,900,NIJE MJERENO ,NIJE MJERENO ,10,NE,
3862/19,3862/VL/19,26.12.2019.,Zavrsena,Narudžbenica br. 4500121851 OD 13.12.2019.,Komparativna,Redovna,GE,VERSA MED,IV34732,DA,DA,DA,DA,DA,Volumen,"200,00","181,00","9,50","10,00",DA,"300,00","272,00","9,33","10,00",DA,"400,00","362,00","9,50","10,00",DA,"500,00","455,00","9,00","10,00",DA,600,NIJE MJERENO,NIJE MJERENO,10,NE,700,NIJE MJERENO,NIJE MJERENO,10,NE,Pritisak,200,NIJE MJERENO,NIJE MJERENO ,10,NE,300,NIJE MJERENO ,NIJE MJERENO ,10,NE,400,NIJE MJERENO ,NIJE MJERENO ,10,NE,500,NIJE MJERENO ,NIJE MJERENO ,10,NE,700,NIJE MJERENO ,NIJE MJERENO ,10,NE,900,NIJE MJERENO ,NIJE MJERENO ,10,NE,
3863/19,3863/VL/19,26.12.2019.,Zavrsena,Narudžbenica br. 4500121851 OD 13.12.2019.,Komparativna,Redovna,GE - General Electric,VERSA MED,IV34549,DA,DA,DA,DA,DA,Volumen,"200,00","196,00","2,00","10,00",DA,"300,00","271,00","9,67","10,00",DA,"400,00","362,00","9,50","10,00",DA,"500,00","455,00","9,00","10,00",DA,600,NIJE MJERENO,NIJE MJERENO,10,NE,700,NIJE MJERENO,NIJE MJERENO,10,NE,Pritisak,200,NIJE MJERENO,NIJE MJERENO ,10,NE,300,NIJE MJERENO ,NIJE MJERENO ,10,NE,400,NIJE MJERENO ,NIJE MJERENO ,10,NE,500,NIJE MJERENO ,NIJE MJERENO ,10,NE,700,NIJE MJERENO ,NIJE MJERENO ,10,NE,900,NIJE MJERENO ,NIJE MJERENO ,10,NE,
3864/19,3864/VL/19,26.12.2019.,Zavrsena,Narudžbenica br. 4500121851 OD 13.12.2019.,Komparativna,Redovna,GE - General Electric,VERSA MED,IV34581,DA,DA,DA,DA,DA,Volumen,"200,00","190,00","5,00","10,00",DA,"300,00","280,00","6,67","10,00",DA,"400,00","365,00","8,75","10,00",DA,"500,00","450,00","10,00","10,00",DA,600,NIJE MJERENO,NIJE MJERENO,10,NE,700,NIJE MJERENO,NIJE MJERENO,10,NE,Pritisak,200,NIJE MJERENO,NIJE MJERENO ,10,NE,300,NIJE MJERENO ,NIJE MJERENO ,10,NE,400,NIJE MJERENO ,NIJE MJERENO ,10,NE,500,NIJE MJERENO ,NIJE MJERENO ,10,NE,700,NIJE MJERENO ,NIJE MJERENO ,10,NE,900,NIJE MJERENO ,NIJE MJERENO ,10,NE,
3865/19,3865/VL/19,26.12.2019.,Zavrsena,Narudžbenica br. 4500121851 OD 13.12.2019.,Komparativna,Redovna,GE - General Electric,VERSA MED,IV34679,NE,DA,DA,DA,DA,Volumen,"200,00","291,00","45,50","10,00",NE,"300,00","330,00","10,00","10,00",DA,"400,00","481,00","20,25","10,00",NE,"500,00","576,00","15,20","10,00",NE,600,NIJE MJERENO,NIJE MJERENO,10,NE,700,NIJE MJERENO,NIJE MJERENO,10,NE,Pritisak,200,NIJE MJERENO,NIJE MJERENO ,10,NE,300,NIJE MJERENO ,NIJE MJERENO ,10,NE,400,NIJE MJERENO ,NIJE MJERENO ,10,NE,500,NIJE MJERENO ,NIJE MJERENO ,10,NE,700,NIJE MJERENO ,NIJE MJERENO ,10,NE,900,NIJE MJERENO ,NIJE MJERENO ,10,NE,
3866/19,3866/VL/19,26.12.2019.,Zavrsena,Narudžbenica br. 4500121851 OD 13.12.2019.,Komparativna,Redovna,GE - General Electric,VERSA MED,IV34733,DA,DA,DA,DA,DA,Volumen,"200,00","189,00","5,50","10,00",DA,"300,00","295,00","1,67","10,00",DA,"400,00","396,00","1,00","10,00",DA,"500,00","452,00","9,60","10,00",DA,600,NIJE MJERENO,NIJE MJERENO,10,NE,700,NIJE MJERENO,NIJE MJERENO,10,NE,Pritisak,200,NIJE MJERENO,NIJE MJERENO ,10,NE,300,NIJE MJERENO ,NIJE MJERENO ,10,NE,400,NIJE MJERENO ,NIJE MJERENO ,10,NE,500,NIJE MJERENO ,NIJE MJERENO ,10,NE,700,NIJE MJERENO ,NIJE MJERENO ,10,NE,900,NIJE MJERENO ,NIJE MJERENO ,10,NE,
3867/19,3867/VL/19,26.12.2019.,Zavrsena,Narudžbenica br. 4500121851 OD 13.12.2019.,Komparativna,Redovna,GE - General Electric,VERSA MED,IV34574,DA,DA,DA,DA,DA,Volumen,"200,00","182,00","9,00","10,00",DA,"300,00","301,00","0,33","10,00",DA,"400,00","362,00","9,50","10,00",DA,"500,00","456,00","8,80","10,00",DA,600,NIJE MJERENO,NIJE MJERENO,10,NE,700,NIJE MJERENO,NIJE MJERENO,10,NE,Pritisak,200,NIJE MJERENO,NIJE MJERENO ,10,NE,300,NIJE MJERENO ,NIJE MJERENO ,10,NE,400,NIJE MJERENO ,NIJE MJERENO ,10,NE,500,NIJE MJERENO ,NIJE MJERENO ,10,NE,700,NIJE MJERENO ,NIJE MJERENO ,10,NE,900,NIJE MJERENO ,NIJE MJERENO ,10,NE,
3729/19,3729/VL/19,18.12.2019.,Zavrsena,Narudžbenica od 12.12.2019.,Komparativna,Redovna,Drager,Evita 4,ARTL-0204,DA,DA,DA,DA,DA,Volumen,"200,00","193,00","3,50","10,00",DA,"300,00","274,00","8,67","10,00",DA,"400,00","391,00","2,25","10,00",DA,"500,00","530,00","6,00","10,00",DA,600,NIJE MJERENO,NIJE MJERENO,10,NE,700,NIJE MJERENO,NIJE MJERENO,10,NE,Pritisak,200,NIJE MJERENO,NIJE MJERENO ,10,NE,300,NIJE MJERENO ,NIJE MJERENO ,10,NE,400,NIJE MJERENO ,NIJE MJERENO ,10,NE,500,NIJE MJERENO ,NIJE MJERENO ,10,NE,700,NIJE MJERENO ,NIJE MJERENO ,10,NE,900,NIJE MJERENO ,NIJE MJERENO ,10,NE,
3644/19,3644/VL/19,17.12.2019.,Zavrsena,Narudžbenica br. 4500121851 od 13.12.2019.,Komparativna,Redovna,Drager,EVITA XL,ASCK-0457,DA,DA,DA,DA,DA,Volumen,"200,00","187,00","6,50","10,00",DA,"300,00","279,00","7,00","10,00",DA,"400,00","376,00","6,00","10,00",DA,"500,00","456,00","8,80","10,00",DA,600,NIJE MJERENO,NIJE MJERENO,10,NE,700,NIJE MJERENO,NIJE MJERENO,10,NE,Pritisak,200,NIJE MJERENO,NIJE MJERENO ,10,NE,300,NIJE MJERENO ,NIJE MJERENO ,10,NE,400,NIJE MJERENO ,NIJE MJERENO ,10,NE,500,NIJE MJERENO ,NIJE MJERENO ,10,NE,700,NIJE MJERENO ,NIJE MJERENO ,10,NE,900,NIJE MJERENO ,NIJE MJERENO ,10,NE,
3638/19,3638/VL/19,17.12.2019.,Zavrsena,Narudžbenica br. 4500121851 od 13.12.2019.,Komparativna,Redovna,Drager,EVITA XL,ASDK-0023,DA,DA,DA,DA,DA,Volumen,"200,00","190,00","5,00","10,00",DA,"300,00","284,00","5,33","10,00",DA,"400,00","382,00","4,50","10,00",DA,"500,00","480,00","4,00","10,00",DA,600,NIJE MJERENO,NIJE MJERENO,10,NE,700,NIJE MJERENO,NIJE MJERENO,10,NE,Pritisak,200,NIJE MJERENO,NIJE MJERENO ,10,NE,300,NIJE MJERENO ,NIJE MJERENO ,10,NE,400,NIJE MJERENO ,NIJE MJERENO ,10,NE,500,NIJE MJERENO ,NIJE MJERENO ,10,NE,700,NIJE MJERENO ,NIJE MJERENO ,10,NE,900,NIJE MJERENO ,NIJE MJERENO ,10,NE,
3730/19,3730/VL/19,17.12.2019.,Zavrsena,Narudžbenica od 12.12.2019.,Komparativna,Redovna,Drager,Oxylog,ARJD-0028,DA,DA,DA,DA,DA,Volumen,"200,00","206,00","3,00","10,00",DA,"300,00","275,00","8,33","10,00",DA,"400,00","420,00","5,00","10,00",DA,"500,00","476,00","4,80","10,00",DA,600,NIJE MJERENO,NIJE MJERENO,10,NE,700,NIJE MJERENO,NIJE MJERENO,10,NE,Pritisak,200,NIJE MJERENO,NIJE MJERENO ,10,NE,300,NIJE MJERENO ,NIJE MJERENO ,10,NE,400,NIJE MJERENO ,NIJE MJERENO ,10,NE,500,NIJE MJERENO ,NIJE MJERENO ,10,NE,700,NIJE MJERENO ,NIJE MJERENO ,10,NE,900,NIJE MJERENO ,NIJE MJERENO ,10,NE,
3636/19,3636/VL/19,17.12.2019.,Zavrsena,Narudžbenica br. 4500121851 od 13.12.2019.,Komparativna,Redovna,Drager,EVITA XL,ASDJ-0327,DA,DA,DA,DA,DA,Volumen,"200,00","189,00","5,50","10,00",DA,"300,00","284,00","5,33","10,00",DA,"400,00","381,00","4,75","10,00",DA,"500,00","497,00","0,60","10,00",DA,600,NIJE MJERENO,NIJE MJERENO,10,NE,700,NIJE MJERENO,NIJE MJERENO,10,NE,Pritisak,200,NIJE MJERENO,NIJE MJERENO ,10,NE,300,NIJE MJERENO ,NIJE MJERENO ,10,NE,400,NIJE MJERENO ,NIJE MJERENO ,10,NE,500,NIJE MJERENO ,NIJE MJERENO ,10,NE,700,NIJE MJERENO ,NIJE MJERENO ,10,NE,900,NIJE MJERENO ,NIJE MJERENO ,10,NE,
3640/19,3640/VL/19,17.12.2019.,Zavrsena,Narudžbenica br. 4500121851 od 13.12.2019.,Komparativna,Redovna,Drager,EVITA XL,ASCK-0461,DA,DA,DA,DA,DA,Volumen,"200,00","180,00","10,00","10,00",DA,"300,00","277,00","7,67","10,00",DA,"400,00","373,00","6,75","10,00",DA,"500,00","471,00","5,80","10,00",DA,600,NIJE MJERENO,NIJE MJERENO,10,NE,700,NIJE MJERENO,NIJE MJERENO,10,NE,Pritisak,200,NIJE MJERENO,NIJE MJERENO ,10,NE,300,NIJE MJERENO ,NIJE MJERENO ,10,NE,400,NIJE MJERENO ,NIJE MJERENO ,10,NE,500,NIJE MJERENO ,NIJE MJERENO ,10,NE,700,NIJE MJERENO ,NIJE MJERENO ,10,NE,900,NIJE MJERENO ,NIJE MJERENO ,10,NE,
3642/19,3642/VL/19,17.12.2019.,Zavrsena,Narudžbenica br. 4500121851 od 13.12.2019.,Komparativna,Redovna,Drager,EVITA XL,ASCK-0459,DA,DA,DA,DA,DA,Volumen,"200,00","187,00","6,50","10,00",DA,"300,00","309,00","3,00","10,00",DA,"400,00","406,00","1,50","10,00",DA,"500,00","467,00","6,60","10,00",DA,600,NIJE MJERENO,NIJE MJERENO,10,NE,700,NIJE MJERENO,NIJE MJERENO,10,NE,Pritisak,200,NIJE MJERENO,NIJE MJERENO ,10,NE,300,NIJE MJERENO ,NIJE MJERENO ,10,NE,400,NIJE MJERENO ,NIJE MJERENO ,10,NE,500,NIJE MJERENO ,NIJE MJERENO ,10,NE,700,NIJE MJERENO ,NIJE MJERENO ,10,NE,900,NIJE MJERENO ,NIJE MJERENO ,10,NE,
