Broj izvještaja,Broj naloga,Datum izdavanja,Status verifikacije,Zahtjev za verifikaciju,Metoda,Vrsta,Proizvođač,Uređaj,Serijski broj,Verifikacija ispravna,Spoljašnji pregled 1,Spoljašnji pregled 2,Spoljašnji pregled 3,Spoljašnji pregled 4,VERIFIKACIJA GREŠKE MJERILA:,1: Zadana vrijednost [ml],1: Mjerena vrijednost [ml],1: Greška mjerenja [ % ],1: Dozvoljeno odstupanje  [ ± % ],1: Usklađeno,2: Zadana vrijednost [ml],2: Mjerena vrijednost [ml],2: Greška mjerenja [ % ],2: Dozvoljeno odstupanje  [ ± % ],2: Usklađeno,3: Zadana vrijednost [ml],3: Mjerena vrijednost [ml],3: Greška mjerenja [ % ],3: Dozvoljeno odstupanje  [ ± % ],3: Usklađeno,4: Zadana vrijednost [ml],4: Mjerena vrijednost [ml],4: Greška mjerenja [ % ],4: Dozvoljeno odstupanje  [ ± % ],4: Usklađeno,5: Zadana vrijednost [ml],5: Mjerena vrijednost [ml],5: Greška mjerenja [ % ],5: Dozvoljeno odstupanje  [ ± % ],5: Usklađeno,6: Zadana vrijednost [ml],6: Mjerena vrijednost [ml],6: Greška mjerenja [ % ],6: Dozvoljeno odstupanje  [ ± % ],6: Usklađeno,VERIFIKACIJA GREŠKE MJERILA:,7: Zadana vrijednost [mbar],7: Mjerena vrijednost [mbar],7: Greška mjerenja [ % ],7: Dozvoljeno odstupanje  [ ± % ],7: Usklađeno,8: Zadana vrijednost [mbar],8: Mjerena vrijednost [mbar],8: Greška mjerenja [ % ],8: Dozvoljeno odstupanje  [ ± % ],8: Usklađeno,9: Zadana vrijednost [mbar],9: Mjerena vrijednost [mbar],9: Greška mjerenja [ % ],9: Dozvoljeno odstupanje  [ ± % ],9: Usklađeno,10: Zadana vrijednost [mbar],10: Mjerena vrijednost [mbar],10: Greška mjerenja [ % ],10: Dozvoljeno odstupanje  [ ± % ],10: Usklađeno,11: Zadana vrijednost [mbar],11: Mjerena vrijednost [mbar],11: Greška mjerenja [ % ],11: Dozvoljeno odstupanje  [ ± % ],11: Usklađeno,12: Zadana vrijednost [mbar],12: Mjerena vrijednost [mbar],12: Greška mjerenja [ % ],12: Dozvoljeno odstupanje  [ ± % ],12: Usklađeno,Napomena
2548/18,2548/VL/18,3.12.2018.,Zavrsena,Ugovor od 18.09.2018.,Komparativna,Redovna,WEINMANN,MEDUMAT STD,36319,DA,DA,DA,DA,DA,Volumen,"200,00","219,00","9,50","10,00",DA,"300,00","310,00","3,33","10,00",DA,"400,00","382,00","4,50","10,00",DA,"500,00","472,00","5,60","10,00",DA,600,NIJE MJERENO,NIJE MJERENO,10,NE,700,NIJE MJERENO,NIJE MJERENO,10,NE,Pritisak,200,NIJE MJERENO,NIJE MJERENO ,10,NE,300,NIJE MJERENO ,NIJE MJERENO ,10,NE,400,NIJE MJERENO ,NIJE MJERENO ,10,NE,500,NIJE MJERENO ,NIJE MJERENO ,10,NE,700,NIJE MJERENO ,NIJE MJERENO ,10,NE,900,NIJE MJERENO ,NIJE MJERENO ,10,NE,Amb.
2535/18,2535/VL/18,3.12.2018.,Zavrsena,Ugovor od 18.09.2018.,Komparativna,Redovna,WEINMANN,MEDUMAT STANDARD,3458,DA,DA,DA,DA,DA,Volumen,"200,00","194,00","3,00","10,00",DA,"300,00","272,00","9,33","10,00",DA,"400,00","369,00","7,75","10,00",DA,"500,00","466,00","6,80","10,00",DA,600,NIJE MJERENO,NIJE MJERENO,10,NE,700,NIJE MJERENO,NIJE MJERENO,10,NE,Pritisak,200,NIJE MJERENO,NIJE MJERENO ,10,NE,300,NIJE MJERENO ,NIJE MJERENO ,10,NE,400,NIJE MJERENO ,NIJE MJERENO ,10,NE,500,NIJE MJERENO ,NIJE MJERENO ,10,NE,700,NIJE MJERENO ,NIJE MJERENO ,10,NE,900,NIJE MJERENO ,NIJE MJERENO ,10,NE,( 1C )
2545/18,2545/VL/18,3.12.2018.,Zavrsena,Ugovor od 18.09.2018.,Komparativna,Redovna,WEINMANN,Medumat Standard,2805,DA,DA,DA,DA,DA,Volumen,"200,00","181,00","9,50","10,00",DA,"300,00","291,00","3,00","10,00",DA,"400,00","384,00","4,00","10,00",DA,"500,00","473,00","5,40","10,00",DA,600,NIJE MJERENO,NIJE MJERENO,10,NE,700,NIJE MJERENO,NIJE MJERENO,10,NE,Pritisak,200,NIJE MJERENO,NIJE MJERENO ,10,NE,300,NIJE MJERENO ,NIJE MJERENO ,10,NE,400,NIJE MJERENO ,NIJE MJERENO ,10,NE,500,NIJE MJERENO ,NIJE MJERENO ,10,NE,700,NIJE MJERENO ,NIJE MJERENO ,10,NE,900,NIJE MJERENO ,NIJE MJERENO ,10,NE,( 1 )
2539/18,2539/VL/18,30.11.2018.,Zavrsena,Narudžbenica br. 4500109950,Komparativna,Redovna,Drager,EVITA XL,ASCD0051,DA,DA,DA,DA,DA,Volumen,"200,00","209,00","4,50","10,00",DA,"300,00","310,00","3,33","10,00",DA,"400,00","406,00","1,50","10,00",DA,"500,00","487,00","2,60","10,00",DA,600,NIJE MJERENO,NIJE MJERENO,10,NE,700,NIJE MJERENO,NIJE MJERENO,10,NE,Pritisak,200,NIJE MJERENO,NIJE MJERENO ,10,NE,300,NIJE MJERENO ,NIJE MJERENO ,10,NE,400,NIJE MJERENO ,NIJE MJERENO ,10,NE,500,NIJE MJERENO ,NIJE MJERENO ,10,NE,700,NIJE MJERENO ,NIJE MJERENO ,10,NE,900,NIJE MJERENO ,NIJE MJERENO ,10,NE,
2510/18,2510/VL/18,29.11.2018.,Zavrsena,Ugovor od 13.11.2018.,Komparativna,Redovna,Drager,PRIMUS INFINITY,ASDK-0026,DA,DA,DA,DA,DA,Volumen,"200,00","196,00","2,00","10,00",DA,"300,00","296,00","1,33","10,00",DA,"400,00","394,00","1,50","10,00",DA,"500,00","482,00","3,60","10,00",DA,600,NIJE MJERENO,NIJE MJERENO,10,NE,700,NIJE MJERENO,NIJE MJERENO,10,NE,Pritisak,200,NIJE MJERENO,NIJE MJERENO ,10,NE,300,NIJE MJERENO ,NIJE MJERENO ,10,NE,400,NIJE MJERENO ,NIJE MJERENO ,10,NE,500,NIJE MJERENO ,NIJE MJERENO ,10,NE,700,NIJE MJERENO ,NIJE MJERENO ,10,NE,900,NIJE MJERENO ,NIJE MJERENO ,10,NE,
2507/18,2507/VL/18,29.11.2018.,Zavrsena,Ugovor od 13.11.2018.,Komparativna,Redovna,GE,IVENT 201,IV34733-1,NE,DA,DA,DA,DA,Volumen,"200,00","208,00","4,00","10,00",DA,"300,00","301,00","0,33","10,00",DA,"400,00","409,00","2,25","10,00",DA,"500,00","408,00","18,40","10,00",NE,600,NIJE MJERENO,NIJE MJERENO,10,NE,700,NIJE MJERENO,NIJE MJERENO,10,NE,Pritisak,200,NIJE MJERENO,NIJE MJERENO ,10,NE,300,NIJE MJERENO ,NIJE MJERENO ,10,NE,400,NIJE MJERENO ,NIJE MJERENO ,10,NE,500,NIJE MJERENO ,NIJE MJERENO ,10,NE,700,NIJE MJERENO ,NIJE MJERENO ,10,NE,900,NIJE MJERENO ,NIJE MJERENO ,10,NE,
2526/19,2526/VL/19,29.11.2018.,Zavrsena,4500109883 / 13.11.2018.,Komparativna,Redovna,Drager,EVITA XL,ASBF-0081,DA,DA,DA,DA,DA,Volumen,"200,00","191,00","4,50","10,00",DA,"300,00","283,00","5,67","10,00",DA,"400,00","370,00","7,50","10,00",DA,"500,00","478,00","4,40","10,00",DA,600,NIJE MJERENO,NIJE MJERENO,10,NE,700,NIJE MJERENO,NIJE MJERENO,10,NE,Pritisak,200,NIJE MJERENO,NIJE MJERENO ,10,NE,300,NIJE MJERENO ,NIJE MJERENO ,10,NE,400,NIJE MJERENO ,NIJE MJERENO ,10,NE,500,NIJE MJERENO ,NIJE MJERENO ,10,NE,700,NIJE MJERENO ,NIJE MJERENO ,10,NE,900,NIJE MJERENO ,NIJE MJERENO ,10,NE,
2527/19,2527/VL/19,29.11.2018.,Zavrsena,4500109883 / 13.11.2018.,Komparativna,Redovna,Drager,EVITA XL,ASBF-0085,DA,DA,DA,DA,DA,Volumen,"200,00","187,00","6,50","10,00",DA,"300,00","284,00","5,33","10,00",DA,"400,00","382,00","4,50","10,00",DA,"500,00","480,00","4,00","10,00",DA,600,NIJE MJERENO,NIJE MJERENO,10,NE,700,NIJE MJERENO,NIJE MJERENO,10,NE,Pritisak,200,NIJE MJERENO,NIJE MJERENO ,10,NE,300,NIJE MJERENO ,NIJE MJERENO ,10,NE,400,NIJE MJERENO ,NIJE MJERENO ,10,NE,500,NIJE MJERENO ,NIJE MJERENO ,10,NE,700,NIJE MJERENO ,NIJE MJERENO ,10,NE,900,NIJE MJERENO ,NIJE MJERENO ,10,NE,
2528/19,2528/VL/19,29.11.2018.,Zavrsena,4500109883 / 13.11.2018.,Komparativna,Redovna,Drager,EVITA XL,ASBF-0078,DA,DA,DA,DA,DA,Volumen,"200,00","193,00","3,50","10,00",DA,"300,00","290,00","3,33","10,00",DA,"400,00","387,00","3,25","10,00",DA,"500,00","492,00","1,60","10,00",DA,600,NIJE MJERENO,NIJE MJERENO,10,NE,700,NIJE MJERENO,NIJE MJERENO,10,NE,Pritisak,200,NIJE MJERENO,NIJE MJERENO ,10,NE,300,NIJE MJERENO ,NIJE MJERENO ,10,NE,400,NIJE MJERENO ,NIJE MJERENO ,10,NE,500,NIJE MJERENO ,NIJE MJERENO ,10,NE,700,NIJE MJERENO ,NIJE MJERENO ,10,NE,900,NIJE MJERENO ,NIJE MJERENO ,10,NE,
2517/18,2517/VL/18,29.11.2018.,Zavrsena,4500109883 / 13.11.2018.,Komparativna,Redovna,Drager,EVITA XL,ASBF-0088,DA,DA,DA,DA,DA,Volumen,"200,00","190,00","5,00","10,00",DA,"300,00","287,00","4,33","10,00",DA,"400,00","378,00","5,50","10,00",DA,"500,00","477,00","4,60","10,00",DA,600,NIJE MJERENO,NIJE MJERENO,10,NE,700,NIJE MJERENO,NIJE MJERENO,10,NE,Pritisak,200,NIJE MJERENO,NIJE MJERENO ,10,NE,300,NIJE MJERENO ,NIJE MJERENO ,10,NE,400,NIJE MJERENO ,NIJE MJERENO ,10,NE,500,NIJE MJERENO ,NIJE MJERENO ,10,NE,700,NIJE MJERENO ,NIJE MJERENO ,10,NE,900,NIJE MJERENO ,NIJE MJERENO ,10,NE,
2518/19,2518/VL/19,29.11.2018.,Zavrsena,4500109883 / 13.11.2018.,Komparativna,Redovna,Drager,EVITA XL,ASBF-0086,DA,DA,DA,DA,DA,Volumen,"200,00","188,00","6,00","10,00",DA,"300,00","276,00","8,00","10,00",DA,"400,00","377,00","5,75","10,00",DA,"500,00","469,00","6,20","10,00",DA,600,NIJE MJERENO,NIJE MJERENO,10,NE,700,NIJE MJERENO,NIJE MJERENO,10,NE,Pritisak,200,NIJE MJERENO,NIJE MJERENO ,10,NE,300,NIJE MJERENO ,NIJE MJERENO ,10,NE,400,NIJE MJERENO ,NIJE MJERENO ,10,NE,500,NIJE MJERENO ,NIJE MJERENO ,10,NE,700,NIJE MJERENO ,NIJE MJERENO ,10,NE,900,NIJE MJERENO ,NIJE MJERENO ,10,NE,
2519/19,2519/VL/19,29.11.2018.,Zavrsena,4500109883 / 13.11.2018.,Komparativna,Redovna,Drager,EVITA XL,ASBF-0082,DA,DA,DA,DA,DA,Volumen,"200,00","191,00","4,50","10,00",DA,"300,00","286,00","4,67","10,00",DA,"400,00","378,00","5,50","10,00",DA,"500,00","470,00","6,00","10,00",DA,600,NIJE MJERENO,NIJE MJERENO,10,NE,700,NIJE MJERENO,NIJE MJERENO,10,NE,Pritisak,200,NIJE MJERENO,NIJE MJERENO ,10,NE,300,NIJE MJERENO ,NIJE MJERENO ,10,NE,400,NIJE MJERENO ,NIJE MJERENO ,10,NE,500,NIJE MJERENO ,NIJE MJERENO ,10,NE,700,NIJE MJERENO ,NIJE MJERENO ,10,NE,900,NIJE MJERENO ,NIJE MJERENO ,10,NE,
2520/18,2520/VL/18,29.11.2018.,Zavrsena,4500109883 / 13.11.2018.,Komparativna,Redovna,Drager,EVITA XL,ASBF-0079,DA,DA,DA,DA,DA,Volumen,"200,00","188,00","6,00","10,00",DA,"300,00","291,00","3,00","10,00",DA,"400,00","382,00","4,50","10,00",DA,"500,00","477,00","4,60","10,00",DA,600,NIJE MJERENO,NIJE MJERENO,10,NE,700,NIJE MJERENO,NIJE MJERENO,10,NE,Pritisak,200,NIJE MJERENO,NIJE MJERENO ,10,NE,300,NIJE MJERENO ,NIJE MJERENO ,10,NE,400,NIJE MJERENO ,NIJE MJERENO ,10,NE,500,NIJE MJERENO ,NIJE MJERENO ,10,NE,700,NIJE MJERENO ,NIJE MJERENO ,10,NE,900,NIJE MJERENO ,NIJE MJERENO ,10,NE,
2521/19,2521/VL/19,29.11.2018.,Zavrsena,4500109883 / 13.11.2018.,Komparativna,Redovna,Drager,EVITA XL,ASCE-0046,DA,DA,DA,DA,DA,Volumen,"200,00","193,00","3,50","10,00",DA,"300,00","290,00","3,33","10,00",DA,"400,00","392,00","2,00","10,00",DA,"500,00","489,00","2,20","10,00",DA,600,NIJE MJERENO,NIJE MJERENO,10,NE,700,NIJE MJERENO,NIJE MJERENO,10,NE,Pritisak,200,NIJE MJERENO,NIJE MJERENO ,10,NE,300,NIJE MJERENO ,NIJE MJERENO ,10,NE,400,NIJE MJERENO ,NIJE MJERENO ,10,NE,500,NIJE MJERENO ,NIJE MJERENO ,10,NE,700,NIJE MJERENO ,NIJE MJERENO ,10,NE,900,NIJE MJERENO ,NIJE MJERENO ,10,NE,
2522/19,2522/VL/19,29.11.2018.,Zavrsena,4500109883 / 13.11.2018.,Komparativna,Redovna,Drager,EVITA XL,ASBF-0080,DA,DA,DA,DA,DA,Volumen,"200,00","191,00","4,50","10,00",DA,"300,00","292,00","2,67","10,00",DA,"400,00","385,00","3,75","10,00",DA,"500,00","478,00","4,40","10,00",DA,600,NIJE MJERENO,NIJE MJERENO,10,NE,700,NIJE MJERENO,NIJE MJERENO,10,NE,Pritisak,200,NIJE MJERENO,NIJE MJERENO ,10,NE,300,NIJE MJERENO ,NIJE MJERENO ,10,NE,400,NIJE MJERENO ,NIJE MJERENO ,10,NE,500,NIJE MJERENO ,NIJE MJERENO ,10,NE,700,NIJE MJERENO ,NIJE MJERENO ,10,NE,900,NIJE MJERENO ,NIJE MJERENO ,10,NE,
2523/19,2523/VL/19,29.11.2018.,Zavrsena,4500109883 / 13.11.2018.,Komparativna,Redovna,Drager,EVITA XL,ASBF-0084,DA,DA,DA,DA,DA,Volumen,"200,00","193,00","3,50","10,00",DA,"300,00","290,00","3,33","10,00",DA,"400,00","382,00","4,50","10,00",DA,"500,00","476,00","4,80","10,00",DA,600,NIJE MJERENO,NIJE MJERENO,10,NE,700,NIJE MJERENO,NIJE MJERENO,10,NE,Pritisak,200,NIJE MJERENO,NIJE MJERENO ,10,NE,300,NIJE MJERENO ,NIJE MJERENO ,10,NE,400,NIJE MJERENO ,NIJE MJERENO ,10,NE,500,NIJE MJERENO ,NIJE MJERENO ,10,NE,700,NIJE MJERENO ,NIJE MJERENO ,10,NE,900,NIJE MJERENO ,NIJE MJERENO ,10,NE,
2524/19,2524/VL/19,29.11.2018.,Zavrsena,4500109883 / 13.11.2018.,Komparativna,Redovna,Drager,EVITA 4,ARXH-0202,DA,DA,DA,DA,DA,Volumen,"200,00","185,00","7,50","10,00",DA,"300,00","273,00","9,00","10,00",DA,"400,00","379,00","5,25","10,00",DA,"500,00","470,00","6,00","10,00",DA,600,NIJE MJERENO,NIJE MJERENO,10,NE,700,NIJE MJERENO,NIJE MJERENO,10,NE,Pritisak,200,NIJE MJERENO,NIJE MJERENO ,10,NE,300,NIJE MJERENO ,NIJE MJERENO ,10,NE,400,NIJE MJERENO ,NIJE MJERENO ,10,NE,500,NIJE MJERENO ,NIJE MJERENO ,10,NE,700,NIJE MJERENO ,NIJE MJERENO ,10,NE,900,NIJE MJERENO ,NIJE MJERENO ,10,NE,
2525/19,2525/VL/19,29.11.2018.,Zavrsena,4500109883 / 13.11.2018.,Komparativna,Redovna,Drager,EVITA XL,ASBF-0083,DA,DA,DA,DA,DA,Volumen,"200,00","194,00","3,00","10,00",DA,"300,00","286,00","4,67","10,00",DA,"400,00","390,00","2,50","10,00",DA,"500,00","485,00","3,00","10,00",DA,600,NIJE MJERENO,NIJE MJERENO,10,NE,700,NIJE MJERENO,NIJE MJERENO,10,NE,Pritisak,200,NIJE MJERENO,NIJE MJERENO ,10,NE,300,NIJE MJERENO ,NIJE MJERENO ,10,NE,400,NIJE MJERENO ,NIJE MJERENO ,10,NE,500,NIJE MJERENO ,NIJE MJERENO ,10,NE,700,NIJE MJERENO ,NIJE MJERENO ,10,NE,900,NIJE MJERENO ,NIJE MJERENO ,10,NE,
2529/18,2529/VL/18,29.11.2018.,Zavrsena,Ugovor br. 4500113124,Komparativna,Redovna,Drager,EVITA 4,ARXH-0204,DA,DA,DA,DA,DA,Volumen,"200,00","187,00","6,50","10,00",DA,"300,00","276,00","8,00","10,00",DA,"400,00","387,00","3,25","10,00",DA,"500,00","476,00","4,80","10,00",DA,600,NIJE MJERENO,NIJE MJERENO,10,NE,700,NIJE MJERENO,NIJE MJERENO,10,NE,Pritisak,200,NIJE MJERENO,NIJE MJERENO ,10,NE,300,NIJE MJERENO ,NIJE MJERENO ,10,NE,400,NIJE MJERENO ,NIJE MJERENO ,10,NE,500,NIJE MJERENO ,NIJE MJERENO ,10,NE,700,NIJE MJERENO ,NIJE MJERENO ,10,NE,900,NIJE MJERENO ,NIJE MJERENO ,10,NE,
2470/18,2470/VL/18,28.11.2018.,Zavrsena,Ugovor od 13.11.2018.,Komparativna,Redovna,GE - General Electric,VERSA MED,IV34581,DA,DA,DA,DA,DA,Volumen,"200,00","211,00","5,50","10,00",DA,"300,00","308,00","2,67","10,00",DA,"400,00","415,00","3,75","10,00",DA,"500,00","518,00","3,60","10,00",DA,600,NIJE MJERENO,NIJE MJERENO,10,NE,700,NIJE MJERENO,NIJE MJERENO,10,NE,Pritisak,200,NIJE MJERENO,NIJE MJERENO ,10,NE,300,NIJE MJERENO ,NIJE MJERENO ,10,NE,400,NIJE MJERENO ,NIJE MJERENO ,10,NE,500,NIJE MJERENO ,NIJE MJERENO ,10,NE,700,NIJE MJERENO ,NIJE MJERENO ,10,NE,900,NIJE MJERENO ,NIJE MJERENO ,10,NE,
2471/18,2471/VL/18,28.11.2018.,Zavrsena,Ugovor od 13.11.2018.,Komparativna,Redovna,GE,VENT 201,IV34577,DA,DA,DA,DA,DA,Volumen,"200,00","193,00","3,50","10,00",DA,"300,00","281,00","6,33","10,00",DA,"400,00","390,00","2,50","10,00",DA,"500,00","478,00","4,40","10,00",DA,600,NIJE MJERENO,NIJE MJERENO,10,NE,700,NIJE MJERENO,NIJE MJERENO,10,NE,Pritisak,200,NIJE MJERENO,NIJE MJERENO ,10,NE,300,NIJE MJERENO ,NIJE MJERENO ,10,NE,400,NIJE MJERENO ,NIJE MJERENO ,10,NE,500,NIJE MJERENO ,NIJE MJERENO ,10,NE,700,NIJE MJERENO ,NIJE MJERENO ,10,NE,900,NIJE MJERENO ,NIJE MJERENO ,10,NE,
2476/18,2476/VL/18,28.11.2018.,Zavrsena,Ugovor od 13.11.2018.,Komparativna,Redovna,GE - General Electric,VERSA MED,IV34574,NE,DA,NE,DA,DA,Volumen,"200,00","207,00","3,50","10,00",DA,"300,00","307,00","2,33","10,00",DA,"400,00","385,00","3,75","10,00",DA,"500,00","467,00","6,60","10,00",DA,600,NIJE MJERENO,NIJE MJERENO,10,NE,700,NIJE MJERENO,NIJE MJERENO,10,NE,Pritisak,200,NIJE MJERENO,NIJE MJERENO ,10,NE,300,NIJE MJERENO ,NIJE MJERENO ,10,NE,400,NIJE MJERENO ,NIJE MJERENO ,10,NE,500,NIJE MJERENO ,NIJE MJERENO ,10,NE,700,NIJE MJERENO ,NIJE MJERENO ,10,NE,900,NIJE MJERENO ,NIJE MJERENO ,10,NE,MJERENJA SU OK. ALI KOD NORMALNOG RADA IZBACI HIGH PRESSURE I TRAZI SERVICE
2477/18,2477/VL/18,28.11.2018.,Zavrsena,Ugovor od 13.11.2018.,Komparativna,Redovna,GE - General Electric,VERSA MED,IV34540,DA,DA,DA,DA,DA,Volumen,"200,00","188,00","6,00","10,00",DA,"300,00","290,00","3,33","10,00",DA,"400,00","385,00","3,75","10,00",DA,"500,00","471,00","5,80","10,00",DA,600,NIJE MJERENO,NIJE MJERENO,10,NE,700,NIJE MJERENO,NIJE MJERENO,10,NE,Pritisak,200,NIJE MJERENO,NIJE MJERENO ,10,NE,300,NIJE MJERENO ,NIJE MJERENO ,10,NE,400,NIJE MJERENO ,NIJE MJERENO ,10,NE,500,NIJE MJERENO ,NIJE MJERENO ,10,NE,700,NIJE MJERENO ,NIJE MJERENO ,10,NE,900,NIJE MJERENO ,NIJE MJERENO ,10,NE,
2478/18,2478/VL/18,28.11.2018.,Zavrsena,Ugovor od 13.11.2018.,Komparativna,Redovna,GE - General Electric,VERSA MED,IV34549,NE,DA,NE,DA,DA,Volumen,"200,00",NIJE MJERENO,"100,00","10,00",NE,"300,00",NIJE MJERENO,"100,00","10,00",NE,"400,00",NIJE MJERENO,"100,00","10,00",NE,"500,00",NIJE MJERENO,"100,00","10,00",NE,600,NIJE MJERENO,NIJE MJERENO,10,NE,700,NIJE MJERENO,NIJE MJERENO,10,NE,Pritisak,200,NIJE MJERENO,NIJE MJERENO ,10,NE,300,NIJE MJERENO ,NIJE MJERENO ,10,NE,400,NIJE MJERENO ,NIJE MJERENO ,10,NE,500,NIJE MJERENO ,NIJE MJERENO ,10,NE,700,NIJE MJERENO ,NIJE MJERENO ,10,NE,900,NIJE MJERENO ,NIJE MJERENO ,10,NE,VVT NOT PASSED GASI SE PRILIKOM RADA
2479/18,2479/VL/18,28.11.2018.,Zavrsena,Ugovor od 13.11.2018.,Komparativna,Redovna,GE - General Electric,VERSA MED,IV34445,DA,DA,DA,DA,DA,Volumen,"200,00","194,00","3,00","10,00",DA,"300,00","297,00","1,00","10,00",DA,"400,00","384,00","4,00","10,00",DA,"500,00","481,00","3,80","10,00",DA,600,NIJE MJERENO,NIJE MJERENO,10,NE,700,NIJE MJERENO,NIJE MJERENO,10,NE,Pritisak,200,NIJE MJERENO,NIJE MJERENO ,10,NE,300,NIJE MJERENO ,NIJE MJERENO ,10,NE,400,NIJE MJERENO ,NIJE MJERENO ,10,NE,500,NIJE MJERENO ,NIJE MJERENO ,10,NE,700,NIJE MJERENO ,NIJE MJERENO ,10,NE,900,NIJE MJERENO ,NIJE MJERENO ,10,NE,
2472/18,2472/VL/18,28.11.2018.,Zavrsena,Ugovor od 13.11.2018.,Komparativna,Redovna,GE - General Electric,VERSA MED,IV34594,DA,DA,DA,DA,DA,Volumen,"200,00","193,00","3,50","10,00",DA,"300,00","291,00","3,00","10,00",DA,"400,00","386,00","3,50","10,00",DA,"500,00","466,00","6,80","10,00",DA,600,NIJE MJERENO,NIJE MJERENO,10,NE,700,NIJE MJERENO,NIJE MJERENO,10,NE,Pritisak,200,NIJE MJERENO,NIJE MJERENO ,10,NE,300,NIJE MJERENO ,NIJE MJERENO ,10,NE,400,NIJE MJERENO ,NIJE MJERENO ,10,NE,500,NIJE MJERENO ,NIJE MJERENO ,10,NE,700,NIJE MJERENO ,NIJE MJERENO ,10,NE,900,NIJE MJERENO ,NIJE MJERENO ,10,NE,
2473/18,2473/VL/18,28.11.2018.,Zavrsena,Ugovor od 13.11.2018.,Komparativna,Redovna,GE,VERSA MED,IV34732,NE,DA,NE,DA,DA,Volumen,"200,00",NIJE MJERENO,"100,00","10,00",NE,"300,00",NIJE MJERENO,"100,00","10,00",NE,"400,00",NIJE MJERENO,"100,00","10,00",NE,"500,00",NIJE MJERENO,NIJE MJERENO,"10,00",NE,600,NIJE MJERENO,NIJE MJERENO,10,NE,700,NIJE MJERENO,NIJE MJERENO,10,NE,Pritisak,200,NIJE MJERENO,NIJE MJERENO ,10,NE,300,NIJE MJERENO ,NIJE MJERENO ,10,NE,400,NIJE MJERENO ,NIJE MJERENO ,10,NE,500,NIJE MJERENO ,NIJE MJERENO ,10,NE,700,NIJE MJERENO ,NIJE MJERENO ,10,NE,900,NIJE MJERENO ,NIJE MJERENO ,10,NE,
2474/18,2474/VL/18,28.11.2018.,Zavrsena,Ugovor od 13.11.2018.,Komparativna,Redovna,GE - General Electric,VERSA MED,IV34679,DA,DA,DA,DA,DA,Volumen,"200,00","194,00","3,00","10,00",DA,"300,00","290,00","3,33","10,00",DA,"400,00","392,00","2,00","10,00",DA,"500,00","485,00","3,00","10,00",DA,600,NIJE MJERENO,NIJE MJERENO,10,NE,700,NIJE MJERENO,NIJE MJERENO,10,NE,Pritisak,200,NIJE MJERENO,NIJE MJERENO ,10,NE,300,NIJE MJERENO ,NIJE MJERENO ,10,NE,400,NIJE MJERENO ,NIJE MJERENO ,10,NE,500,NIJE MJERENO ,NIJE MJERENO ,10,NE,700,NIJE MJERENO ,NIJE MJERENO ,10,NE,900,NIJE MJERENO ,NIJE MJERENO ,10,NE,
2475/18,2475/VL/18,28.11.2018.,Zavrsena,Ugovor od 13.11.2018.,Komparativna,Redovna,GE - General Electric,VERSA MED,IV34564,DA,DA,DA,DA,DA,Volumen,"200,00","196,00","2,00","10,00",DA,"300,00","292,00","2,67","10,00",DA,"400,00","384,00","4,00","10,00",DA,"500,00","479,00","4,20","10,00",DA,600,NIJE MJERENO,NIJE MJERENO,10,NE,700,NIJE MJERENO,NIJE MJERENO,10,NE,Pritisak,200,NIJE MJERENO,NIJE MJERENO ,10,NE,300,NIJE MJERENO ,NIJE MJERENO ,10,NE,400,NIJE MJERENO ,NIJE MJERENO ,10,NE,500,NIJE MJERENO ,NIJE MJERENO ,10,NE,700,NIJE MJERENO ,NIJE MJERENO ,10,NE,900,NIJE MJERENO ,NIJE MJERENO ,10,NE,
202/19,202/VL/19,27.11.2018.,Zavrsena,Ugovor br. 4500113124,Komparativna,Redovna,Drager,OXYLOG 3000,SRXH0213,DA,DA,DA,DA,DA,Volumen,"200,00","188,00","6,00","10,00",DA,"300,00","286,00","4,67","10,00",DA,"400,00","387,00","3,25","10,00",DA,"500,00","478,00","4,40","10,00",DA,600,NIJE MJERENO,NIJE MJERENO,10,NE,700,NIJE MJERENO,NIJE MJERENO,10,NE,Pritisak,200,NIJE MJERENO,NIJE MJERENO ,10,NE,300,NIJE MJERENO ,NIJE MJERENO ,10,NE,400,NIJE MJERENO ,NIJE MJERENO ,10,NE,500,NIJE MJERENO ,NIJE MJERENO ,10,NE,700,NIJE MJERENO ,NIJE MJERENO ,10,NE,900,NIJE MJERENO ,NIJE MJERENO ,10,NE,
2437/18,2437/VL/18,23.11.2018.,Zavrsena,Ugovor od 13.11.2018.,Komparativna,Redovna,Drager,EVITA 4,ARUN-0183,DA,DA,DA,DA,DA,Volumen,"200,00","192,00","4,00","10,00",DA,"300,00","286,00","4,67","10,00",DA,"400,00","390,00","2,50","10,00",DA,"500,00","472,00","5,60","10,00",DA,600,NIJE MJERENO,NIJE MJERENO,10,NE,700,NIJE MJERENO,NIJE MJERENO,10,NE,Pritisak,200,NIJE MJERENO,NIJE MJERENO ,10,NE,300,NIJE MJERENO ,NIJE MJERENO ,10,NE,400,NIJE MJERENO ,NIJE MJERENO ,10,NE,500,NIJE MJERENO ,NIJE MJERENO ,10,NE,700,NIJE MJERENO ,NIJE MJERENO ,10,NE,900,NIJE MJERENO ,NIJE MJERENO ,10,NE,
2385/18,2385/VL/18,20.11.2018.,Zavrsena,Ugovor od 13.11.2018.,Komparativna,Redovna,Drager,EVITA XL,ASDK-0022,DA,DA,DA,DA,DA,Volumen,"200,00","187,00","6,50","10,00",DA,"300,00","271,00","9,67","10,00",DA,"400,00","364,00","9,00","10,00",DA,"500,00","454,00","9,20","10,00",DA,600,NIJE MJERENO,NIJE MJERENO,10,NE,700,NIJE MJERENO,NIJE MJERENO,10,NE,Pritisak,200,NIJE MJERENO,NIJE MJERENO ,10,NE,300,NIJE MJERENO ,NIJE MJERENO ,10,NE,400,NIJE MJERENO ,NIJE MJERENO ,10,NE,500,NIJE MJERENO ,NIJE MJERENO ,10,NE,700,NIJE MJERENO ,NIJE MJERENO ,10,NE,900,NIJE MJERENO ,NIJE MJERENO ,10,NE,
2380/18,2380/VL/18,20.11.2018.,Zavrsena,Ugovor od 13.11.2018.,Komparativna,Redovna,Drager,OXYLOG 3000,ASDK-0044,DA,DA,DA,DA,DA,Volumen,"200,00","182,00","9,00","10,00",DA,"300,00","302,00","0,67","10,00",DA,"400,00","388,00","3,00","10,00",DA,"500,00","521,00","4,20","10,00",DA,600,NIJE MJERENO,NIJE MJERENO,10,NE,700,NIJE MJERENO,NIJE MJERENO,10,NE,Pritisak,200,NIJE MJERENO,NIJE MJERENO ,10,NE,300,NIJE MJERENO ,NIJE MJERENO ,10,NE,400,NIJE MJERENO ,NIJE MJERENO ,10,NE,500,NIJE MJERENO ,NIJE MJERENO ,10,NE,700,NIJE MJERENO ,NIJE MJERENO ,10,NE,900,NIJE MJERENO ,NIJE MJERENO ,10,NE,
2381/18,2381/VL/18,20.11.2018.,Zavrsena,Ugovor od 13.11.2018.,Komparativna,Redovna,Drager,OXYLOG 3000,ASDK-0042,DA,DA,DA,DA,DA,Volumen,"200,00","181,00","9,50","10,00",DA,"300,00","275,00","8,33","10,00",DA,"400,00","381,00","4,75","10,00",DA,"500,00","470,00","6,00","10,00",DA,600,NIJE MJERENO,NIJE MJERENO,10,NE,700,NIJE MJERENO,NIJE MJERENO,10,NE,Pritisak,200,NIJE MJERENO,NIJE MJERENO ,10,NE,300,NIJE MJERENO ,NIJE MJERENO ,10,NE,400,NIJE MJERENO ,NIJE MJERENO ,10,NE,500,NIJE MJERENO ,NIJE MJERENO ,10,NE,700,NIJE MJERENO ,NIJE MJERENO ,10,NE,900,NIJE MJERENO ,NIJE MJERENO ,10,NE,
2382/18,2382/VL/18,20.11.2018.,Zavrsena,Ugovor od 13.11.2018.,Komparativna,Redovna,Drager,OXYLOG 3000,ASDK-0043,NE,DA,NE,DA,DA,Volumen,"200,00","52,00","74,00","10,00",NE,"300,00","136,00","54,67","10,00",NE,"400,00","208,00","48,00","10,00",NE,"500,00","290,00","42,00","10,00",NE,600,NIJE MJERENO,NIJE MJERENO,10,NE,700,NIJE MJERENO,NIJE MJERENO,10,NE,Pritisak,200,NIJE MJERENO,NIJE MJERENO ,10,NE,300,NIJE MJERENO ,NIJE MJERENO ,10,NE,400,NIJE MJERENO ,NIJE MJERENO ,10,NE,500,NIJE MJERENO ,NIJE MJERENO ,10,NE,700,NIJE MJERENO ,NIJE MJERENO ,10,NE,900,NIJE MJERENO ,NIJE MJERENO ,10,NE,
2384/18,2384/VL/18,20.11.2018.,Zavrsena,Ugovor od 13.11.2018.,Komparativna,Redovna,Drager,EVITA XL,ASDK-0027,DA,DA,DA,DA,DA,Volumen,"200,00","185,00","7,50","10,00",DA,"300,00","277,00","7,67","10,00",DA,"400,00","371,00","7,25","10,00",DA,"500,00","464,00","7,20","10,00",DA,600,NIJE MJERENO,NIJE MJERENO,10,NE,700,NIJE MJERENO,NIJE MJERENO,10,NE,Pritisak,200,NIJE MJERENO,NIJE MJERENO ,10,NE,300,NIJE MJERENO ,NIJE MJERENO ,10,NE,400,NIJE MJERENO ,NIJE MJERENO ,10,NE,500,NIJE MJERENO ,NIJE MJERENO ,10,NE,700,NIJE MJERENO ,NIJE MJERENO ,10,NE,900,NIJE MJERENO ,NIJE MJERENO ,10,NE,
2386/18,2386/VL/18,20.11.2018.,Zavrsena,Ugovor od 13.11.2018.,Komparativna,Redovna,Drager,EVITA XL,ASCK-0460,DA,DA,DA,DA,DA,Volumen,"200,00","182,00","9,00","10,00",DA,"300,00","281,00","6,33","10,00",DA,"400,00","375,00","6,25","10,00",DA,"500,00","473,00","5,40","10,00",DA,600,NIJE MJERENO,NIJE MJERENO,10,NE,700,NIJE MJERENO,NIJE MJERENO,10,NE,Pritisak,200,NIJE MJERENO,NIJE MJERENO ,10,NE,300,NIJE MJERENO ,NIJE MJERENO ,10,NE,400,NIJE MJERENO ,NIJE MJERENO ,10,NE,500,NIJE MJERENO ,NIJE MJERENO ,10,NE,700,NIJE MJERENO ,NIJE MJERENO ,10,NE,900,NIJE MJERENO ,NIJE MJERENO ,10,NE,
2387/18,2387/VL/18,20.11.2018.,Zavrsena,Ugovor od 13.11.2018.,Komparativna,Redovna,Drager,EVITA XL,ASCK-0458,DA,DA,DA,DA,DA,Volumen,"200,00","187,00","6,50","10,00",DA,"300,00","274,00","8,67","10,00",DA,"400,00","380,00","5,00","10,00",DA,"500,00","472,00","5,60","10,00",DA,600,NIJE MJERENO,NIJE MJERENO,10,NE,700,NIJE MJERENO,NIJE MJERENO,10,NE,Pritisak,200,NIJE MJERENO,NIJE MJERENO ,10,NE,300,NIJE MJERENO ,NIJE MJERENO ,10,NE,400,NIJE MJERENO ,NIJE MJERENO ,10,NE,500,NIJE MJERENO ,NIJE MJERENO ,10,NE,700,NIJE MJERENO ,NIJE MJERENO ,10,NE,900,NIJE MJERENO ,NIJE MJERENO ,10,NE,
2388/18,2388/VL/18,20.11.2018.,Zavrsena,Ugovor od 13.11.2018.,Komparativna,Redovna,Drager,EVITA XL,ASDK-0024,DA,DA,DA,DA,DA,Volumen,"200,00","188,00","6,00","10,00",DA,"300,00","291,00","3,00","10,00",DA,"400,00","381,00","4,75","10,00",DA,"500,00","479,00","4,20","10,00",DA,600,NIJE MJERENO,NIJE MJERENO,10,NE,700,NIJE MJERENO,NIJE MJERENO,10,NE,Pritisak,200,NIJE MJERENO,NIJE MJERENO ,10,NE,300,NIJE MJERENO ,NIJE MJERENO ,10,NE,400,NIJE MJERENO ,NIJE MJERENO ,10,NE,500,NIJE MJERENO ,NIJE MJERENO ,10,NE,700,NIJE MJERENO ,NIJE MJERENO ,10,NE,900,NIJE MJERENO ,NIJE MJERENO ,10,NE,
2389/18,2389/VL/18,20.11.2018.,Zavrsena,Ugovor od 13.11.2018.,Komparativna,Redovna,Drager,EVITA XL,ASDJ-0324,DA,DA,DA,DA,DA,Volumen,"200,00","190,00","5,00","10,00",DA,"300,00","283,00","5,67","10,00",DA,"400,00","381,00","4,75","10,00",DA,"500,00","476,00","4,80","10,00",DA,600,NIJE MJERENO,NIJE MJERENO,10,NE,700,NIJE MJERENO,NIJE MJERENO,10,NE,Pritisak,200,NIJE MJERENO,NIJE MJERENO ,10,NE,300,NIJE MJERENO ,NIJE MJERENO ,10,NE,400,NIJE MJERENO ,NIJE MJERENO ,10,NE,500,NIJE MJERENO ,NIJE MJERENO ,10,NE,700,NIJE MJERENO ,NIJE MJERENO ,10,NE,900,NIJE MJERENO ,NIJE MJERENO ,10,NE,
2390/18,2390/VL/18,20.11.2018.,Zavrsena,Ugovor od 13.11.2018.,Komparativna,Redovna,Drager,EVITA XL,ASCK-0457,DA,DA,DA,DA,DA,Volumen,"200,00","184,00","8,00","10,00",DA,"300,00","275,00","8,33","10,00",DA,"400,00","377,00","5,75","10,00",DA,"500,00","470,00","6,00","10,00",DA,600,NIJE MJERENO,NIJE MJERENO,10,NE,700,NIJE MJERENO,NIJE MJERENO,10,NE,Pritisak,200,NIJE MJERENO,NIJE MJERENO ,10,NE,300,NIJE MJERENO ,NIJE MJERENO ,10,NE,400,NIJE MJERENO ,NIJE MJERENO ,10,NE,500,NIJE MJERENO ,NIJE MJERENO ,10,NE,700,NIJE MJERENO ,NIJE MJERENO ,10,NE,900,NIJE MJERENO ,NIJE MJERENO ,10,NE,
2391/18,2391/VL/18,20.11.2018.,Zavrsena,Ugovor od 13.11.2018.,Komparativna,Redovna,Drager,EVITA XL,ASCK-0459,NE,DA,NE,DA,DA,Volumen,"200,00",NIJE MJERENO,NIJE MJERENO,"10,00",DA,"300,00",NIJE MJERENO,NIJE MJERENO,"10,00",DA,"400,00",NIJE MJERENO,NIJE MJERENO,"10,00",DA,"500,00",NIJE MJERENO,NIJE MJERENO,"10,00",DA,600,NIJE MJERENO,NIJE MJERENO,10,NE,700,NIJE MJERENO,NIJE MJERENO,10,NE,Pritisak,200,NIJE MJERENO,NIJE MJERENO ,10,NE,300,NIJE MJERENO ,NIJE MJERENO ,10,NE,400,NIJE MJERENO ,NIJE MJERENO ,10,NE,500,NIJE MJERENO ,NIJE MJERENO ,10,NE,700,NIJE MJERENO ,NIJE MJERENO ,10,NE,900,NIJE MJERENO ,NIJE MJERENO ,10,NE,
2392/18,2392/VL/18,20.11.2018.,Zavrsena,Ugovor od 13.11.2018.,Komparativna,Redovna,Drager,EVITA XL,ASDJ-0322,DA,DA,DA,DA,DA,Volumen,"200,00","189,00","5,50","10,00",DA,"300,00","281,00","6,33","10,00",DA,"400,00","385,00","3,75","10,00",DA,"500,00","472,00","5,60","10,00",DA,600,NIJE MJERENO,NIJE MJERENO,10,NE,700,NIJE MJERENO,NIJE MJERENO,10,NE,Pritisak,200,NIJE MJERENO,NIJE MJERENO ,10,NE,300,NIJE MJERENO ,NIJE MJERENO ,10,NE,400,NIJE MJERENO ,NIJE MJERENO ,10,NE,500,NIJE MJERENO ,NIJE MJERENO ,10,NE,700,NIJE MJERENO ,NIJE MJERENO ,10,NE,900,NIJE MJERENO ,NIJE MJERENO ,10,NE,
2393/18,2393/VL/18,20.11.2018.,Zavrsena,Ugovor od 13.11.2018.,Komparativna,Redovna,Drager,EVITA XL,ASDJ-0326,DA,DA,DA,DA,DA,Volumen,"200,00","192,00","4,00","10,00",DA,"300,00","290,00","3,33","10,00",DA,"400,00","387,00","3,25","10,00",DA,"500,00","480,00","4,00","10,00",DA,600,NIJE MJERENO,NIJE MJERENO,10,NE,700,NIJE MJERENO,NIJE MJERENO,10,NE,Pritisak,200,NIJE MJERENO,NIJE MJERENO ,10,NE,300,NIJE MJERENO ,NIJE MJERENO ,10,NE,400,NIJE MJERENO ,NIJE MJERENO ,10,NE,500,NIJE MJERENO ,NIJE MJERENO ,10,NE,700,NIJE MJERENO ,NIJE MJERENO ,10,NE,900,NIJE MJERENO ,NIJE MJERENO ,10,NE,
2394/18,2394/VL/18,20.11.2018.,Zavrsena,Ugovor od 13.11.2018.,Komparativna,Redovna,Drager,EVITA XL,ASDK-0028,DA,DA,DA,DA,DA,Volumen,"200,00","192,00","4,00","10,00",DA,"300,00","284,00","5,33","10,00",DA,"400,00","387,00","3,25","10,00",DA,"500,00","480,00","4,00","10,00",DA,600,NIJE MJERENO,NIJE MJERENO,10,NE,700,NIJE MJERENO,NIJE MJERENO,10,NE,Pritisak,200,NIJE MJERENO,NIJE MJERENO ,10,NE,300,NIJE MJERENO ,NIJE MJERENO ,10,NE,400,NIJE MJERENO ,NIJE MJERENO ,10,NE,500,NIJE MJERENO ,NIJE MJERENO ,10,NE,700,NIJE MJERENO ,NIJE MJERENO ,10,NE,900,NIJE MJERENO ,NIJE MJERENO ,10,NE,
2398/18,2398/VL/18,20.11.2018.,Zavrsena,Ugovor od 13.11.2018.,Komparativna,Redovna,Drager,EVITA 4,ARUN-0179,DA,DA,DA,DA,DA,Volumen,"200,00","200,00","0,00","10,00",DA,"300,00","291,00","3,00","10,00",DA,"400,00","389,00","2,75","10,00",DA,"500,00","476,00","4,80","10,00",DA,600,NIJE MJERENO,NIJE MJERENO,10,NE,700,NIJE MJERENO,NIJE MJERENO,10,NE,Pritisak,200,NIJE MJERENO,NIJE MJERENO ,10,NE,300,NIJE MJERENO ,NIJE MJERENO ,10,NE,400,NIJE MJERENO ,NIJE MJERENO ,10,NE,500,NIJE MJERENO ,NIJE MJERENO ,10,NE,700,NIJE MJERENO ,NIJE MJERENO ,10,NE,900,NIJE MJERENO ,NIJE MJERENO ,10,NE,
2399/18,2399/VL/18,20.11.2018.,Zavrsena,Ugovor od 13.11.2018.,Komparativna,Redovna,Drager,EVITA 4,ARUN-0184,DA,DA,DA,DA,DA,Volumen,"200,00","207,00","3,50","10,00",DA,"300,00","309,00","3,00","10,00",DA,"400,00","411,00","2,75","10,00",DA,"500,00","517,00","3,40","10,00",DA,600,NIJE MJERENO,NIJE MJERENO,10,NE,700,NIJE MJERENO,NIJE MJERENO,10,NE,Pritisak,200,NIJE MJERENO,NIJE MJERENO ,10,NE,300,NIJE MJERENO ,NIJE MJERENO ,10,NE,400,NIJE MJERENO ,NIJE MJERENO ,10,NE,500,NIJE MJERENO ,NIJE MJERENO ,10,NE,700,NIJE MJERENO ,NIJE MJERENO ,10,NE,900,NIJE MJERENO ,NIJE MJERENO ,10,NE,
2400/18,2400/VL/18,20.11.2018.,Zavrsena,Ugovor od 13.11.2018.,Komparativna,Redovna,Drager,EVITA 4,ARUN-0182,DA,DA,DA,DA,DA,Volumen,"200,00","197,00","1,50","10,00",DA,"300,00","290,00","3,33","10,00",DA,"400,00","378,00","5,50","10,00",DA,"500,00","474,00","5,20","10,00",DA,600,NIJE MJERENO,NIJE MJERENO,10,NE,700,NIJE MJERENO,NIJE MJERENO,10,NE,Pritisak,200,NIJE MJERENO,NIJE MJERENO ,10,NE,300,NIJE MJERENO ,NIJE MJERENO ,10,NE,400,NIJE MJERENO ,NIJE MJERENO ,10,NE,500,NIJE MJERENO ,NIJE MJERENO ,10,NE,700,NIJE MJERENO ,NIJE MJERENO ,10,NE,900,NIJE MJERENO ,NIJE MJERENO ,10,NE,
2401/18,2401/VL/18,20.11.2018.,Zavrsena,Ugovor od 13.11.2018.,Komparativna,Redovna,Drager,EVITA 4,ARUN-0178,DA,DA,DA,DA,DA,Volumen,"200,00","185,00","7,50","10,00",DA,"300,00","309,00","3,00","10,00",DA,"400,00","412,00","3,00","10,00",DA,"500,00","490,00","2,00","10,00",DA,600,NIJE MJERENO,NIJE MJERENO,10,NE,700,NIJE MJERENO,NIJE MJERENO,10,NE,Pritisak,200,NIJE MJERENO,NIJE MJERENO ,10,NE,300,NIJE MJERENO ,NIJE MJERENO ,10,NE,400,NIJE MJERENO ,NIJE MJERENO ,10,NE,500,NIJE MJERENO ,NIJE MJERENO ,10,NE,700,NIJE MJERENO ,NIJE MJERENO ,10,NE,900,NIJE MJERENO ,NIJE MJERENO ,10,NE,
2402/18,2402/VL/18,20.11.2018.,Zavrsena,Ugovor od 13.11.2018.,Komparativna,Redovna,Drager,EVITA XL,ASCD-0053,DA,DA,DA,DA,DA,Volumen,"200,00","198,00","1,00","10,00",DA,"300,00","293,00","2,33","10,00",DA,"400,00","403,00","0,75","10,00",DA,"500,00","490,00","2,00","10,00",DA,600,NIJE MJERENO,NIJE MJERENO,10,NE,700,NIJE MJERENO,NIJE MJERENO,10,NE,Pritisak,200,NIJE MJERENO,NIJE MJERENO ,10,NE,300,NIJE MJERENO ,NIJE MJERENO ,10,NE,400,NIJE MJERENO ,NIJE MJERENO ,10,NE,500,NIJE MJERENO ,NIJE MJERENO ,10,NE,700,NIJE MJERENO ,NIJE MJERENO ,10,NE,900,NIJE MJERENO ,NIJE MJERENO ,10,NE,
2380/18,2380/VL/18,20.11.2018.,Zavrsena,4500109886 / 13.11.2018.,Komparativna,Redovna,Drager,OXYLOG 3000,ASDK-0044,DA,DA,DA,DA,DA,Volumen,"200,00","189,00","5,50","10,00",DA,"300,00","290,00","3,33","10,00",DA,"400,00","391,00","2,25","10,00",DA,"500,00","485,00","3,00","10,00",DA,600,NIJE MJERENO,NIJE MJERENO,10,NE,700,NIJE MJERENO,NIJE MJERENO,10,NE,Pritisak,200,NIJE MJERENO,NIJE MJERENO ,10,NE,300,NIJE MJERENO ,NIJE MJERENO ,10,NE,400,NIJE MJERENO ,NIJE MJERENO ,10,NE,500,NIJE MJERENO ,NIJE MJERENO ,10,NE,700,NIJE MJERENO ,NIJE MJERENO ,10,NE,900,NIJE MJERENO ,NIJE MJERENO ,10,NE,
2189/18,2189/VL/18,11.10.2018.,Zavrsena,Narudžbenica od 17.09.2018.,Komparativna,Redovna,WEINMANN,Medumat Easy,13500,DA,DA,DA,DA,DA,Volumen,"200,00","208,00","4,00","10,00",DA,"300,00","292,00","2,67","10,00",DA,"400,00","378,00","5,50","10,00",DA,"500,00","515,00","3,00","10,00",DA,600,NIJE MJERENO,NIJE MJERENO,10,NE,700,NIJE MJERENO,NIJE MJERENO,10,NE,Pritisak,200,NIJE MJERENO,NIJE MJERENO ,10,NE,300,NIJE MJERENO ,NIJE MJERENO ,10,NE,400,NIJE MJERENO ,NIJE MJERENO ,10,NE,500,NIJE MJERENO ,NIJE MJERENO ,10,NE,700,NIJE MJERENO ,NIJE MJERENO ,10,NE,900,NIJE MJERENO ,NIJE MJERENO ,10,NE,
2092/18,2092/VL/18,3.10.2018.,Zavrsena,Narudžbenica od 21.09.2018.,Komparativna,Redovna,Drager,EVITA 2 DURA,XRKE-3344,DA,DA,DA,DA,DA,Volumen,"200,00","207,00","3,50","10,00",DA,"300,00","320,00","6,67","10,00",DA,"400,00","417,00","4,25","10,00",DA,"500,00","519,00","3,80","10,00",DA,600,NIJE MJERENO,NIJE MJERENO,10,NE,700,NIJE MJERENO,NIJE MJERENO,10,NE,Pritisak,200,NIJE MJERENO,NIJE MJERENO ,10,NE,300,NIJE MJERENO ,NIJE MJERENO ,10,NE,400,NIJE MJERENO ,NIJE MJERENO ,10,NE,500,NIJE MJERENO ,NIJE MJERENO ,10,NE,700,NIJE MJERENO ,NIJE MJERENO ,10,NE,900,NIJE MJERENO ,NIJE MJERENO ,10,NE,
2093/18,2093/VL/18,3.10.2018.,Zavrsena,Narudžbenica od 21.09.2018.,Komparativna,Redovna,Drager,EVITA 2 DURA,ARSE-0103,DA,DA,DA,DA,DA,Volumen,"200,00","215,00","7,50","10,00",DA,"300,00","318,00","6,00","10,00",DA,"400,00","421,00","5,25","10,00",DA,"500,00","525,00","5,00","10,00",DA,600,NIJE MJERENO,NIJE MJERENO,10,NE,700,NIJE MJERENO,NIJE MJERENO,10,NE,Pritisak,200,NIJE MJERENO,NIJE MJERENO ,10,NE,300,NIJE MJERENO ,NIJE MJERENO ,10,NE,400,NIJE MJERENO ,NIJE MJERENO ,10,NE,500,NIJE MJERENO ,NIJE MJERENO ,10,NE,700,NIJE MJERENO ,NIJE MJERENO ,10,NE,900,NIJE MJERENO ,NIJE MJERENO ,10,NE,
2095/18,2095/VL/18,3.10.2018.,Zavrsena,Narudžbenica od 21.09.2018.,Komparativna,Redovna,Drager,EVITA 4,ARSD-0422,DA,DA,DA,DA,DA,Volumen,"200,00","212,00","6,00","10,00",DA,"300,00","316,00","5,33","10,00",DA,"400,00","411,00","2,75","10,00",DA,"500,00","516,00","3,20","10,00",DA,600,NIJE MJERENO,NIJE MJERENO,10,NE,700,NIJE MJERENO,NIJE MJERENO,10,NE,Pritisak,200,NIJE MJERENO,NIJE MJERENO ,10,NE,300,NIJE MJERENO ,NIJE MJERENO ,10,NE,400,NIJE MJERENO ,NIJE MJERENO ,10,NE,500,NIJE MJERENO ,NIJE MJERENO ,10,NE,700,NIJE MJERENO ,NIJE MJERENO ,10,NE,900,NIJE MJERENO ,NIJE MJERENO ,10,NE,
2096/18,2096/VL/18,3.10.2018.,Zavrsena,Narudžbenica od 21.09.2018.,Komparativna,Redovna,Drager,EVITA 4,ARSD-0423,DA,DA,DA,DA,DA,Volumen,"200,00","220,00","10,00","10,00",DA,"300,00","318,00","6,00","10,00",DA,"400,00","426,00","6,50","10,00",DA,"500,00","521,00","4,20","10,00",DA,600,NIJE MJERENO,NIJE MJERENO,10,NE,700,NIJE MJERENO,NIJE MJERENO,10,NE,Pritisak,200,NIJE MJERENO,NIJE MJERENO ,10,NE,300,NIJE MJERENO ,NIJE MJERENO ,10,NE,400,NIJE MJERENO ,NIJE MJERENO ,10,NE,500,NIJE MJERENO ,NIJE MJERENO ,10,NE,700,NIJE MJERENO ,NIJE MJERENO ,10,NE,900,NIJE MJERENO ,NIJE MJERENO ,10,NE,
2097/18,2097/VL/18,3.10.2018.,Zavrsena,Narudžbenica od 21.09.2018.,Komparativna,Redovna,Drager,EVITA XL,ARZH-0455,DA,DA,DA,DA,DA,Volumen,"200,00","211,00","5,50","10,00",DA,"300,00","314,00","4,67","10,00",DA,"400,00","410,00","2,50","10,00",DA,"500,00","527,00","5,40","10,00",DA,600,NIJE MJERENO,NIJE MJERENO,10,NE,700,NIJE MJERENO,NIJE MJERENO,10,NE,Pritisak,200,NIJE MJERENO,NIJE MJERENO ,10,NE,300,NIJE MJERENO ,NIJE MJERENO ,10,NE,400,NIJE MJERENO ,NIJE MJERENO ,10,NE,500,NIJE MJERENO ,NIJE MJERENO ,10,NE,700,NIJE MJERENO ,NIJE MJERENO ,10,NE,900,NIJE MJERENO ,NIJE MJERENO ,10,NE,
2091/18,2091/VL/18,3.10.2018.,Zavrsena,Narudžbenica od 21.09.2018.,Komparativna,Redovna,Drager,EVITA 4,ARMF-0064,DA,DA,DA,DA,DA,Volumen,"200,00","207,00","3,50","10,00",DA,"300,00","310,00","3,33","10,00",DA,"400,00","425,00","6,25","10,00",DA,"500,00","520,00","4,00","10,00",DA,600,NIJE MJERENO,NIJE MJERENO,10,NE,700,NIJE MJERENO,NIJE MJERENO,10,NE,Pritisak,200,NIJE MJERENO,NIJE MJERENO ,10,NE,300,NIJE MJERENO ,NIJE MJERENO ,10,NE,400,NIJE MJERENO ,NIJE MJERENO ,10,NE,500,NIJE MJERENO ,NIJE MJERENO ,10,NE,700,NIJE MJERENO ,NIJE MJERENO ,10,NE,900,NIJE MJERENO ,NIJE MJERENO ,10,NE,
2094/18,2094/VL/18,3.10.2018.,Zavrsena,Narudžbenica od 21.09.2018.,Komparativna,Redovna,Drager,EVITA 4,ARSD-0424,DA,DA,DA,DA,DA,Volumen,"200,00","205,00","2,50","10,00",DA,"300,00","309,00","3,00","10,00",DA,"400,00","417,00","4,25","10,00",DA,"500,00","512,00","2,40","10,00",DA,600,NIJE MJERENO,NIJE MJERENO,10,NE,700,NIJE MJERENO,NIJE MJERENO,10,NE,Pritisak,200,NIJE MJERENO,NIJE MJERENO ,10,NE,300,NIJE MJERENO ,NIJE MJERENO ,10,NE,400,NIJE MJERENO ,NIJE MJERENO ,10,NE,500,NIJE MJERENO ,NIJE MJERENO ,10,NE,700,NIJE MJERENO ,NIJE MJERENO ,10,NE,900,NIJE MJERENO ,NIJE MJERENO ,10,NE,
2084/18,2084/VL/18,3.10.2018.,Zavrsena,Narudžbenica od 21.09.2018.,Komparativna,Redovna,Drager,OXYLOG 3000,2M86737-07,DA,DA,DA,DA,DA,Volumen,"200,00","184,00","8,00","10,00",DA,"300,00","286,00","4,67","10,00",DA,"400,00","394,00","1,50","10,00",DA,"500,00","498,00","0,40","10,00",DA,600,NIJE MJERENO,NIJE MJERENO,10,NE,700,NIJE MJERENO,NIJE MJERENO,10,NE,Pritisak,200,NIJE MJERENO,NIJE MJERENO ,10,NE,300,NIJE MJERENO ,NIJE MJERENO ,10,NE,400,NIJE MJERENO ,NIJE MJERENO ,10,NE,500,NIJE MJERENO ,NIJE MJERENO ,10,NE,700,NIJE MJERENO ,NIJE MJERENO ,10,NE,900,NIJE MJERENO ,NIJE MJERENO ,10,NE,
2085/18,2085/VL/18,3.10.2018.,Zavrsena,Narudžbenica od 21.09.2018.,Komparativna,Redovna,Drager,EVITA XL,ARZH-0102,DA,DA,DA,DA,DA,Volumen,"200,00","186,00","7,00","10,00",DA,"300,00","280,00","6,67","10,00",DA,"400,00","383,00","4,25","10,00",DA,"500,00",NIJE MJERENO,NIJE MJERENO,"10,00",DA,600,NIJE MJERENO,NIJE MJERENO,10,NE,700,NIJE MJERENO,NIJE MJERENO,10,NE,Pritisak,200,NIJE MJERENO,NIJE MJERENO ,10,NE,300,NIJE MJERENO ,NIJE MJERENO ,10,NE,400,NIJE MJERENO ,NIJE MJERENO ,10,NE,500,NIJE MJERENO ,NIJE MJERENO ,10,NE,700,NIJE MJERENO ,NIJE MJERENO ,10,NE,900,NIJE MJERENO ,NIJE MJERENO ,10,NE,
2086/18,2086/VL/18,3.10.2018.,Zavrsena,Narudžbenica od 21.09.2018.,Komparativna,Redovna,Drager,EVITA XL,ARZH-0095,DA,DA,DA,DA,DA,Volumen,"200,00","189,00","5,50","10,00",DA,"300,00","289,00","3,67","10,00",DA,"400,00","388,00","3,00","10,00",DA,"500,00","488,00","2,40","10,00",DA,600,NIJE MJERENO,NIJE MJERENO,10,NE,700,NIJE MJERENO,NIJE MJERENO,10,NE,Pritisak,200,NIJE MJERENO,NIJE MJERENO ,10,NE,300,NIJE MJERENO ,NIJE MJERENO ,10,NE,400,NIJE MJERENO ,NIJE MJERENO ,10,NE,500,NIJE MJERENO ,NIJE MJERENO ,10,NE,700,NIJE MJERENO ,NIJE MJERENO ,10,NE,900,NIJE MJERENO ,NIJE MJERENO ,10,NE,
2087/18,2087/VL/18,3.10.2018.,Zavrsena,Narudžbenica od 21.09.2018.,Komparativna,Redovna,Drager,EVITA XL,ARZH-0098,DA,DA,DA,DA,DA,Volumen,"200,00","196,00","2,00","10,00",DA,"300,00","292,00","2,67","10,00",DA,"400,00","396,00","1,00","10,00",DA,"500,00","495,00","1,00","10,00",DA,600,NIJE MJERENO,NIJE MJERENO,10,NE,700,NIJE MJERENO,NIJE MJERENO,10,NE,Pritisak,200,NIJE MJERENO,NIJE MJERENO ,10,NE,300,NIJE MJERENO ,NIJE MJERENO ,10,NE,400,NIJE MJERENO ,NIJE MJERENO ,10,NE,500,NIJE MJERENO ,NIJE MJERENO ,10,NE,700,NIJE MJERENO ,NIJE MJERENO ,10,NE,900,NIJE MJERENO ,NIJE MJERENO ,10,NE,
2088/18,2088/VL/18,3.10.2018.,Zavrsena,Narudžbenica od 21.09.2018.,Komparativna,Redovna,Drager,EVITA XL,ARZH-0099,DA,DA,DA,DA,DA,Volumen,"200,00","199,00","0,50","10,00",DA,"300,00","294,00","2,00","10,00",DA,"400,00","375,00","6,25","10,00",DA,"500,00","456,00","8,80","10,00",DA,600,NIJE MJERENO,NIJE MJERENO,10,NE,700,NIJE MJERENO,NIJE MJERENO,10,NE,Pritisak,200,NIJE MJERENO,NIJE MJERENO ,10,NE,300,NIJE MJERENO ,NIJE MJERENO ,10,NE,400,NIJE MJERENO ,NIJE MJERENO ,10,NE,500,NIJE MJERENO ,NIJE MJERENO ,10,NE,700,NIJE MJERENO ,NIJE MJERENO ,10,NE,900,NIJE MJERENO ,NIJE MJERENO ,10,NE,
2042/18,2042/VL/18,3.10.2018.,Zavrsena,Narudžbenica od 21.09.2018.,Komparativna,Redovna,Drager,BABYLOG 8000,ARXM-0164,DA,DA,DA,DA,DA,Volumen,"200,00","211,00","5,50","10,00",DA,"300,00","318,00","6,00","10,00",DA,"400,00","426,00","6,50","10,00",DA,"500,00","487,00","2,60","10,00",DA,600,NIJE MJERENO,NIJE MJERENO,10,NE,700,NIJE MJERENO,NIJE MJERENO,10,NE,Pritisak,200,NIJE MJERENO,NIJE MJERENO ,10,NE,300,NIJE MJERENO ,NIJE MJERENO ,10,NE,400,NIJE MJERENO ,NIJE MJERENO ,10,NE,500,NIJE MJERENO ,NIJE MJERENO ,10,NE,700,NIJE MJERENO ,NIJE MJERENO ,10,NE,900,NIJE MJERENO ,NIJE MJERENO ,10,NE,
1913/18,1913/VL/18,25.9.2018.,Zavrsena,Narudžbenica od 21.09.2018.,Komparativna,Redovna,ACHIEVA,PS,301107,DA,DA,DA,DA,DA,Volumen,"200,00","202,30","1,15","10,00",DA,"300,00","313,20","4,40","10,00",DA,"400,00","421,50","5,38","10,00",DA,"500,00","482,10","3,58","10,00",DA,600,NIJE MJERENO,NIJE MJERENO,10,NE,700,NIJE MJERENO,NIJE MJERENO,10,NE,Pritisak,200,NIJE MJERENO,NIJE MJERENO ,10,NE,300,NIJE MJERENO ,NIJE MJERENO ,10,NE,400,NIJE MJERENO ,NIJE MJERENO ,10,NE,500,NIJE MJERENO ,NIJE MJERENO ,10,NE,700,NIJE MJERENO ,NIJE MJERENO ,10,NE,900,NIJE MJERENO ,NIJE MJERENO ,10,NE,
1756/18,1756/VL/18,19.9.2018.,Zavrsena,Ugovor br. 6253-18/18 od 06.09.2018,Komparativna,Redovna,Drager,EVITA 4,ARZC-0170,DA,DA,DA,DA,DA,Volumen,"200,00","189,80","5,10","10,00",DA,"300,00","279,40","6,87","10,00",DA,"400,00","381,20","4,70","10,00",DA,"500,00","476,50","4,70","10,00",DA,600,NIJE MJERENO,NIJE MJERENO,10,NE,700,NIJE MJERENO,NIJE MJERENO,10,NE,Pritisak,200,NIJE MJERENO,NIJE MJERENO ,10,NE,300,NIJE MJERENO ,NIJE MJERENO ,10,NE,400,NIJE MJERENO ,NIJE MJERENO ,10,NE,500,NIJE MJERENO ,NIJE MJERENO ,10,NE,700,NIJE MJERENO ,NIJE MJERENO ,10,NE,900,NIJE MJERENO ,NIJE MJERENO ,10,NE,
1757/18,1757/VL/18,19.9.2018.,Zavrsena,Ugovor br. 6253-18/18 od 06.09.2018,Komparativna,Redovna,Drager,Evita 2,ARHB-0027,DA,DA,DA,DA,DA,Volumen,"200,00","191,20","4,40","10,00",DA,"300,00","288,60","3,80","10,00",DA,"400,00","381,90","4,53","10,00",DA,"500,00","492,70","1,46","10,00",DA,600,NIJE MJERENO,NIJE MJERENO,10,NE,700,NIJE MJERENO,NIJE MJERENO,10,NE,Pritisak,200,NIJE MJERENO,NIJE MJERENO ,10,NE,300,NIJE MJERENO ,NIJE MJERENO ,10,NE,400,NIJE MJERENO ,NIJE MJERENO ,10,NE,500,NIJE MJERENO ,NIJE MJERENO ,10,NE,700,NIJE MJERENO ,NIJE MJERENO ,10,NE,900,NIJE MJERENO ,NIJE MJERENO ,10,NE,
1714/18,1714/VL/18,12.9.2018.,Zavrsena,Ugovor br. 6253-18/18 od 06.09.2018,Komparativna,Redovna,Drager,Evita 4,ARZC-0171,DA,DA,DA,DA,DA,Volumen,"200,00","213,20","6,60","10,00",DA,"300,00","308,70","2,90","10,00",DA,"400,00","410,50","2,63","10,00",DA,"500,00","482,90","3,42","10,00",DA,600,NIJE MJERENO,NIJE MJERENO,10,NE,700,NIJE MJERENO,NIJE MJERENO,10,NE,Pritisak,200,NIJE MJERENO,NIJE MJERENO ,10,NE,300,NIJE MJERENO ,NIJE MJERENO ,10,NE,400,NIJE MJERENO ,NIJE MJERENO ,10,NE,500,NIJE MJERENO ,NIJE MJERENO ,10,NE,700,NIJE MJERENO ,NIJE MJERENO ,10,NE,900,NIJE MJERENO ,NIJE MJERENO ,10,NE,
1693/18,1693/VL/18,11.9.2018.,Zavrsena,Ugovor broj 6253-18/18 od 06.09.2018,Komparativna,Redovna,Maquet,Servoi,116376,DA,DA,DA,DA,DA,Volumen,"200,00","188,00","6,00","10,00",DA,"300,00","285,00","5,00","10,00",DA,"400,00","382,00","4,50","10,00",DA,"500,00","477,00","4,60","10,00",DA,600,NIJE MJERENO,NIJE MJERENO,10,NE,700,NIJE MJERENO,NIJE MJERENO,10,NE,Pritisak,200,NIJE MJERENO,NIJE MJERENO ,10,NE,300,NIJE MJERENO ,NIJE MJERENO ,10,NE,400,NIJE MJERENO ,NIJE MJERENO ,10,NE,500,NIJE MJERENO ,NIJE MJERENO ,10,NE,700,NIJE MJERENO ,NIJE MJERENO ,10,NE,900,NIJE MJERENO ,NIJE MJERENO ,10,NE,
1694/18,1694/VL/18,11.9.2018.,Zavrsena,Ugovor br. 6253-18/18 od 06.09.2018,Komparativna,Redovna,Maquet,SERVO I,85356,DA,DA,DA,DA,DA,Volumen,"200,00","209,60","4,80","10,00",DA,"300,00","316,20","5,40","10,00",DA,"400,00","414,20","3,55","10,00",DA,"500,00","514,90","2,98","10,00",DA,600,NIJE MJERENO,NIJE MJERENO,10,NE,700,NIJE MJERENO,NIJE MJERENO,10,NE,Pritisak,200,NIJE MJERENO,NIJE MJERENO ,10,NE,300,NIJE MJERENO ,NIJE MJERENO ,10,NE,400,NIJE MJERENO ,NIJE MJERENO ,10,NE,500,NIJE MJERENO ,NIJE MJERENO ,10,NE,700,NIJE MJERENO ,NIJE MJERENO ,10,NE,900,NIJE MJERENO ,NIJE MJERENO ,10,NE,
1695/18,1695/VL/18,11.9.2018.,Zavrsena,Ugovor br. 6253-18/18 od 06.09.2018,Komparativna,Redovna,Maquet,SERVO,4226,DA,DA,DA,DA,DA,Volumen,"200,00","211,70","5,85","10,00",DA,"300,00","309,80","3,27","10,00",DA,"400,00","416,40","4,10","10,00",DA,"500,00","518,90","3,78","10,00",DA,600,NIJE MJERENO,NIJE MJERENO,10,NE,700,NIJE MJERENO,NIJE MJERENO,10,NE,Pritisak,200,NIJE MJERENO,NIJE MJERENO ,10,NE,300,NIJE MJERENO ,NIJE MJERENO ,10,NE,400,NIJE MJERENO ,NIJE MJERENO ,10,NE,500,NIJE MJERENO ,NIJE MJERENO ,10,NE,700,NIJE MJERENO ,NIJE MJERENO ,10,NE,900,NIJE MJERENO ,NIJE MJERENO ,10,NE,
1696/18,1696/VL/18,11.9.2018.,Zavrsena,Ugovor br. 6253-18/18 od 06.09.2018,Komparativna,Redovna,Maquet,SERVO,85359,DA,DA,DA,DA,DA,Volumen,"200,00","211,90","5,95","10,00",DA,"300,00","316,20","5,40","10,00",DA,"400,00","416,70","4,17","10,00",DA,"500,00","521,30","4,26","10,00",DA,600,NIJE MJERENO,NIJE MJERENO,10,NE,700,NIJE MJERENO,NIJE MJERENO,10,NE,Pritisak,200,NIJE MJERENO,NIJE MJERENO ,10,NE,300,NIJE MJERENO ,NIJE MJERENO ,10,NE,400,NIJE MJERENO ,NIJE MJERENO ,10,NE,500,NIJE MJERENO ,NIJE MJERENO ,10,NE,700,NIJE MJERENO ,NIJE MJERENO ,10,NE,900,NIJE MJERENO ,NIJE MJERENO ,10,NE,
1344/18,1344/VL/18,3.7.2018.,Zavrsena,Narudžbenica,Komparativna,Redovna,Mindray,SV 300,GB7A004410,DA,DA,DA,DA,DA,Volumen,"200,00","187,00","6,50","10,00",DA,"300,00","286,00","4,67","10,00",DA,"400,00","384,00","4,00","10,00",DA,"500,00","468,00","6,40","10,00",DA,600,NIJE MJERENO,NIJE MJERENO,10,NE,700,NIJE MJERENO,NIJE MJERENO,10,NE,Pritisak,200,NIJE MJERENO,NIJE MJERENO ,10,NE,300,NIJE MJERENO ,NIJE MJERENO ,10,NE,400,NIJE MJERENO ,NIJE MJERENO ,10,NE,500,NIJE MJERENO ,NIJE MJERENO ,10,NE,700,NIJE MJERENO ,NIJE MJERENO ,10,NE,900,NIJE MJERENO ,NIJE MJERENO ,10,NE,
1225/18,1225/VL/18,5.6.2018.,Zavrsena,Ugovor br. 01-1-1415/18-06 od 29.05.2018.,Komparativna,Redovna,Drager,Evita 2 dura,ARLN-0149,DA,DA,DA,DA,DA,Volumen,"200,00","193,00","3,50","10,00",DA,"300,00","285,20","4,93","10,00",DA,"400,00","376,90","5,78","10,00",DA,"500,00","472,00","5,60","10,00",DA,600,NIJE MJERENO,NIJE MJERENO,10,NE,700,NIJE MJERENO,NIJE MJERENO,10,NE,Pritisak,200,NIJE MJERENO,NIJE MJERENO ,10,NE,300,NIJE MJERENO ,NIJE MJERENO ,10,NE,400,NIJE MJERENO ,NIJE MJERENO ,10,NE,500,NIJE MJERENO ,NIJE MJERENO ,10,NE,700,NIJE MJERENO ,NIJE MJERENO ,10,NE,900,NIJE MJERENO ,NIJE MJERENO ,10,NE,
1226/18,1226/VL/18,5.6.2018.,Zavrsena,Ugovor br. 01-1-1415/18-06 od 29.05.2018.,Komparativna,Redovna,Drager,Evita XL,ARZD-0172,DA,DA,DA,DA,DA,Volumen,"200,00","207,00","3,50","10,00",DA,"300,00","286,00","4,67","10,00",DA,"400,00","407,00","1,75","10,00",DA,"500,00","506,00","1,20","10,00",DA,600,NIJE MJERENO,NIJE MJERENO,10,NE,700,NIJE MJERENO,NIJE MJERENO,10,NE,Pritisak,200,NIJE MJERENO,NIJE MJERENO ,10,NE,300,NIJE MJERENO ,NIJE MJERENO ,10,NE,400,NIJE MJERENO ,NIJE MJERENO ,10,NE,500,NIJE MJERENO ,NIJE MJERENO ,10,NE,700,NIJE MJERENO ,NIJE MJERENO ,10,NE,900,NIJE MJERENO ,NIJE MJERENO ,10,NE,
1227/18,1227/VL/18,5.6.2018.,Zavrsena,Ugovor br. 01-1-1415/18-06 od 29.05.2018.,Komparativna,Redovna,Drager,Evita 4,ARZD-0072,NE,DA,DA,DA,DA,Volumen,"200,00","86,00","57,00","10,00",NE,"300,00","86,00","71,33","10,00",NE,"400,00","87,00","78,25","10,00",NE,"500,00","86,00","82,80","10,00",NE,600,NIJE MJERENO,NIJE MJERENO,10,NE,700,NIJE MJERENO,NIJE MJERENO,10,NE,Pritisak,200,NIJE MJERENO,NIJE MJERENO ,10,NE,300,NIJE MJERENO ,NIJE MJERENO ,10,NE,400,NIJE MJERENO ,NIJE MJERENO ,10,NE,500,NIJE MJERENO ,NIJE MJERENO ,10,NE,700,NIJE MJERENO ,NIJE MJERENO ,10,NE,900,NIJE MJERENO ,NIJE MJERENO ,10,NE,
1228/18,1228/VL/18,5.6.2018.,Zavrsena,Ugovor br. 01-1-1415/18-06 od 29.05.2018.,Komparativna,Redovna,Drager,Evita XL,ARZD-0171,DA,DA,DA,DA,DA,Volumen,"200,00","192,00","4,00","10,00",DA,"300,00","308,00","2,67","10,00",DA,"400,00","419,00","4,75","10,00",DA,"500,00","493,00","1,40","10,00",DA,600,NIJE MJERENO,NIJE MJERENO,10,NE,700,NIJE MJERENO,NIJE MJERENO,10,NE,Pritisak,200,NIJE MJERENO,NIJE MJERENO ,10,NE,300,NIJE MJERENO ,NIJE MJERENO ,10,NE,400,NIJE MJERENO ,NIJE MJERENO ,10,NE,500,NIJE MJERENO ,NIJE MJERENO ,10,NE,700,NIJE MJERENO ,NIJE MJERENO ,10,NE,900,NIJE MJERENO ,NIJE MJERENO ,10,NE,
1229/18,1229/VL/18,5.6.2018.,Zavrsena,Ugovor br. 01-1-1415/18-06 od 29.05.2018.,Komparativna,Redovna,Drager,EVITA XL,ARZD-0170,DA,DA,DA,DA,DA,Volumen,"200,00","207,00","3,50","10,00",DA,"300,00","277,00","7,67","10,00",DA,"400,00","379,00","5,25","10,00",DA,"500,00","468,00","6,40","10,00",DA,600,NIJE MJERENO,NIJE MJERENO,10,NE,700,NIJE MJERENO,NIJE MJERENO,10,NE,Pritisak,200,NIJE MJERENO,NIJE MJERENO ,10,NE,300,NIJE MJERENO ,NIJE MJERENO ,10,NE,400,NIJE MJERENO ,NIJE MJERENO ,10,NE,500,NIJE MJERENO ,NIJE MJERENO ,10,NE,700,NIJE MJERENO ,NIJE MJERENO ,10,NE,900,NIJE MJERENO ,NIJE MJERENO ,10,NE,
1334/18,1334/VL/18,25.5.2018.,Zavrsena,NARUDŽBENICA BR. 4500094051 OD 06.06.2017.,Komparativna,Redovna,Drager,EVITA 4,ARXH-0202,DA,DA,DA,DA,DA,Volumen,"200,00","196,00","2,00","10,00",DA,"300,00","276,00","8,00","10,00",DA,"400,00","387,00","3,25","10,00",DA,"500,00","468,00","6,40","10,00",DA,600,NIJE MJERENO,NIJE MJERENO,10,NE,700,NIJE MJERENO,NIJE MJERENO,10,NE,Pritisak,200,NIJE MJERENO,NIJE MJERENO ,10,NE,300,NIJE MJERENO ,NIJE MJERENO ,10,NE,400,NIJE MJERENO ,NIJE MJERENO ,10,NE,500,NIJE MJERENO ,NIJE MJERENO ,10,NE,700,NIJE MJERENO ,NIJE MJERENO ,10,NE,900,NIJE MJERENO ,NIJE MJERENO ,10,NE,
