Broj izvještaja,Broj naloga,Datum izdavanja,Status verifikacije,Zahtjev za verifikaciju,Metoda,Vrsta,Proizvođač,Uređaj,Serijski broj,Verifikacija ispravna,Spoljašnji pregled 1,Spoljašnji pregled 2,Spoljašnji pregled 3,Spoljašnji pregled 4,VERIFIKACIJA GREŠKE MJERILA:,1: Zadana vrijednost [ml],1: Mjerena vrijednost [ml],1: Greška mjerenja [ % ],1: Dozvoljeno odstupanje  [ ± % ],1: Usklađeno,2: Zadana vrijednost [ml],2: Mjerena vrijednost [ml],2: Greška mjerenja [ % ],2: Dozvoljeno odstupanje  [ ± % ],2: Usklađeno,3: Zadana vrijednost [ml],3: Mjerena vrijednost [ml],3: Greška mjerenja [ % ],3: Dozvoljeno odstupanje  [ ± % ],3: Usklađeno,4: Zadana vrijednost [ml],4: Mjerena vrijednost [ml],4: Greška mjerenja [ % ],4: Dozvoljeno odstupanje  [ ± % ],4: Usklađeno,5: Zadana vrijednost [ml],5: Mjerena vrijednost [ml],5: Greška mjerenja [ % ],5: Dozvoljeno odstupanje  [ ± % ],5: Usklađeno,6: Zadana vrijednost [ml],6: Mjerena vrijednost [ml],6: Greška mjerenja [ % ],6: Dozvoljeno odstupanje  [ ± % ],6: Usklađeno,VERIFIKACIJA GREŠKE MJERILA:,7: Zadana vrijednost [mbar],7: Mjerena vrijednost [mbar],7: Greška mjerenja [ % ],7: Dozvoljeno odstupanje  [ ± % ],7: Usklađeno,8: Zadana vrijednost [mbar],8: Mjerena vrijednost [mbar],8: Greška mjerenja [ % ],8: Dozvoljeno odstupanje  [ ± % ],8: Usklađeno,9: Zadana vrijednost [mbar],9: Mjerena vrijednost [mbar],9: Greška mjerenja [ % ],9: Dozvoljeno odstupanje  [ ± % ],9: Usklađeno,10: Zadana vrijednost [mbar],10: Mjerena vrijednost [mbar],10: Greška mjerenja [ % ],10: Dozvoljeno odstupanje  [ ± % ],10: Usklađeno,11: Zadana vrijednost [mbar],11: Mjerena vrijednost [mbar],11: Greška mjerenja [ % ],11: Dozvoljeno odstupanje  [ ± % ],11: Usklađeno,12: Zadana vrijednost [mbar],12: Mjerena vrijednost [mbar],12: Greška mjerenja [ % ],12: Dozvoljeno odstupanje  [ ± % ],12: Usklađeno,Napomena
2140/17,2140/VL/17,7.8.2017.,Zavrsena,NARUDŽBENICA BR. 4500095729 OD 31.07.2017.,Komparativna,Redovna,Drager,EVITA 4,ARUN-0180,NE,DA,DA,DA,DA,Volumen,"300,00","270,00","10,00","10,00",DA,"400,00","333,00","16,75","10,00",NE,"500,00","406,00","18,80","10,00",NE,"600,00","548,00","8,67","10,00",DA,600,NIJE MJERENO,NIJE MJERENO,10,NE,700,NIJE MJERENO,NIJE MJERENO,10,NE,Pritisak,200,NIJE MJERENO,NIJE MJERENO ,10,NE,300,NIJE MJERENO ,NIJE MJERENO ,10,NE,400,NIJE MJERENO ,NIJE MJERENO ,10,NE,500,NIJE MJERENO ,NIJE MJERENO ,10,NE,700,NIJE MJERENO ,NIJE MJERENO ,10,NE,900,NIJE MJERENO ,NIJE MJERENO ,10,NE,
2141/17,2141/VL/17,7.8.2017.,Zavrsena,NARUDŽBENICA BR. 4500095729 OD 31.07.2017.,Komparativna,Redovna,Drager,EVITA 4,ARUN-0184,DA,DA,DA,DA,DA,Volumen,"300,00","278,00","7,33","10,00",DA,"400,00","364,00","9,00","10,00",DA,"500,00","468,00","6,40","10,00",DA,"600,00","564,00","6,00","10,00",DA,600,NIJE MJERENO,NIJE MJERENO,10,NE,700,NIJE MJERENO,NIJE MJERENO,10,NE,Pritisak,200,NIJE MJERENO,NIJE MJERENO ,10,NE,300,NIJE MJERENO ,NIJE MJERENO ,10,NE,400,NIJE MJERENO ,NIJE MJERENO ,10,NE,500,NIJE MJERENO ,NIJE MJERENO ,10,NE,700,NIJE MJERENO ,NIJE MJERENO ,10,NE,900,NIJE MJERENO ,NIJE MJERENO ,10,NE,
2142/17,2142/VL/17,7.8.2017.,Zavrsena,NARUDŽBENICA BR. 4500095729 OD 31.07.2017.,Komparativna,Redovna,Drager,EVITA 4,ARUN-0179,NE,DA,DA,DA,DA,Volumen,"300,00","238,00","20,67","10,00",NE,"400,00","318,00","20,50","10,00",NE,"500,00","413,00","17,40","10,00",NE,"600,00","496,00","17,33","10,00",NE,600,NIJE MJERENO,NIJE MJERENO,10,NE,700,NIJE MJERENO,NIJE MJERENO,10,NE,Pritisak,200,NIJE MJERENO,NIJE MJERENO ,10,NE,300,NIJE MJERENO ,NIJE MJERENO ,10,NE,400,NIJE MJERENO ,NIJE MJERENO ,10,NE,500,NIJE MJERENO ,NIJE MJERENO ,10,NE,700,NIJE MJERENO ,NIJE MJERENO ,10,NE,900,NIJE MJERENO ,NIJE MJERENO ,10,NE,
2144/17,2144/VL/17,7.8.2017.,Zavrsena,NARUDŽBENICA BR. 4500095729 OD 31.07.2017.,Komparativna,Redovna,Drager,EVITA 4,ARUN-0182,DA,DA,DA,DA,DA,Volumen,"300,00","287,00","4,33","10,00",DA,"400,00","366,00","8,50","10,00",DA,"500,00","464,00","7,20","10,00",DA,"600,00","587,00","2,17","10,00",DA,600,NIJE MJERENO,NIJE MJERENO,10,NE,700,NIJE MJERENO,NIJE MJERENO,10,NE,Pritisak,200,NIJE MJERENO,NIJE MJERENO ,10,NE,300,NIJE MJERENO ,NIJE MJERENO ,10,NE,400,NIJE MJERENO ,NIJE MJERENO ,10,NE,500,NIJE MJERENO ,NIJE MJERENO ,10,NE,700,NIJE MJERENO ,NIJE MJERENO ,10,NE,900,NIJE MJERENO ,NIJE MJERENO ,10,NE,
2143/17,2143/VL/17,7.8.2017.,Zavrsena,NARUDŽBENICA BR. 4500095729 OD 31.07.2017.,Komparativna,Redovna,Drager,OXYLOG 3000,SRUN-0004,DA,DA,DA,DA,DA,Volumen,"300,00","279,00","7,00","10,00",DA,"400,00","374,00","6,50","10,00",DA,"500,00","494,00","1,20","10,00",DA,"600,00","587,00","2,17","10,00",DA,600,NIJE MJERENO,NIJE MJERENO,10,NE,700,NIJE MJERENO,NIJE MJERENO,10,NE,Pritisak,200,NIJE MJERENO,NIJE MJERENO ,10,NE,300,NIJE MJERENO ,NIJE MJERENO ,10,NE,400,NIJE MJERENO ,NIJE MJERENO ,10,NE,500,NIJE MJERENO ,NIJE MJERENO ,10,NE,700,NIJE MJERENO ,NIJE MJERENO ,10,NE,900,NIJE MJERENO ,NIJE MJERENO ,10,NE,
2104/17,2104/VL/17,3.8.2017.,Zavrsena,NARUDŽBENICA BR. 4500095729 OD 31.07.2017.,Komparativna,Redovna,Drager,EVITA 4,ARUN-0183,DA,DA,DA,DA,DA,Volumen,"300,00","281,00","6,33","10,00",DA,"400,00","365,00","8,75","10,00",DA,"500,00","491,00","1,80","10,00",DA,"600,00","586,00","2,33","10,00",DA,600,NIJE MJERENO,NIJE MJERENO,10,NE,700,NIJE MJERENO,NIJE MJERENO,10,NE,Pritisak,200,NIJE MJERENO,NIJE MJERENO ,10,NE,300,NIJE MJERENO ,NIJE MJERENO ,10,NE,400,NIJE MJERENO ,NIJE MJERENO ,10,NE,500,NIJE MJERENO ,NIJE MJERENO ,10,NE,700,NIJE MJERENO ,NIJE MJERENO ,10,NE,900,NIJE MJERENO ,NIJE MJERENO ,10,NE,
2028/17,2028/VL/17,2.8.2017.,Zavrsena,NARUDŽBENICA BR. 4500095729 OD 31.07.2017.,Komparativna,Redovna,Drager,OXYLOG 3000,ASDK-0042,DA,DA,DA,DA,DA,Volumen,"300,00","320,00","6,67","10,00",DA,"400,00","395,00","1,25","10,00",DA,"500,00","485,00","3,00","10,00",DA,"600,00","626,00","4,33","10,00",DA,600,NIJE MJERENO,NIJE MJERENO,10,NE,700,NIJE MJERENO,NIJE MJERENO,10,NE,Pritisak,200,NIJE MJERENO,NIJE MJERENO ,10,NE,300,NIJE MJERENO ,NIJE MJERENO ,10,NE,400,NIJE MJERENO ,NIJE MJERENO ,10,NE,500,NIJE MJERENO ,NIJE MJERENO ,10,NE,700,NIJE MJERENO ,NIJE MJERENO ,10,NE,900,NIJE MJERENO ,NIJE MJERENO ,10,NE,
2029/17,2029/VL/17,2.8.2017.,Zavrsena,NARUDŽBENICA BR. 4500095729 OD 31.07.2017.,Komparativna,Redovna,GE - General Electric,VERSA MED,IV34574,DA,DA,DA,DA,DA,Volumen,"300,00","281,00","6,33","10,00",DA,"400,00","378,00","5,50","10,00",DA,"500,00","467,00","6,60","10,00",DA,"600,00","564,00","6,00","10,00",DA,600,NIJE MJERENO,NIJE MJERENO,10,NE,700,NIJE MJERENO,NIJE MJERENO,10,NE,Pritisak,200,NIJE MJERENO,NIJE MJERENO ,10,NE,300,NIJE MJERENO ,NIJE MJERENO ,10,NE,400,NIJE MJERENO ,NIJE MJERENO ,10,NE,500,NIJE MJERENO ,NIJE MJERENO ,10,NE,700,NIJE MJERENO ,NIJE MJERENO ,10,NE,900,NIJE MJERENO ,NIJE MJERENO ,10,NE,
2030/17,2030/VL/17,2.8.2017.,Zavrsena,NARUDŽBENICA BR. 4500095729 OD 31.07.2017.,Komparativna,Redovna,GE - General Electric,VERSA MED,IV34445,DA,DA,DA,DA,DA,Volumen,"300,00","295,00","1,67","10,00",DA,"400,00","391,00","2,25","10,00",DA,"500,00","487,00","2,60","10,00",DA,"600,00","592,00","1,33","10,00",DA,600,NIJE MJERENO,NIJE MJERENO,10,NE,700,NIJE MJERENO,NIJE MJERENO,10,NE,Pritisak,200,NIJE MJERENO,NIJE MJERENO ,10,NE,300,NIJE MJERENO ,NIJE MJERENO ,10,NE,400,NIJE MJERENO ,NIJE MJERENO ,10,NE,500,NIJE MJERENO ,NIJE MJERENO ,10,NE,700,NIJE MJERENO ,NIJE MJERENO ,10,NE,900,NIJE MJERENO ,NIJE MJERENO ,10,NE,
2031/17,2031/VL/17,2.8.2017.,Zavrsena,NARUDŽBENICA BR. 4500095729 OD 31.07.2017.,Komparativna,Redovna,GE - General Electric,VERSA MED,IV34549,DA,DA,DA,DA,DA,Volumen,"300,00","283,00","5,67","10,00",DA,"400,00","374,00","6,50","10,00",DA,"500,00","474,00","5,20","10,00",DA,"600,00","563,00","6,17","10,00",DA,600,NIJE MJERENO,NIJE MJERENO,10,NE,700,NIJE MJERENO,NIJE MJERENO,10,NE,Pritisak,200,NIJE MJERENO,NIJE MJERENO ,10,NE,300,NIJE MJERENO ,NIJE MJERENO ,10,NE,400,NIJE MJERENO ,NIJE MJERENO ,10,NE,500,NIJE MJERENO ,NIJE MJERENO ,10,NE,700,NIJE MJERENO ,NIJE MJERENO ,10,NE,900,NIJE MJERENO ,NIJE MJERENO ,10,NE,
2033/17,2033/VL/17,2.8.2017.,Zavrsena,NARUDŽBENICA BR. 4500095729 OD 31.07.2017.,Komparativna,Redovna,GE - General Electric,VERSA MED,IV34581,DA,DA,DA,DA,DA,Volumen,"300,00","277,00","7,67","10,00",DA,"400,00","373,00","6,75","10,00",DA,"500,00","533,00","6,60","10,00",DA,"600,00","594,00","1,00","10,00",DA,600,NIJE MJERENO,NIJE MJERENO,10,NE,700,NIJE MJERENO,NIJE MJERENO,10,NE,Pritisak,200,NIJE MJERENO,NIJE MJERENO ,10,NE,300,NIJE MJERENO ,NIJE MJERENO ,10,NE,400,NIJE MJERENO ,NIJE MJERENO ,10,NE,500,NIJE MJERENO ,NIJE MJERENO ,10,NE,700,NIJE MJERENO ,NIJE MJERENO ,10,NE,900,NIJE MJERENO ,NIJE MJERENO ,10,NE,
2034/17,2034/VL/17,2.8.2017.,Zavrsena,NARUDŽBENICA BR. 4500095729 OD 31.07.2017.,Komparativna,Redovna,GE - General Electric,VERSA MED,IV34733,DA,DA,DA,DA,DA,Volumen,"300,00","274,00","8,67","10,00",DA,"400,00","370,00","7,50","10,00",DA,"500,00","467,00","6,60","10,00",DA,"600,00","582,00","3,00","10,00",DA,600,NIJE MJERENO,NIJE MJERENO,10,NE,700,NIJE MJERENO,NIJE MJERENO,10,NE,Pritisak,200,NIJE MJERENO,NIJE MJERENO ,10,NE,300,NIJE MJERENO ,NIJE MJERENO ,10,NE,400,NIJE MJERENO ,NIJE MJERENO ,10,NE,500,NIJE MJERENO ,NIJE MJERENO ,10,NE,700,NIJE MJERENO ,NIJE MJERENO ,10,NE,900,NIJE MJERENO ,NIJE MJERENO ,10,NE,
2035/17,2035/VL/17,2.8.2017.,Zavrsena,NARUDŽBENICA BR. 4500095729 OD 31.07.2017.,Komparativna,Redovna,GE - General Electric,VERSA MED,IV34540,NE,DA,NE,DA,NE,Volumen,"200,00",NIJE MJERENO,NIJE MJERENO,"10,00",DA,"300,00",NIJE MJERENO,NIJE MJERENO,"10,00",DA,"400,00",NIJE MJERENO,NIJE MJERENO,"10,00",DA,"500,00",NIJE MJERENO,NIJE MJERENO,"10,00",DA,600,NIJE MJERENO,NIJE MJERENO,10,NE,700,NIJE MJERENO,NIJE MJERENO,10,NE,Pritisak,200,NIJE MJERENO,NIJE MJERENO ,10,NE,300,NIJE MJERENO ,NIJE MJERENO ,10,NE,400,NIJE MJERENO ,NIJE MJERENO ,10,NE,500,NIJE MJERENO ,NIJE MJERENO ,10,NE,700,NIJE MJERENO ,NIJE MJERENO ,10,NE,900,NIJE MJERENO ,NIJE MJERENO ,10,NE,
2037/17,2037/VL/17,2.8.2017.,Zavrsena,NARUDŽBENICA BR. 4500095729 OD 31.07.2017.,Komparativna,Redovna,GE - General Electric,VERSA MED,IV34594,DA,DA,DA,DA,DA,Volumen,"300,00","289,00","3,67","10,00",DA,"400,00","378,00","5,50","10,00",DA,"500,00","464,00","7,20","10,00",DA,"600,00","580,00","3,33","10,00",DA,600,NIJE MJERENO,NIJE MJERENO,10,NE,700,NIJE MJERENO,NIJE MJERENO,10,NE,Pritisak,200,NIJE MJERENO,NIJE MJERENO ,10,NE,300,NIJE MJERENO ,NIJE MJERENO ,10,NE,400,NIJE MJERENO ,NIJE MJERENO ,10,NE,500,NIJE MJERENO ,NIJE MJERENO ,10,NE,700,NIJE MJERENO ,NIJE MJERENO ,10,NE,900,NIJE MJERENO ,NIJE MJERENO ,10,NE,
2038/17-1,2038/VL/17-1,2.8.2017.,Zavrsena,NARUDŽBENICA BR. 4500095729 OD 31.07.2017.,Komparativna,Redovna,GE - General Electric,VERSA MED,IV34679,DA,DA,DA,DA,DA,Volumen,"300,00","313,00","4,33","10,00",DA,"400,00","407,00","1,75","10,00",DA,"500,00","516,00","3,20","10,00",DA,"600,00","619,00","3,17","10,00",DA,600,NIJE MJERENO,NIJE MJERENO,10,NE,700,NIJE MJERENO,NIJE MJERENO,10,NE,Pritisak,200,NIJE MJERENO,NIJE MJERENO ,10,NE,300,NIJE MJERENO ,NIJE MJERENO ,10,NE,400,NIJE MJERENO ,NIJE MJERENO ,10,NE,500,NIJE MJERENO ,NIJE MJERENO ,10,NE,700,NIJE MJERENO ,NIJE MJERENO ,10,NE,900,NIJE MJERENO ,NIJE MJERENO ,10,NE,
2039/17,2039/VL/17,2.8.2017.,Zavrsena,NARUDŽBENICA BR. 4500095729 OD 31.07.2017.,Komparativna,Redovna,GE - General Electric,VERSA MED,IV34564,DA,DA,DA,DA,DA,Volumen,"300,00","296,00","1,33","10,00",DA,"400,00","371,00","7,25","10,00",DA,"500,00","458,00","8,40","10,00",DA,"600,00","566,00","5,67","10,00",DA,600,NIJE MJERENO,NIJE MJERENO,10,NE,700,NIJE MJERENO,NIJE MJERENO,10,NE,Pritisak,200,NIJE MJERENO,NIJE MJERENO ,10,NE,300,NIJE MJERENO ,NIJE MJERENO ,10,NE,400,NIJE MJERENO ,NIJE MJERENO ,10,NE,500,NIJE MJERENO ,NIJE MJERENO ,10,NE,700,NIJE MJERENO ,NIJE MJERENO ,10,NE,900,NIJE MJERENO ,NIJE MJERENO ,10,NE,
2150/17,2150/VL/17,1.8.2017.,Zavrsena,NARUDŽBENICA BR. 4500095729 OD 31.07.2017.,Komparativna,Redovna,Drager,BABYLOG,ARCN-0011,NE,DA,DA,DA,NE,Volumen,"200,00",NIJE MJERENO,NIJE MJERENO,"10,00",DA,"300,00",NIJE MJERENO,NIJE MJERENO,"10,00",DA,"400,00",NIJE MJERENO,NIJE MJERENO,"10,00",DA,"500,00",NIJE MJERENO,NIJE MJERENO,"10,00",DA,600,NIJE MJERENO,NIJE MJERENO,10,NE,700,NIJE MJERENO,NIJE MJERENO,10,NE,Pritisak,200,NIJE MJERENO,NIJE MJERENO ,10,NE,300,NIJE MJERENO ,NIJE MJERENO ,10,NE,400,NIJE MJERENO ,NIJE MJERENO ,10,NE,500,NIJE MJERENO ,NIJE MJERENO ,10,NE,700,NIJE MJERENO ,NIJE MJERENO ,10,NE,900,NIJE MJERENO ,NIJE MJERENO ,10,NE,
2151/17,2151/VL/17,1.8.2017.,Zavrsena,NARUDŽBENICA BR. 4500095729 OD 31.07.2017.,Komparativna,Redovna,Drager,EVITA 2,ARKK-0106,NE,DA,DA,DA,NE,Volumen,"200,00",NIJE MJERENO,NIJE MJERENO,"10,00",DA,"300,00",NIJE MJERENO,NIJE MJERENO,"10,00",DA,"400,00",NIJE MJERENO,NIJE MJERENO,"10,00",DA,"500,00",NIJE MJERENO,NIJE MJERENO,"10,00",DA,600,NIJE MJERENO,NIJE MJERENO,10,NE,700,NIJE MJERENO,NIJE MJERENO,10,NE,Pritisak,200,NIJE MJERENO,NIJE MJERENO ,10,NE,300,NIJE MJERENO ,NIJE MJERENO ,10,NE,400,NIJE MJERENO ,NIJE MJERENO ,10,NE,500,NIJE MJERENO ,NIJE MJERENO ,10,NE,700,NIJE MJERENO ,NIJE MJERENO ,10,NE,900,NIJE MJERENO ,NIJE MJERENO ,10,NE,
1969/17,1969/VL/17,1.8.2017.,Zavrsena,NARUDŽBENICA BR. 4500095729 OD 31.07.2017.,Komparativna,Redovna,Drager,EVITA XL,ASDJ-0327,NE,NE,NE,NE,NE,Volumen,"200,00",NIJE MJERENO,NIJE MJERENO,"10,00",DA,"300,00",NIJE MJERENO,NIJE MJERENO,"10,00",DA,"400,00",NIJE MJERENO,NIJE MJERENO,"10,00",DA,"500,00",NIJE MJERENO,NIJE MJERENO,"10,00",DA,600,NIJE MJERENO,NIJE MJERENO,10,NE,700,NIJE MJERENO,NIJE MJERENO,10,NE,Pritisak,200,NIJE MJERENO,NIJE MJERENO ,10,NE,300,NIJE MJERENO ,NIJE MJERENO ,10,NE,400,NIJE MJERENO ,NIJE MJERENO ,10,NE,500,NIJE MJERENO ,NIJE MJERENO ,10,NE,700,NIJE MJERENO ,NIJE MJERENO ,10,NE,900,NIJE MJERENO ,NIJE MJERENO ,10,NE,
1965/17,1965/VL/17,1.8.2017.,Zavrsena,NARUDŽBENICA BR. 4500095729 OD 31.07.2017.,Komparativna,Redovna,Drager,OXYLOG 3000,ASDK-0043,DA,DA,DA,DA,DA,Volumen,"300,00","287,00","4,33","10,00",DA,"400,00","372,00","7,00","10,00",DA,"500,00","473,00","5,40","10,00",DA,"600,00","626,00","4,33","10,00",DA,600,NIJE MJERENO,NIJE MJERENO,10,NE,700,NIJE MJERENO,NIJE MJERENO,10,NE,Pritisak,200,NIJE MJERENO,NIJE MJERENO ,10,NE,300,NIJE MJERENO ,NIJE MJERENO ,10,NE,400,NIJE MJERENO ,NIJE MJERENO ,10,NE,500,NIJE MJERENO ,NIJE MJERENO ,10,NE,700,NIJE MJERENO ,NIJE MJERENO ,10,NE,900,NIJE MJERENO ,NIJE MJERENO ,10,NE,
1966/17,1966/VL/17,1.8.2017.,Zavrsena,NARUDŽBENICA BR. 4500095729 OD 31.07.2017.,Komparativna,Redovna,Drager,OXYLOG 3000,ASDK-0044,DA,DA,DA,DA,DA,Volumen,"300,00","273,00","9,00","10,00",DA,"400,00","364,00","9,00","10,00",DA,"500,00","462,00","7,60","10,00",DA,"600,00","555,00","7,50","10,00",DA,600,NIJE MJERENO,NIJE MJERENO,10,NE,700,NIJE MJERENO,NIJE MJERENO,10,NE,Pritisak,200,NIJE MJERENO,NIJE MJERENO ,10,NE,300,NIJE MJERENO ,NIJE MJERENO ,10,NE,400,NIJE MJERENO ,NIJE MJERENO ,10,NE,500,NIJE MJERENO ,NIJE MJERENO ,10,NE,700,NIJE MJERENO ,NIJE MJERENO ,10,NE,900,NIJE MJERENO ,NIJE MJERENO ,10,NE,
1967/17,1967/VL/17,1.8.2017.,Zavrsena,NARUDŽBENICA BR. 4500095729 OD 31.07.2017.,Komparativna,Redovna,Drager,OXYLOG 3000,ASDK-0041,DA,DA,DA,DA,DA,Volumen,"300,00","277,00","7,67","10,00",DA,"400,00","369,00","7,75","10,00",DA,"500,00","467,00","6,60","10,00",DA,"600,00","558,00","7,00","10,00",DA,600,NIJE MJERENO,NIJE MJERENO,10,NE,700,NIJE MJERENO,NIJE MJERENO,10,NE,Pritisak,200,NIJE MJERENO,NIJE MJERENO ,10,NE,300,NIJE MJERENO ,NIJE MJERENO ,10,NE,400,NIJE MJERENO ,NIJE MJERENO ,10,NE,500,NIJE MJERENO ,NIJE MJERENO ,10,NE,700,NIJE MJERENO ,NIJE MJERENO ,10,NE,900,NIJE MJERENO ,NIJE MJERENO ,10,NE,
1945/17,1945/VL/17,31.7.2017.,Zavrsena,NARUDŽBENICA BR. 4500095729 OD 31.07.2017.,Komparativna,Redovna,Drager,EVITA XL,ASDK-0024,DA,DA,DA,DA,DA,Volumen,"300,00","298,00","0,67","10,00",DA,"400,00","374,00","6,50","10,00",DA,"500,00","497,00","0,60","10,00",DA,"600,00","593,00","1,17","10,00",DA,600,NIJE MJERENO,NIJE MJERENO,10,NE,700,NIJE MJERENO,NIJE MJERENO,10,NE,Pritisak,200,NIJE MJERENO,NIJE MJERENO ,10,NE,300,NIJE MJERENO ,NIJE MJERENO ,10,NE,400,NIJE MJERENO ,NIJE MJERENO ,10,NE,500,NIJE MJERENO ,NIJE MJERENO ,10,NE,700,NIJE MJERENO ,NIJE MJERENO ,10,NE,900,NIJE MJERENO ,NIJE MJERENO ,10,NE,
1946/17,1946/VL/17,31.7.2017.,Zavrsena,NARUDŽBENICA BR. 4500095729 OD 31.07.2017.,Komparativna,Redovna,Drager,EVITA XL,ASDJ-0324,DA,DA,DA,DA,DA,Volumen,"300,00","283,00","5,67","10,00",DA,"400,00","373,00","6,75","10,00",DA,"500,00","461,00","7,80","10,00",DA,"600,00","565,00","5,83","10,00",DA,600,NIJE MJERENO,NIJE MJERENO,10,NE,700,NIJE MJERENO,NIJE MJERENO,10,NE,Pritisak,200,NIJE MJERENO,NIJE MJERENO ,10,NE,300,NIJE MJERENO ,NIJE MJERENO ,10,NE,400,NIJE MJERENO ,NIJE MJERENO ,10,NE,500,NIJE MJERENO ,NIJE MJERENO ,10,NE,700,NIJE MJERENO ,NIJE MJERENO ,10,NE,900,NIJE MJERENO ,NIJE MJERENO ,10,NE,
1938/17,1938/VL/17,31.7.2017.,Zavrsena,NARUDŽBENICA BR. 4500095729 OD 31.07.2017.,Komparativna,Redovna,Drager,EVITA 2 DURA,ARNN-0257,DA,DA,DA,DA,DA,Volumen,"200,00","190,00","5,00","10,00",DA,"300,00","275,00","8,33","10,00",DA,"400,00","384,00","4,00","10,00",DA,"500,00","484,00","3,20","10,00",DA,600,NIJE MJERENO,NIJE MJERENO,10,NE,700,NIJE MJERENO,NIJE MJERENO,10,NE,Pritisak,200,NIJE MJERENO,NIJE MJERENO ,10,NE,300,NIJE MJERENO ,NIJE MJERENO ,10,NE,400,NIJE MJERENO ,NIJE MJERENO ,10,NE,500,NIJE MJERENO ,NIJE MJERENO ,10,NE,700,NIJE MJERENO ,NIJE MJERENO ,10,NE,900,NIJE MJERENO ,NIJE MJERENO ,10,NE,
1927/17,1927/VL/17,31.7.2017.,Zavrsena,NARUDŽBENICA BR. 4500095729 OD 31.07.2017.,Komparativna,Redovna,Drager,EVITA XL,ASCK-0457,DA,DA,DA,DA,DA,Volumen,"300,00","280,00","6,67","10,00",DA,"400,00","380,00","5,00","10,00",DA,"500,00","471,00","5,80","10,00",DA,"600,00","566,00","5,67","10,00",DA,600,NIJE MJERENO,NIJE MJERENO,10,NE,700,NIJE MJERENO,NIJE MJERENO,10,NE,Pritisak,200,NIJE MJERENO,NIJE MJERENO ,10,NE,300,NIJE MJERENO ,NIJE MJERENO ,10,NE,400,NIJE MJERENO ,NIJE MJERENO ,10,NE,500,NIJE MJERENO ,NIJE MJERENO ,10,NE,700,NIJE MJERENO ,NIJE MJERENO ,10,NE,900,NIJE MJERENO ,NIJE MJERENO ,10,NE,
1928/17,1928/VL/17,31.7.2017.,Zavrsena,NARUDŽBENICA BR. 4500095729 OD 31.07.2017.,Komparativna,Redovna,Drager,EVITA XL,ASCK-0457,DA,DA,DA,DA,DA,Volumen,"300,00","275,00","8,33","10,00",DA,"400,00","370,00","7,50","10,00",DA,"500,00","463,00","7,40","10,00",DA,"600,00","547,00","8,83","10,00",DA,600,NIJE MJERENO,NIJE MJERENO,10,NE,700,NIJE MJERENO,NIJE MJERENO,10,NE,Pritisak,200,NIJE MJERENO,NIJE MJERENO ,10,NE,300,NIJE MJERENO ,NIJE MJERENO ,10,NE,400,NIJE MJERENO ,NIJE MJERENO ,10,NE,500,NIJE MJERENO ,NIJE MJERENO ,10,NE,700,NIJE MJERENO ,NIJE MJERENO ,10,NE,900,NIJE MJERENO ,NIJE MJERENO ,10,NE,
1929/17,1929/VL/17,31.7.2017.,Zavrsena,NARUDŽBENICA BR. 4500095729 OD 31.07.2017.,Komparativna,Redovna,Drager,EVITA XL,ASCK-0461,DA,DA,DA,DA,DA,Volumen,"300,00","273,00","9,00","10,00",DA,"400,00","366,00","8,50","10,00",DA,"500,00","547,00","9,40","10,00",DA,"600,00","575,00","4,17","10,00",DA,600,NIJE MJERENO,NIJE MJERENO,10,NE,700,NIJE MJERENO,NIJE MJERENO,10,NE,Pritisak,200,NIJE MJERENO,NIJE MJERENO ,10,NE,300,NIJE MJERENO ,NIJE MJERENO ,10,NE,400,NIJE MJERENO ,NIJE MJERENO ,10,NE,500,NIJE MJERENO ,NIJE MJERENO ,10,NE,700,NIJE MJERENO ,NIJE MJERENO ,10,NE,900,NIJE MJERENO ,NIJE MJERENO ,10,NE,
1930/17,1930/VL/17,31.7.2017.,Zavrsena,NARUDŽBENICA BR. 4500095729 OD 31.07.2017.,Komparativna,Redovna,Drager,EVITA XL,ASDJ-0322,NE,DA,DA,DA,DA,Volumen,"300,00","230,00","23,33","10,00",NE,"400,00","319,00","20,25","10,00",NE,"500,00","412,00","17,60","10,00",NE,"600,00","509,00","15,17","10,00",NE,600,NIJE MJERENO,NIJE MJERENO,10,NE,700,NIJE MJERENO,NIJE MJERENO,10,NE,Pritisak,200,NIJE MJERENO,NIJE MJERENO ,10,NE,300,NIJE MJERENO ,NIJE MJERENO ,10,NE,400,NIJE MJERENO ,NIJE MJERENO ,10,NE,500,NIJE MJERENO ,NIJE MJERENO ,10,NE,700,NIJE MJERENO ,NIJE MJERENO ,10,NE,900,NIJE MJERENO ,NIJE MJERENO ,10,NE,
1931/17,1931/VL/17,31.7.2017.,Zavrsena,NARUDŽBENICA BR. 4500095729 OD 31.07.2017.,Komparativna,Redovna,Drager,PRIMUS INFINITY,ASDK-0026,NE,DA,DA,DA,NE,Volumen,"200,00",NIJE MJERENO,NIJE MJERENO,"10,00",DA,"300,00",NIJE MJERENO,NIJE MJERENO,"10,00",DA,"400,00",NIJE MJERENO,NIJE MJERENO,"10,00",DA,"500,00",NIJE MJERENO,NIJE MJERENO,"10,00",DA,600,NIJE MJERENO,NIJE MJERENO,10,NE,700,NIJE MJERENO,NIJE MJERENO,10,NE,Pritisak,200,NIJE MJERENO,NIJE MJERENO ,10,NE,300,NIJE MJERENO ,NIJE MJERENO ,10,NE,400,NIJE MJERENO ,NIJE MJERENO ,10,NE,500,NIJE MJERENO ,NIJE MJERENO ,10,NE,700,NIJE MJERENO ,NIJE MJERENO ,10,NE,900,NIJE MJERENO ,NIJE MJERENO ,10,NE,
1932/17,1932/VL/17,31.7.2017.,Zavrsena,NARUDŽBENICA BR. 4500095729 OD 31.07.2017.,Komparativna,Redovna,Drager,EVITA XL,ASDJ-0325,DA,DA,DA,DA,DA,Volumen,"300,00","285,00","5,00","10,00",DA,"400,00","365,00","8,75","10,00",DA,"500,00","479,00","4,20","10,00",DA,"600,00","645,00","7,50","10,00",DA,600,NIJE MJERENO,NIJE MJERENO,10,NE,700,NIJE MJERENO,NIJE MJERENO,10,NE,Pritisak,200,NIJE MJERENO,NIJE MJERENO ,10,NE,300,NIJE MJERENO ,NIJE MJERENO ,10,NE,400,NIJE MJERENO ,NIJE MJERENO ,10,NE,500,NIJE MJERENO ,NIJE MJERENO ,10,NE,700,NIJE MJERENO ,NIJE MJERENO ,10,NE,900,NIJE MJERENO ,NIJE MJERENO ,10,NE,
1933/17,1933/VL/17,31.7.2017.,Zavrsena,NARUDŽBENICA BR. 4500095729 OD 31.07.2017.,Komparativna,Redovna,Drager,EVITA XL,ASDY-0023,DA,DA,DA,DA,DA,Volumen,"300,00","289,00","3,67","10,00",DA,"400,00","376,00","6,00","10,00",DA,"500,00","483,00","3,40","10,00",DA,"600,00","568,00","5,33","10,00",DA,600,NIJE MJERENO,NIJE MJERENO,10,NE,700,NIJE MJERENO,NIJE MJERENO,10,NE,Pritisak,200,NIJE MJERENO,NIJE MJERENO ,10,NE,300,NIJE MJERENO ,NIJE MJERENO ,10,NE,400,NIJE MJERENO ,NIJE MJERENO ,10,NE,500,NIJE MJERENO ,NIJE MJERENO ,10,NE,700,NIJE MJERENO ,NIJE MJERENO ,10,NE,900,NIJE MJERENO ,NIJE MJERENO ,10,NE,
1934/17,1934/VL/17,31.7.2017.,Zavrsena,NARUDŽBENICA BR. 4500095729 OD 31.07.2017.,Komparativna,Redovna,Drager,EVITA XL,ASDJ-0326,DA,DA,DA,DA,DA,Volumen,"300,00","289,00","3,67","10,00",DA,"400,00","410,00","2,50","10,00",DA,"500,00","503,00","0,60","10,00",DA,"600,00","607,00","1,17","10,00",DA,600,NIJE MJERENO,NIJE MJERENO,10,NE,700,NIJE MJERENO,NIJE MJERENO,10,NE,Pritisak,200,NIJE MJERENO,NIJE MJERENO ,10,NE,300,NIJE MJERENO ,NIJE MJERENO ,10,NE,400,NIJE MJERENO ,NIJE MJERENO ,10,NE,500,NIJE MJERENO ,NIJE MJERENO ,10,NE,700,NIJE MJERENO ,NIJE MJERENO ,10,NE,900,NIJE MJERENO ,NIJE MJERENO ,10,NE,
1935/17,1935/VL/17,31.7.2017.,Zavrsena,NARUDŽBENICA BR. 4500095729 OD 31.07.2017.,Komparativna,Redovna,Drager,EVITA XL,ASCD-0053,DA,DA,DA,DA,DA,Volumen,"300,00","280,00","6,67","10,00",DA,"400,00","364,00","9,00","10,00",DA,"500,00","525,00","5,00","10,00",DA,"600,00","571,00","4,83","10,00",DA,600,NIJE MJERENO,NIJE MJERENO,10,NE,700,NIJE MJERENO,NIJE MJERENO,10,NE,Pritisak,200,NIJE MJERENO,NIJE MJERENO ,10,NE,300,NIJE MJERENO ,NIJE MJERENO ,10,NE,400,NIJE MJERENO ,NIJE MJERENO ,10,NE,500,NIJE MJERENO ,NIJE MJERENO ,10,NE,700,NIJE MJERENO ,NIJE MJERENO ,10,NE,900,NIJE MJERENO ,NIJE MJERENO ,10,NE,
1936/17,1936/VL/17,31.7.2017.,Zavrsena,NARUDŽBENICA BR. 4500095729 OD 31.07.2017.,Komparativna,Redovna,Drager,EVITA XL,ASDK-0028,DA,DA,DA,DA,DA,Volumen,"300,00","286,00","4,67","10,00",DA,"400,00","376,00","6,00","10,00",DA,"500,00","540,00","8,00","10,00",DA,"600,00","569,00","5,17","10,00",DA,600,NIJE MJERENO,NIJE MJERENO,10,NE,700,NIJE MJERENO,NIJE MJERENO,10,NE,Pritisak,200,NIJE MJERENO,NIJE MJERENO ,10,NE,300,NIJE MJERENO ,NIJE MJERENO ,10,NE,400,NIJE MJERENO ,NIJE MJERENO ,10,NE,500,NIJE MJERENO ,NIJE MJERENO ,10,NE,700,NIJE MJERENO ,NIJE MJERENO ,10,NE,900,NIJE MJERENO ,NIJE MJERENO ,10,NE,
1937/17,1937/VL/17,31.7.2017.,Zavrsena,NARUDŽBENICA BR. 4500095729 OD 31.07.2017.,Komparativna,Redovna,Drager,EVITA XL,ASDJ-0321,DA,DA,DA,DA,DA,Volumen,"300,00","283,00","5,67","10,00",DA,"400,00","380,00","5,00","10,00",DA,"500,00","468,00","6,40","10,00",DA,"600,00","571,00","4,83","10,00",DA,600,NIJE MJERENO,NIJE MJERENO,10,NE,700,NIJE MJERENO,NIJE MJERENO,10,NE,Pritisak,200,NIJE MJERENO,NIJE MJERENO ,10,NE,300,NIJE MJERENO ,NIJE MJERENO ,10,NE,400,NIJE MJERENO ,NIJE MJERENO ,10,NE,500,NIJE MJERENO ,NIJE MJERENO ,10,NE,700,NIJE MJERENO ,NIJE MJERENO ,10,NE,900,NIJE MJERENO ,NIJE MJERENO ,10,NE,
1939/17,1939/VL/17,31.7.2017.,Zavrsena,NARUDŽBENICA BR. 4500095729 OD 31.07.2017.,Komparativna,Redovna,Drager,EVITA XL,ASDJ-0323,DA,DA,DA,DA,DA,Volumen,"300,00","270,00","10,00","10,00",DA,"400,00","381,00","4,75","10,00",DA,"500,00","468,00","6,40","10,00",DA,"600,00","576,00","4,00","10,00",DA,600,NIJE MJERENO,NIJE MJERENO,10,NE,700,NIJE MJERENO,NIJE MJERENO,10,NE,Pritisak,200,NIJE MJERENO,NIJE MJERENO ,10,NE,300,NIJE MJERENO ,NIJE MJERENO ,10,NE,400,NIJE MJERENO ,NIJE MJERENO ,10,NE,500,NIJE MJERENO ,NIJE MJERENO ,10,NE,700,NIJE MJERENO ,NIJE MJERENO ,10,NE,900,NIJE MJERENO ,NIJE MJERENO ,10,NE,
1940/17,1940/VL/17,31.7.2017.,Zavrsena,NARUDŽBENICA BR. 4500095729 OD 31.07.2017.,Komparativna,Redovna,Drager,EVITA XL,ASDK-0055,DA,DA,DA,DA,DA,Volumen,"300,00","285,00","5,00","10,00",DA,"400,00","383,00","4,25","10,00",DA,"500,00","518,00","3,60","10,00",DA,"600,00","574,00","4,33","10,00",DA,600,NIJE MJERENO,NIJE MJERENO,10,NE,700,NIJE MJERENO,NIJE MJERENO,10,NE,Pritisak,200,NIJE MJERENO,NIJE MJERENO ,10,NE,300,NIJE MJERENO ,NIJE MJERENO ,10,NE,400,NIJE MJERENO ,NIJE MJERENO ,10,NE,500,NIJE MJERENO ,NIJE MJERENO ,10,NE,700,NIJE MJERENO ,NIJE MJERENO ,10,NE,900,NIJE MJERENO ,NIJE MJERENO ,10,NE,
1941/17,1941/VL/17,31.7.2017.,Zavrsena,NARUDŽBENICA BR. 4500095729 OD 31.07.2017.,Komparativna,Redovna,Drager,EVITA XL,ASDK-0027,DA,DA,DA,DA,DA,Volumen,"300,00","303,00","1,00","10,00",DA,"400,00","401,00","0,25","10,00",DA,"500,00","491,00","1,80","10,00",DA,"600,00","610,00","1,67","10,00",DA,600,NIJE MJERENO,NIJE MJERENO,10,NE,700,NIJE MJERENO,NIJE MJERENO,10,NE,Pritisak,200,NIJE MJERENO,NIJE MJERENO ,10,NE,300,NIJE MJERENO ,NIJE MJERENO ,10,NE,400,NIJE MJERENO ,NIJE MJERENO ,10,NE,500,NIJE MJERENO ,NIJE MJERENO ,10,NE,700,NIJE MJERENO ,NIJE MJERENO ,10,NE,900,NIJE MJERENO ,NIJE MJERENO ,10,NE,
1942/17,1942/VL/17,31.7.2017.,Zavrsena,NARUDŽBENICA BR. 4500095729 OD 31.07.2017.,Komparativna,Redovna,Drager,EVITA XL,ASDK-0022,DA,DA,DA,DA,DA,Volumen,"300,00","275,00","8,33","10,00",DA,"400,00","375,00","6,25","10,00",DA,"500,00","488,00","2,40","10,00",DA,"600,00","572,00","4,67","10,00",DA,600,NIJE MJERENO,NIJE MJERENO,10,NE,700,NIJE MJERENO,NIJE MJERENO,10,NE,Pritisak,200,NIJE MJERENO,NIJE MJERENO ,10,NE,300,NIJE MJERENO ,NIJE MJERENO ,10,NE,400,NIJE MJERENO ,NIJE MJERENO ,10,NE,500,NIJE MJERENO ,NIJE MJERENO ,10,NE,700,NIJE MJERENO ,NIJE MJERENO ,10,NE,900,NIJE MJERENO ,NIJE MJERENO ,10,NE,
1943/17,1943/VL/17,31.7.2017.,Zavrsena,NARUDŽBENICA BR. 4500095729 OD 31.07.2017.,Komparativna,Redovna,Drager,EVITA XL,ASCK-0460,DA,DA,DA,DA,DA,Volumen,"300,00","286,00","4,67","10,00",DA,"400,00","393,00","1,75","10,00",DA,"500,00","498,00","0,40","10,00",DA,"600,00","580,00","3,33","10,00",DA,600,NIJE MJERENO,NIJE MJERENO,10,NE,700,NIJE MJERENO,NIJE MJERENO,10,NE,Pritisak,200,NIJE MJERENO,NIJE MJERENO ,10,NE,300,NIJE MJERENO ,NIJE MJERENO ,10,NE,400,NIJE MJERENO ,NIJE MJERENO ,10,NE,500,NIJE MJERENO ,NIJE MJERENO ,10,NE,700,NIJE MJERENO ,NIJE MJERENO ,10,NE,900,NIJE MJERENO ,NIJE MJERENO ,10,NE,
1944/17,1944/VL/17,31.7.2017.,Zavrsena,NARUDŽBENICA BR. 4500095729 OD 31.07.2017.,Komparativna,Redovna,Drager,EVITA XL,ASCK-0458,DA,DA,DA,DA,DA,Volumen,"300,00","302,00","0,67","10,00",DA,"400,00","365,00","8,75","10,00",DA,"500,00","509,00","1,80","10,00",DA,"600,00","603,00","0,50","10,00",DA,600,NIJE MJERENO,NIJE MJERENO,10,NE,700,NIJE MJERENO,NIJE MJERENO,10,NE,Pritisak,200,NIJE MJERENO,NIJE MJERENO ,10,NE,300,NIJE MJERENO ,NIJE MJERENO ,10,NE,400,NIJE MJERENO ,NIJE MJERENO ,10,NE,500,NIJE MJERENO ,NIJE MJERENO ,10,NE,700,NIJE MJERENO ,NIJE MJERENO ,10,NE,900,NIJE MJERENO ,NIJE MJERENO ,10,NE,
1686/17,1686/VL/17,28.7.2017.,Zavrsena,NARUDŽBENICA BR. 4500095388 OD 20.07.2017.,Komparativna,Redovna,Drager,EVITA XL,ASBN-0103,DA,DA,DA,DA,DA,Volumen,"200,00","183,00","8,50","10,00",DA,"300,00","277,00","7,67","10,00",DA,"400,00","364,00","9,00","10,00",DA,"500,00","457,00","8,60","10,00",DA,600,NIJE MJERENO,NIJE MJERENO,10,NE,700,NIJE MJERENO,NIJE MJERENO,10,NE,Pritisak,200,NIJE MJERENO,NIJE MJERENO ,10,NE,300,NIJE MJERENO ,NIJE MJERENO ,10,NE,400,NIJE MJERENO ,NIJE MJERENO ,10,NE,500,NIJE MJERENO ,NIJE MJERENO ,10,NE,700,NIJE MJERENO ,NIJE MJERENO ,10,NE,900,NIJE MJERENO ,NIJE MJERENO ,10,NE,
1687/17,1687/VL/17,28.7.2017.,Zavrsena,NARUDŽBENICA BR. 4500095388 OD 20.07.2017.,Komparativna,Redovna,GE - General Electric,CARESCAPE R,CBRU03312,DA,DA,DA,DA,DA,Volumen,"200,00","189,00","5,50","10,00",DA,"300,00","288,00","4,00","10,00",DA,"400,00","375,00","6,25","10,00",DA,"500,00","467,00","6,60","10,00",DA,600,NIJE MJERENO,NIJE MJERENO,10,NE,700,NIJE MJERENO,NIJE MJERENO,10,NE,Pritisak,200,NIJE MJERENO,NIJE MJERENO ,10,NE,300,NIJE MJERENO ,NIJE MJERENO ,10,NE,400,NIJE MJERENO ,NIJE MJERENO ,10,NE,500,NIJE MJERENO ,NIJE MJERENO ,10,NE,700,NIJE MJERENO ,NIJE MJERENO ,10,NE,900,NIJE MJERENO ,NIJE MJERENO ,10,NE,
1688/17,1688/VL/17,28.7.2017.,Zavrsena,NARUDŽBENICA BR. 4500095388 OD 20.07.2017.,Komparativna,Redovna,Drager,PXYLOG 3000,SRXH213,NE,DA,DA,DA,DA,Volumen,"200,00","650,00","225,00","10,00",NE,"300,00","89,00","70,33","10,00",NE,"400,00","321,00","19,75","10,00",NE,"500,00","351,00","29,80","10,00",NE,600,NIJE MJERENO,NIJE MJERENO,10,NE,700,NIJE MJERENO,NIJE MJERENO,10,NE,Pritisak,200,NIJE MJERENO,NIJE MJERENO ,10,NE,300,NIJE MJERENO ,NIJE MJERENO ,10,NE,400,NIJE MJERENO ,NIJE MJERENO ,10,NE,500,NIJE MJERENO ,NIJE MJERENO ,10,NE,700,NIJE MJERENO ,NIJE MJERENO ,10,NE,900,NIJE MJERENO ,NIJE MJERENO ,10,NE,
1427/17,1427/VL/17,20.7.2017.,Zavrsena,UGOVOR BR. JN-183/5-17 OD 17.07.2017.,Komparativna,Prva,Siemens,SIRIO 2STI,STO408NN,DA,DA,DA,DA,DA,Volumen,"200,00","211,00","5,50","10,00",DA,"300,00","316,00","5,33","10,00",DA,"400,00","369,00","7,75","10,00",DA,"500,00","455,00","9,00","10,00",DA,600,NIJE MJERENO,NIJE MJERENO,10,NE,700,NIJE MJERENO,NIJE MJERENO,10,NE,Pritisak,200,NIJE MJERENO,NIJE MJERENO ,10,NE,300,NIJE MJERENO ,NIJE MJERENO ,10,NE,400,NIJE MJERENO ,NIJE MJERENO ,10,NE,500,NIJE MJERENO ,NIJE MJERENO ,10,NE,700,NIJE MJERENO ,NIJE MJERENO ,10,NE,900,NIJE MJERENO ,NIJE MJERENO ,10,NE,
1431/17,1431/VL/17,20.7.2017.,Zavrsena,UGOVOR BR. JN-183/5-17 OD 17.07.2017.,Komparativna,Prva,Siemens,SERVO VENTILATOR 300,13156S11,DA,DA,DA,DA,DA,Volumen,"200,00","205,00","2,50","10,00",DA,"300,00","303,00","1,00","10,00",DA,"400,00","408,00","2,00","10,00",DA,"500,00","508,00","1,60","10,00",DA,600,NIJE MJERENO,NIJE MJERENO,10,NE,700,NIJE MJERENO,NIJE MJERENO,10,NE,Pritisak,200,NIJE MJERENO,NIJE MJERENO ,10,NE,300,NIJE MJERENO ,NIJE MJERENO ,10,NE,400,NIJE MJERENO ,NIJE MJERENO ,10,NE,500,NIJE MJERENO ,NIJE MJERENO ,10,NE,700,NIJE MJERENO ,NIJE MJERENO ,10,NE,900,NIJE MJERENO ,NIJE MJERENO ,10,NE,
1536/17,1536/VL/17,17.7.2017.,Zavrsena,NARUDŽBENICA BR. 96/17 OD 11.07.2017.,Komparativna,Prva,Carefusion,VELA,AJT01827,DA,DA,DA,DA,DA,Volumen,"200,00","193,00","3,50","10,00",DA,"300,00","285,00","5,00","10,00",DA,"400,00","376,00","6,00","10,00",DA,"500,00","468,00","6,40","10,00",DA,600,NIJE MJERENO,NIJE MJERENO,10,NE,700,NIJE MJERENO,NIJE MJERENO,10,NE,Pritisak,200,NIJE MJERENO,NIJE MJERENO ,10,NE,300,NIJE MJERENO ,NIJE MJERENO ,10,NE,400,NIJE MJERENO ,NIJE MJERENO ,10,NE,500,NIJE MJERENO ,NIJE MJERENO ,10,NE,700,NIJE MJERENO ,NIJE MJERENO ,10,NE,900,NIJE MJERENO ,NIJE MJERENO ,10,NE,
1104/17,1104/VL/17,20.6.2017.,Zavrsena,NARUDŽBENICA BR. 4500094052 OD 06.06.2017.,Komparativna,Redovna,Drager,EVITA XL,ASCE-0046,NE,NE,NE,NE,NE,Volumen,"200,00",NIJE MJERENO,NIJE MJERENO,"10,00",DA,"300,00",NIJE MJERENO,NIJE MJERENO,"10,00",DA,"400,00",NIJE MJERENO,NIJE MJERENO,"10,00",DA,"500,00",NIJE MJERENO,NIJE MJERENO,"10,00",DA,600,NIJE MJERENO,NIJE MJERENO,10,NE,700,NIJE MJERENO,NIJE MJERENO,10,NE,Pritisak,200,NIJE MJERENO,NIJE MJERENO ,10,NE,300,NIJE MJERENO ,NIJE MJERENO ,10,NE,400,NIJE MJERENO ,NIJE MJERENO ,10,NE,500,NIJE MJERENO ,NIJE MJERENO ,10,NE,700,NIJE MJERENO ,NIJE MJERENO ,10,NE,900,NIJE MJERENO ,NIJE MJERENO ,10,NE,
923/17,923/VL/17,9.6.2017.,Zavrsena,NARUDŽBENICA BR. 4500094051 OD 06.06.2017.,Komparativna,Redovna,Drager,EVITA XL,ASBF-0080,NE,NE,NE,NE,NE,Volumen,"200,00",NIJE MJERENO,NIJE MJERENO,"10,00",DA,"300,00",NIJE MJERENO,NIJE MJERENO,"10,00",DA,"400,00",NIJE MJERENO,NIJE MJERENO,"10,00",DA,"500,00",NIJE MJERENO,NIJE MJERENO,"10,00",DA,600,NIJE MJERENO,NIJE MJERENO,10,NE,700,NIJE MJERENO,NIJE MJERENO,10,NE,Pritisak,200,NIJE MJERENO,NIJE MJERENO ,10,NE,300,NIJE MJERENO ,NIJE MJERENO ,10,NE,400,NIJE MJERENO ,NIJE MJERENO ,10,NE,500,NIJE MJERENO ,NIJE MJERENO ,10,NE,700,NIJE MJERENO ,NIJE MJERENO ,10,NE,900,NIJE MJERENO ,NIJE MJERENO ,10,NE,
933/17,933/VL/17,9.6.2017.,Zavrsena,NARUDŽBENICA BR. 4500094051 OD 06.06.2017.,Komparativna,Redovna,Drager,EVITA 4,ARXH-0204,DA,DA,DA,DA,DA,Volumen,"300,00","313,00","4,33","10,00",DA,"400,00","373,00","6,75","10,00",DA,"500,00","458,00","8,40","10,00",DA,"600,00","564,00","6,00","10,00",DA,600,NIJE MJERENO,NIJE MJERENO,10,NE,700,NIJE MJERENO,NIJE MJERENO,10,NE,Pritisak,200,NIJE MJERENO,NIJE MJERENO ,10,NE,300,NIJE MJERENO ,NIJE MJERENO ,10,NE,400,NIJE MJERENO ,NIJE MJERENO ,10,NE,500,NIJE MJERENO ,NIJE MJERENO ,10,NE,700,NIJE MJERENO ,NIJE MJERENO ,10,NE,900,NIJE MJERENO ,NIJE MJERENO ,10,NE,
924/17,924/VL/17,9.6.2017.,Zavrsena,NARUDŽBENICA BR. 4500094051 OD 06.06.2017.,Komparativna,Redovna,Drager,EVITA XL,ASBF-0081,DA,DA,DA,DA,DA,Volumen,"300,00","312,00","4,00","10,00",DA,"400,00","422,00","5,50","10,00",DA,"500,00","519,00","3,80","10,00",DA,"600,00","619,00","3,17","10,00",DA,600,NIJE MJERENO,NIJE MJERENO,10,NE,700,NIJE MJERENO,NIJE MJERENO,10,NE,Pritisak,200,NIJE MJERENO,NIJE MJERENO ,10,NE,300,NIJE MJERENO ,NIJE MJERENO ,10,NE,400,NIJE MJERENO ,NIJE MJERENO ,10,NE,500,NIJE MJERENO ,NIJE MJERENO ,10,NE,700,NIJE MJERENO ,NIJE MJERENO ,10,NE,900,NIJE MJERENO ,NIJE MJERENO ,10,NE,
925/17,925/VL/17,9.6.2017.,Zavrsena,NARUDŽBENICA BR. 4500094051 OD 06.06.2017.,Komparativna,Redovna,Drager,EVITA XL,ASBF-0087,DA,DA,DA,DA,DA,Volumen,"300,00","275,00","8,33","10,00",DA,"400,00","375,00","6,25","10,00",DA,"500,00","487,00","2,60","10,00",DA,"600,00","619,00","3,17","10,00",DA,600,NIJE MJERENO,NIJE MJERENO,10,NE,700,NIJE MJERENO,NIJE MJERENO,10,NE,Pritisak,200,NIJE MJERENO,NIJE MJERENO ,10,NE,300,NIJE MJERENO ,NIJE MJERENO ,10,NE,400,NIJE MJERENO ,NIJE MJERENO ,10,NE,500,NIJE MJERENO ,NIJE MJERENO ,10,NE,700,NIJE MJERENO ,NIJE MJERENO ,10,NE,900,NIJE MJERENO ,NIJE MJERENO ,10,NE,
927/17,927/VL/17,9.6.2017.,Zavrsena,NARUDŽBENICA BR. 4500094051 OD 06.06.2017.,Komparativna,Redovna,Drager,EVITA XL,ASBF-0085,DA,DA,DA,DA,DA,Volumen,"300,00","330,00","10,00","10,00",DA,"400,00","406,00","1,50","10,00",DA,"500,00","489,00","2,20","10,00",DA,"600,00","554,00","7,67","10,00",DA,600,NIJE MJERENO,NIJE MJERENO,10,NE,700,NIJE MJERENO,NIJE MJERENO,10,NE,Pritisak,200,NIJE MJERENO,NIJE MJERENO ,10,NE,300,NIJE MJERENO ,NIJE MJERENO ,10,NE,400,NIJE MJERENO ,NIJE MJERENO ,10,NE,500,NIJE MJERENO ,NIJE MJERENO ,10,NE,700,NIJE MJERENO ,NIJE MJERENO ,10,NE,900,NIJE MJERENO ,NIJE MJERENO ,10,NE,
928/17,928/VL/17,9.6.2017.,Zavrsena,NARUDŽBENICA BR. 4500094051 OD 06.06.2017.,Komparativna,Redovna,Drager,EVITA XL,ASBF-0079,DA,DA,DA,DA,DA,Volumen,"300,00","276,00","8,00","10,00",DA,"400,00","384,00","4,00","10,00",DA,"500,00","475,00","5,00","10,00",DA,"600,00","564,00","6,00","10,00",DA,600,NIJE MJERENO,NIJE MJERENO,10,NE,700,NIJE MJERENO,NIJE MJERENO,10,NE,Pritisak,200,NIJE MJERENO,NIJE MJERENO ,10,NE,300,NIJE MJERENO ,NIJE MJERENO ,10,NE,400,NIJE MJERENO ,NIJE MJERENO ,10,NE,500,NIJE MJERENO ,NIJE MJERENO ,10,NE,700,NIJE MJERENO ,NIJE MJERENO ,10,NE,900,NIJE MJERENO ,NIJE MJERENO ,10,NE,
930/17,930/VL/17,9.6.2017.,Zavrsena,NARUDŽBENICA BR. 4500094051 OD 06.06.2017.,Komparativna,Redovna,Drager,EVITA XL,ASBF-0086,DA,DA,DA,DA,DA,Volumen,"300,00","288,00","4,00","10,00",DA,"400,00","373,00","6,75","10,00",DA,"500,00","482,00","3,60","10,00",DA,"600,00","557,00","7,17","10,00",DA,600,NIJE MJERENO,NIJE MJERENO,10,NE,700,NIJE MJERENO,NIJE MJERENO,10,NE,Pritisak,200,NIJE MJERENO,NIJE MJERENO ,10,NE,300,NIJE MJERENO ,NIJE MJERENO ,10,NE,400,NIJE MJERENO ,NIJE MJERENO ,10,NE,500,NIJE MJERENO ,NIJE MJERENO ,10,NE,700,NIJE MJERENO ,NIJE MJERENO ,10,NE,900,NIJE MJERENO ,NIJE MJERENO ,10,NE,
931/17,931/VL/17,9.6.2017.,Zavrsena,NARUDŽBENICA BR. 4500094051 OD 06.06.2017.,Komparativna,Redovna,Drager,EVITA XL,ASBF-0083,DA,DA,DA,DA,DA,Volumen,"300,00","307,00","2,33","10,00",DA,"400,00","404,00","1,00","10,00",DA,"500,00","477,00","4,60","10,00",DA,"600,00","553,00","7,83","10,00",DA,600,NIJE MJERENO,NIJE MJERENO,10,NE,700,NIJE MJERENO,NIJE MJERENO,10,NE,Pritisak,200,NIJE MJERENO,NIJE MJERENO ,10,NE,300,NIJE MJERENO ,NIJE MJERENO ,10,NE,400,NIJE MJERENO ,NIJE MJERENO ,10,NE,500,NIJE MJERENO ,NIJE MJERENO ,10,NE,700,NIJE MJERENO ,NIJE MJERENO ,10,NE,900,NIJE MJERENO ,NIJE MJERENO ,10,NE,
932/17,932/VL/17,9.6.2017.,Zavrsena,NARUDŽBENICA BR. 4500094051 OD 06.06.2017.,Komparativna,Redovna,Drager,EVITA XL,ASBF-0088,DA,DA,DA,DA,DA,Volumen,"300,00","306,00","2,00","10,00",DA,"400,00","383,00","4,25","10,00",DA,"500,00","493,00","1,40","10,00",DA,"600,00","560,00","6,67","10,00",DA,600,NIJE MJERENO,NIJE MJERENO,10,NE,700,NIJE MJERENO,NIJE MJERENO,10,NE,Pritisak,200,NIJE MJERENO,NIJE MJERENO ,10,NE,300,NIJE MJERENO ,NIJE MJERENO ,10,NE,400,NIJE MJERENO ,NIJE MJERENO ,10,NE,500,NIJE MJERENO ,NIJE MJERENO ,10,NE,700,NIJE MJERENO ,NIJE MJERENO ,10,NE,900,NIJE MJERENO ,NIJE MJERENO ,10,NE,
929/17,929/VL/17,9.6.2017.,Zavrsena,NARUDŽBENICA BR. 4500094051 OD 06.06.2017.,Komparativna,Redovna,Carefusion,SIPAP,BEN02158,DA,DA,DA,DA,DA,Volumen,"200,00",NIJE MJERENO,NIJE MJERENO,"10,00",DA,"300,00",NIJE MJERENO,NIJE MJERENO,"10,00",DA,"400,00",NIJE MJERENO,NIJE MJERENO,"10,00",DA,"500,00",NIJE MJERENO,NIJE MJERENO,"10,00",DA,600,NIJE MJERENO,NIJE MJERENO,10,NE,700,NIJE MJERENO,NIJE MJERENO,10,NE,Pritisak,200,NIJE MJERENO,NIJE MJERENO ,10,NE,300,NIJE MJERENO ,NIJE MJERENO ,10,NE,400,NIJE MJERENO ,NIJE MJERENO ,10,NE,500,NIJE MJERENO ,NIJE MJERENO ,10,NE,700,NIJE MJERENO ,NIJE MJERENO ,10,NE,900,NIJE MJERENO ,NIJE MJERENO ,10,NE,
922/17,922/VL/17,9.6.2017.,Zavrsena,NARUDŽBENICA BR. 4500094051 OD 06.06.2017.,Komparativna,Redovna,Drager,EVITA XL,ASBF-0078,NE,NE,NE,NE,NE,Volumen,"200,00",NIJE MJERENO,NIJE MJERENO,"10,00",DA,"300,00",NIJE MJERENO,NIJE MJERENO,"10,00",DA,"400,00",NIJE MJERENO,NIJE MJERENO,"10,00",DA,"500,00",NIJE MJERENO,NIJE MJERENO,"10,00",DA,600,NIJE MJERENO,NIJE MJERENO,10,NE,700,NIJE MJERENO,NIJE MJERENO,10,NE,Pritisak,200,NIJE MJERENO,NIJE MJERENO ,10,NE,300,NIJE MJERENO ,NIJE MJERENO ,10,NE,400,NIJE MJERENO ,NIJE MJERENO ,10,NE,500,NIJE MJERENO ,NIJE MJERENO ,10,NE,700,NIJE MJERENO ,NIJE MJERENO ,10,NE,900,NIJE MJERENO ,NIJE MJERENO ,10,NE,
904/17,904/VL/17,6.6.2017.,Zavrsena,UGOVOR BR. 2166 OD 31.05.2017.,Komparativna,Prva,WEINMANN,MEDUMAT STANDARD,3458,DA,DA,DA,DA,DA,Volumen,"200,00","189,00","5,50","10,00",DA,"300,00","289,00","3,67","10,00",DA,"400,00","374,00","6,50","10,00",DA,"500,00","462,00","7,60","10,00",DA,600,NIJE MJERENO,NIJE MJERENO,10,NE,700,NIJE MJERENO,NIJE MJERENO,10,NE,Pritisak,200,NIJE MJERENO,NIJE MJERENO ,10,NE,300,NIJE MJERENO ,NIJE MJERENO ,10,NE,400,NIJE MJERENO ,NIJE MJERENO ,10,NE,500,NIJE MJERENO ,NIJE MJERENO ,10,NE,700,NIJE MJERENO ,NIJE MJERENO ,10,NE,900,NIJE MJERENO ,NIJE MJERENO ,10,NE,
896/17,896/VL/17,6.6.2017.,Zavrsena,UGOVOR BR. 2166 OD 31.05.2017.,Komparativna,Redovna,WEINMANN,MEDUMAT STANDARD,9596,DA,DA,DA,DA,DA,Volumen,"200,00",NIJE MJERENO,NIJE MJERENO,"10,00",DA,"300,00","274,00","8,67","10,00",DA,"400,00","438,00","9,50","10,00",DA,"500,00","489,00","2,20","10,00",DA,600,NIJE MJERENO,NIJE MJERENO,10,NE,700,NIJE MJERENO,NIJE MJERENO,10,NE,Pritisak,200,NIJE MJERENO,NIJE MJERENO ,10,NE,300,NIJE MJERENO ,NIJE MJERENO ,10,NE,400,NIJE MJERENO ,NIJE MJERENO ,10,NE,500,NIJE MJERENO ,NIJE MJERENO ,10,NE,700,NIJE MJERENO ,NIJE MJERENO ,10,NE,900,NIJE MJERENO ,NIJE MJERENO ,10,NE,
901/17,901/VL/17,6.6.2017.,Zavrsena,UGOVOR BR. 2166 OD 31.05.2017.,Komparativna,Redovna,WEINMANN,MEDUMAT STANDARD,2686,DA,DA,DA,DA,DA,Volumen,"200,00","189,00","5,50","10,00",DA,"300,00","276,00","8,00","10,00",DA,"400,00","377,00","5,75","10,00",DA,"500,00","473,00","5,40","10,00",DA,600,NIJE MJERENO,NIJE MJERENO,10,NE,700,NIJE MJERENO,NIJE MJERENO,10,NE,Pritisak,200,NIJE MJERENO,NIJE MJERENO ,10,NE,300,NIJE MJERENO ,NIJE MJERENO ,10,NE,400,NIJE MJERENO ,NIJE MJERENO ,10,NE,500,NIJE MJERENO ,NIJE MJERENO ,10,NE,700,NIJE MJERENO ,NIJE MJERENO ,10,NE,900,NIJE MJERENO ,NIJE MJERENO ,10,NE,
792/17,792/VL/17,19.5.2017.,Zavrsena,UGOVOR BR. 20/1-3259 OD 27.03.2017.,Komparativna,Prva,RESPIRONICS,BIPAP ST,083902,DA,DA,DA,DA,DA,Volumen,"40,00","39,10","2,25","10,00",DA,"80,00","85,10","6,37","10,00",DA,"100,00","103,00","3,00","10,00",DA,"120,00","128,80","7,33","10,00",DA,600,NIJE MJERENO,NIJE MJERENO,10,NE,700,NIJE MJERENO,NIJE MJERENO,10,NE,Pritisak,200,NIJE MJERENO,NIJE MJERENO ,10,NE,300,NIJE MJERENO ,NIJE MJERENO ,10,NE,400,NIJE MJERENO ,NIJE MJERENO ,10,NE,500,NIJE MJERENO ,NIJE MJERENO ,10,NE,700,NIJE MJERENO ,NIJE MJERENO ,10,NE,900,NIJE MJERENO ,NIJE MJERENO ,10,NE,
815/17,815/VL/17,19.5.2017.,Zavrsena,UGOVOR BR. 20/1-3259 OD 27.03.2017.,Komparativna,Redovna,Siemens,Servo Ventilator 300,08104,DA,DA,DA,DA,DA,Volumen,"200,00","196,00","2,00","10,00",DA,"300,00","292,00","2,67","10,00",DA,"400,00","391,00","2,25","10,00",DA,"500,00","481,00","3,80","10,00",DA,600,NIJE MJERENO,NIJE MJERENO,10,NE,700,NIJE MJERENO,NIJE MJERENO,10,NE,Pritisak,200,NIJE MJERENO,NIJE MJERENO ,10,NE,300,NIJE MJERENO ,NIJE MJERENO ,10,NE,400,NIJE MJERENO ,NIJE MJERENO ,10,NE,500,NIJE MJERENO ,NIJE MJERENO ,10,NE,700,NIJE MJERENO ,NIJE MJERENO ,10,NE,900,NIJE MJERENO ,NIJE MJERENO ,10,NE,
794/17,794/VL/17,19.5.2017.,Zavrsena,UGOVOR BR. 20/1-3259 OD 27.03.2017.,Komparativna,Prva,RESPIRONICS,BIPAP ST,012072,DA,DA,DA,DA,DA,Volumen,"40,00","43,60","9,00","10,00",DA,"80,00","81,40","1,75","10,00",DA,"100,00","100,10","0,10","10,00",DA,"120,00","123,30","2,75","10,00",DA,600,NIJE MJERENO,NIJE MJERENO,10,NE,700,NIJE MJERENO,NIJE MJERENO,10,NE,Pritisak,200,NIJE MJERENO,NIJE MJERENO ,10,NE,300,NIJE MJERENO ,NIJE MJERENO ,10,NE,400,NIJE MJERENO ,NIJE MJERENO ,10,NE,500,NIJE MJERENO ,NIJE MJERENO ,10,NE,700,NIJE MJERENO ,NIJE MJERENO ,10,NE,900,NIJE MJERENO ,NIJE MJERENO ,10,NE,
795/17,795/VL/17,19.5.2017.,Zavrsena,UGOVOR BR. 20/1-3259 OD 27.03.2017.,Komparativna,Prva,RESPIRONICS,BIPAP ST,063640,DA,DA,DA,DA,DA,Volumen,"40,00","40,90","2,25","10,00",DA,"80,00","82,50","3,13","10,00",DA,"100,00","101,60","1,60","10,00",DA,"120,00","123,30","2,75","10,00",DA,600,NIJE MJERENO,NIJE MJERENO,10,NE,700,NIJE MJERENO,NIJE MJERENO,10,NE,Pritisak,200,NIJE MJERENO,NIJE MJERENO ,10,NE,300,NIJE MJERENO ,NIJE MJERENO ,10,NE,400,NIJE MJERENO ,NIJE MJERENO ,10,NE,500,NIJE MJERENO ,NIJE MJERENO ,10,NE,700,NIJE MJERENO ,NIJE MJERENO ,10,NE,900,NIJE MJERENO ,NIJE MJERENO ,10,NE,
793/17,793/VL/17,19.5.2017.,Zavrsena,UGOVOR BR. 20/1-3259 OD 27.03.2017.,Komparativna,Prva,RESPIRONICS,BIPAP ST,161741,DA,DA,DA,DA,DA,Volumen,"40,00","41,40","3,50","10,00",DA,"80,00","81,50","1,88","10,00",DA,"100,00","100,80","0,80","10,00",DA,"120,00","121,90","1,58","10,00",DA,600,NIJE MJERENO,NIJE MJERENO,10,NE,700,NIJE MJERENO,NIJE MJERENO,10,NE,Pritisak,200,NIJE MJERENO,NIJE MJERENO ,10,NE,300,NIJE MJERENO ,NIJE MJERENO ,10,NE,400,NIJE MJERENO ,NIJE MJERENO ,10,NE,500,NIJE MJERENO ,NIJE MJERENO ,10,NE,700,NIJE MJERENO ,NIJE MJERENO ,10,NE,900,NIJE MJERENO ,NIJE MJERENO ,10,NE,
785/17,785/VL/17,16.5.2017.,Zavrsena,ODLUKA O IZBORU: 01-1-1075/17-04,Komparativna,Redovna,Drager,Evita 4,ARZD-0072,NE,DA,DA,DA,DA,Volumen,"200,00","224,00","12,00","10,00",NE,"300,00","479,00","59,67","10,00",NE,"400,00","574,00","43,50","10,00",NE,"500,00","577,00","15,40","10,00",NE,600,NIJE MJERENO,NIJE MJERENO,10,NE,700,NIJE MJERENO,NIJE MJERENO,10,NE,Pritisak,200,NIJE MJERENO,NIJE MJERENO ,10,NE,300,NIJE MJERENO ,NIJE MJERENO ,10,NE,400,NIJE MJERENO ,NIJE MJERENO ,10,NE,500,NIJE MJERENO ,NIJE MJERENO ,10,NE,700,NIJE MJERENO ,NIJE MJERENO ,10,NE,900,NIJE MJERENO ,NIJE MJERENO ,10,NE,
784/17,784/VL/17,16.5.2017.,Zavrsena,ODLUKA O IZBORU: 01-1-1075/17-04,Komparativna,Prva,Drager,Evita XL,ARZD-0171,DA,DA,DA,DA,DA,Volumen,"200,00","210,00","5,00","10,00",DA,"300,00","315,00","5,00","10,00",DA,"400,00","398,00","0,50","10,00",DA,"500,00","504,00","0,80","10,00",DA,600,NIJE MJERENO,NIJE MJERENO,10,NE,700,NIJE MJERENO,NIJE MJERENO,10,NE,Pritisak,200,NIJE MJERENO,NIJE MJERENO ,10,NE,300,NIJE MJERENO ,NIJE MJERENO ,10,NE,400,NIJE MJERENO ,NIJE MJERENO ,10,NE,500,NIJE MJERENO ,NIJE MJERENO ,10,NE,700,NIJE MJERENO ,NIJE MJERENO ,10,NE,900,NIJE MJERENO ,NIJE MJERENO ,10,NE,
565/17,565/VL/17,18.4.2017.,Zavrsena,ODLUKA O IZBORU: 01-1-1075/17-04,Komparativna,Prva,Drager,Evita 2 dura,ARLN-0149,DA,DA,DA,DA,DA,Volumen,"200,00","185,00","7,50","10,00",DA,"300,00","280,00","6,67","10,00",DA,"400,00","366,00","8,50","10,00",DA,"500,00","452,00","9,60","10,00",DA,600,NIJE MJERENO,NIJE MJERENO,10,NE,700,NIJE MJERENO,NIJE MJERENO,10,NE,Pritisak,200,NIJE MJERENO,NIJE MJERENO ,10,NE,300,NIJE MJERENO ,NIJE MJERENO ,10,NE,400,NIJE MJERENO ,NIJE MJERENO ,10,NE,500,NIJE MJERENO ,NIJE MJERENO ,10,NE,700,NIJE MJERENO ,NIJE MJERENO ,10,NE,900,NIJE MJERENO ,NIJE MJERENO ,10,NE,
569/17,569/VL/17,18.4.2017.,Zavrsena,ODLUKA O IZBORU: 01-1-1075/17-04,Komparativna,Redovna,Drager,Evita 2 dura,ARLN-0148,NE,DA,DA,DA,DA,Volumen,"300,00","168,00","44,00","10,00",NE,"400,00","322,00","19,50","10,00",NE,"500,00","318,00","36,40","10,00",NE,"600,00","423,00","29,50","10,00",NE,600,NIJE MJERENO,NIJE MJERENO,10,NE,700,NIJE MJERENO,NIJE MJERENO,10,NE,Pritisak,200,NIJE MJERENO,NIJE MJERENO ,10,NE,300,NIJE MJERENO ,NIJE MJERENO ,10,NE,400,NIJE MJERENO ,NIJE MJERENO ,10,NE,500,NIJE MJERENO ,NIJE MJERENO ,10,NE,700,NIJE MJERENO ,NIJE MJERENO ,10,NE,900,NIJE MJERENO ,NIJE MJERENO ,10,NE,
566/17,566/VL/17,18.4.2017.,Zavrsena,ODLUKA O IZBORU: 01-1-1075/17-04,Komparativna,Prva,Drager,Evita 4,ARZD-0072,NE,DA,DA,DA,DA,Volumen,"300,00","182,00","39,33","10,00",NE,"400,00","454,00","13,50","10,00",NE,"500,00","481,00","3,80","10,00",DA,"600,00","565,00","5,83","10,00",DA,600,NIJE MJERENO,NIJE MJERENO,10,NE,700,NIJE MJERENO,NIJE MJERENO,10,NE,Pritisak,200,NIJE MJERENO,NIJE MJERENO ,10,NE,300,NIJE MJERENO ,NIJE MJERENO ,10,NE,400,NIJE MJERENO ,NIJE MJERENO ,10,NE,500,NIJE MJERENO ,NIJE MJERENO ,10,NE,700,NIJE MJERENO ,NIJE MJERENO ,10,NE,900,NIJE MJERENO ,NIJE MJERENO ,10,NE,
564/17,564/VL/17,18.4.2017.,Zavrsena,ODLUKA O IZBORU: 01-1-1075/17-04,Komparativna,Prva,Drager,Evita XL,ARZD-0177,DA,DA,DA,DA,DA,Volumen,"200,00","183,00","8,50","10,00",DA,"300,00","278,00","7,33","10,00",DA,"400,00","430,00","7,50","10,00",DA,"500,00","473,00","5,40","10,00",DA,600,NIJE MJERENO,NIJE MJERENO,10,NE,700,NIJE MJERENO,NIJE MJERENO,10,NE,Pritisak,200,NIJE MJERENO,NIJE MJERENO ,10,NE,300,NIJE MJERENO ,NIJE MJERENO ,10,NE,400,NIJE MJERENO ,NIJE MJERENO ,10,NE,500,NIJE MJERENO ,NIJE MJERENO ,10,NE,700,NIJE MJERENO ,NIJE MJERENO ,10,NE,900,NIJE MJERENO ,NIJE MJERENO ,10,NE,
567/17,567/VL/17,18.4.2017.,Zavrsena,ODLUKA O IZBORU: 01-1-1075/17-04,Komparativna,Redovna,Drager,Fabius,ARZD-0170,DA,DA,DA,DA,DA,Volumen,"200,00","213,00","6,50","10,00",DA,"300,00","325,00","8,33","10,00",DA,"400,00","437,00","9,25","10,00",DA,"500,00","492,00","1,60","10,00",DA,600,NIJE MJERENO,NIJE MJERENO,10,NE,700,NIJE MJERENO,NIJE MJERENO,10,NE,Pritisak,200,NIJE MJERENO,NIJE MJERENO ,10,NE,300,NIJE MJERENO ,NIJE MJERENO ,10,NE,400,NIJE MJERENO ,NIJE MJERENO ,10,NE,500,NIJE MJERENO ,NIJE MJERENO ,10,NE,700,NIJE MJERENO ,NIJE MJERENO ,10,NE,900,NIJE MJERENO ,NIJE MJERENO ,10,NE,
563/17,563/VL/17,18.4.2017.,Zavrsena,ODLUKA O IZBORU: 01-1-1075/17-04,Komparativna,Prva,Drager,Evita XL,ARZD-0171,NE,DA,DA,DA,DA,Volumen,"300,00","224,00","25,33","10,00",NE,"400,00","479,00","19,75","10,00",NE,"500,00","574,00","14,80","10,00",NE,"600,00","577,00","3,83","10,00",DA,600,NIJE MJERENO,NIJE MJERENO,10,NE,700,NIJE MJERENO,NIJE MJERENO,10,NE,Pritisak,200,NIJE MJERENO,NIJE MJERENO ,10,NE,300,NIJE MJERENO ,NIJE MJERENO ,10,NE,400,NIJE MJERENO ,NIJE MJERENO ,10,NE,500,NIJE MJERENO ,NIJE MJERENO ,10,NE,700,NIJE MJERENO ,NIJE MJERENO ,10,NE,900,NIJE MJERENO ,NIJE MJERENO ,10,NE,
568/17,568/VL/17,18.4.2017.,Zavrsena,ODLUKA O IZBORU: 01-1-1075/17-04,Komparativna,Prva,Drager,Evita XL,ARZD-0172,DA,DA,DA,DA,DA,Volumen,"200,00","218,00","9,00","10,00",DA,"300,00","319,00","6,33","10,00",DA,"400,00","433,00","8,25","10,00",DA,"500,00","508,00","1,60","10,00",DA,600,NIJE MJERENO,NIJE MJERENO,10,NE,700,NIJE MJERENO,NIJE MJERENO,10,NE,Pritisak,200,NIJE MJERENO,NIJE MJERENO ,10,NE,300,NIJE MJERENO ,NIJE MJERENO ,10,NE,400,NIJE MJERENO ,NIJE MJERENO ,10,NE,500,NIJE MJERENO ,NIJE MJERENO ,10,NE,700,NIJE MJERENO ,NIJE MJERENO ,10,NE,900,NIJE MJERENO ,NIJE MJERENO ,10,NE,
550/17,550/VL/17,12.4.2017.,Zavrsena,UGOVOR BR. 20/1-3259 OD 27.03.2017.,Komparativna,Redovna,WEINMANN,MEDUMAT STANDARD,13630,DA,DA,DA,DA,DA,Volumen,"200,00","198,00","1,00","10,00",DA,"300,00","287,00","4,33","10,00",DA,"400,00","392,00","2,00","10,00",DA,"500,00","489,00","2,20","10,00",DA,600,NIJE MJERENO,NIJE MJERENO,10,NE,700,NIJE MJERENO,NIJE MJERENO,10,NE,Pritisak,200,NIJE MJERENO,NIJE MJERENO ,10,NE,300,NIJE MJERENO ,NIJE MJERENO ,10,NE,400,NIJE MJERENO ,NIJE MJERENO ,10,NE,500,NIJE MJERENO ,NIJE MJERENO ,10,NE,700,NIJE MJERENO ,NIJE MJERENO ,10,NE,900,NIJE MJERENO ,NIJE MJERENO ,10,NE,
