Broj izvještaja,Broj naloga,Datum izdavanja,Status verifikacije,Zahtjev za verifikaciju,Metoda,Vrsta,Proizvođač,Uređaj,Serijski broj,Verifikacija ispravna,Spoljašnji pregled 1,Spoljašnji pregled 2,Spoljašnji pregled 3,Spoljašnji pregled 4,VERIFIKACIJA GREŠKE MJERILA:,1: Zadana vrijednost [ml],1: Mjerena vrijednost [ml],1: Greška mjerenja [ % ],1: Dozvoljeno odstupanje  [ ± % ],1: Usklađeno,2: Zadana vrijednost [ml],2: Mjerena vrijednost [ml],2: Greška mjerenja [ % ],2: Dozvoljeno odstupanje  [ ± % ],2: Usklađeno,3: Zadana vrijednost [ml],3: Mjerena vrijednost [ml],3: Greška mjerenja [ % ],3: Dozvoljeno odstupanje  [ ± % ],3: Usklađeno,4: Zadana vrijednost [ml],4: Mjerena vrijednost [ml],4: Greška mjerenja [ % ],4: Dozvoljeno odstupanje  [ ± % ],4: Usklađeno,5: Zadana vrijednost [ml],5: Mjerena vrijednost [ml],5: Greška mjerenja [ % ],5: Dozvoljeno odstupanje  [ ± % ],5: Usklađeno,6: Zadana vrijednost [ml],6: Mjerena vrijednost [ml],6: Greška mjerenja [ % ],6: Dozvoljeno odstupanje  [ ± % ],6: Usklađeno,VERIFIKACIJA GREŠKE MJERILA:,7: Zadana vrijednost [mbar],7: Mjerena vrijednost [mbar],7: Greška mjerenja [ % ],7: Dozvoljeno odstupanje  [ ± % ],7: Usklađeno,8: Zadana vrijednost [mbar],8: Mjerena vrijednost [mbar],8: Greška mjerenja [ % ],8: Dozvoljeno odstupanje  [ ± % ],8: Usklađeno,9: Zadana vrijednost [mbar],9: Mjerena vrijednost [mbar],9: Greška mjerenja [ % ],9: Dozvoljeno odstupanje  [ ± % ],9: Usklađeno,10: Zadana vrijednost [mbar],10: Mjerena vrijednost [mbar],10: Greška mjerenja [ % ],10: Dozvoljeno odstupanje  [ ± % ],10: Usklađeno,11: Zadana vrijednost [mbar],11: Mjerena vrijednost [mbar],11: Greška mjerenja [ % ],11: Dozvoljeno odstupanje  [ ± % ],11: Usklađeno,12: Zadana vrijednost [mbar],12: Mjerena vrijednost [mbar],12: Greška mjerenja [ % ],12: Dozvoljeno odstupanje  [ ± % ],12: Usklađeno,Napomena
513/17,513/VL/17,11.4.2017.,Zavrsena,UGOVOR BR. 20/1-3259 OD 27.03.2017.,Komparativna,Prva,Drager,Oxylog 3000,SRUB-0007,DA,DA,DA,DA,DA,Volumen,"200,00","182,00","9,00","10,00",DA,"300,00","273,00","9,00","10,00",DA,"400,00","364,00","9,00","10,00",DA,"500,00","456,00","8,80","10,00",DA,600,NIJE MJERENO,NIJE MJERENO,10,NE,700,NIJE MJERENO,NIJE MJERENO,10,NE,Pritisak,200,NIJE MJERENO,NIJE MJERENO ,10,NE,300,NIJE MJERENO ,NIJE MJERENO ,10,NE,400,NIJE MJERENO ,NIJE MJERENO ,10,NE,500,NIJE MJERENO ,NIJE MJERENO ,10,NE,700,NIJE MJERENO ,NIJE MJERENO ,10,NE,900,NIJE MJERENO ,NIJE MJERENO ,10,NE,
510/17,510/VL/17,11.4.2017.,Zavrsena,UGOVOR BR. 20/1-3259 OD 27.03.2017.,Komparativna,Redovna,Maquet,SERVO I,85372,DA,DA,DA,DA,DA,Volumen,"200,00","182,00","9,00","10,00",DA,"300,00","276,00","8,00","10,00",DA,"400,00","372,00","7,00","10,00",DA,"500,00","466,00","6,80","10,00",DA,600,NIJE MJERENO,NIJE MJERENO,10,NE,700,NIJE MJERENO,NIJE MJERENO,10,NE,Pritisak,200,NIJE MJERENO,NIJE MJERENO ,10,NE,300,NIJE MJERENO ,NIJE MJERENO ,10,NE,400,NIJE MJERENO ,NIJE MJERENO ,10,NE,500,NIJE MJERENO ,NIJE MJERENO ,10,NE,700,NIJE MJERENO ,NIJE MJERENO ,10,NE,900,NIJE MJERENO ,NIJE MJERENO ,10,NE,
512/17,512/VL/17,11.4.2017.,Zavrsena,UGOVOR BR. 20/1-3259 OD 27.03.2017.,Komparativna,Redovna,Maquet,SERVO I,83784,DA,DA,DA,DA,DA,Volumen,"200,00","182,00","9,00","10,00",DA,"300,00","273,00","9,00","10,00",DA,"400,00","364,00","9,00","10,00",DA,"500,00","455,00","9,00","10,00",DA,600,NIJE MJERENO,NIJE MJERENO,10,NE,700,NIJE MJERENO,NIJE MJERENO,10,NE,Pritisak,200,NIJE MJERENO,NIJE MJERENO ,10,NE,300,NIJE MJERENO ,NIJE MJERENO ,10,NE,400,NIJE MJERENO ,NIJE MJERENO ,10,NE,500,NIJE MJERENO ,NIJE MJERENO ,10,NE,700,NIJE MJERENO ,NIJE MJERENO ,10,NE,900,NIJE MJERENO ,NIJE MJERENO ,10,NE,
516/17,516/VL/17,11.4.2017.,Zavrsena,UGOVOR BR. 20/1-3259 OD 27.03.2017.,Komparativna,Redovna,Maquet,SERVO I,85360,DA,DA,DA,DA,DA,Volumen,"200,00","182,00","9,00","10,00",DA,"300,00","273,00","9,00","10,00",DA,"400,00","364,00","9,00","10,00",DA,"500,00","455,00","9,00","10,00",DA,600,NIJE MJERENO,NIJE MJERENO,10,NE,700,NIJE MJERENO,NIJE MJERENO,10,NE,Pritisak,200,NIJE MJERENO,NIJE MJERENO ,10,NE,300,NIJE MJERENO ,NIJE MJERENO ,10,NE,400,NIJE MJERENO ,NIJE MJERENO ,10,NE,500,NIJE MJERENO ,NIJE MJERENO ,10,NE,700,NIJE MJERENO ,NIJE MJERENO ,10,NE,900,NIJE MJERENO ,NIJE MJERENO ,10,NE,
511/17,511/VL/17,11.4.2017.,Zavrsena,UGOVOR BR. 20/1-3259 OD 27.03.2017.,Komparativna,Prva,Drager,Evita 4,ARTE-0518,NE,DA,DA,DA,DA,Volumen,"200,00","270,00","35,00","10,00",NE,"300,00","360,00","20,00","10,00",NE,"400,00","360,00","10,00","10,00",DA,"500,00","410,00","18,00","10,00",NE,600,NIJE MJERENO,NIJE MJERENO,10,NE,700,NIJE MJERENO,NIJE MJERENO,10,NE,Pritisak,200,NIJE MJERENO,NIJE MJERENO ,10,NE,300,NIJE MJERENO ,NIJE MJERENO ,10,NE,400,NIJE MJERENO ,NIJE MJERENO ,10,NE,500,NIJE MJERENO ,NIJE MJERENO ,10,NE,700,NIJE MJERENO ,NIJE MJERENO ,10,NE,900,NIJE MJERENO ,NIJE MJERENO ,10,NE,
290/17,290/VL/17,7.3.2017.,Zavrsena,Narudžbenica od 06.03.2017.,Komparativna,Prva,Drager,Evita 4,ARND-0130,DA,DA,DA,DA,DA,Volumen,"200,00","220,00","10,00","10,00",DA,"300,00","290,00","3,33","10,00",DA,"400,00","374,00","6,50","10,00",DA,"500,00","456,00","8,80","10,00",DA,600,NIJE MJERENO,NIJE MJERENO,10,NE,700,NIJE MJERENO,NIJE MJERENO,10,NE,Pritisak,200,NIJE MJERENO,NIJE MJERENO ,10,NE,300,NIJE MJERENO ,NIJE MJERENO ,10,NE,400,NIJE MJERENO ,NIJE MJERENO ,10,NE,500,NIJE MJERENO ,NIJE MJERENO ,10,NE,700,NIJE MJERENO ,NIJE MJERENO ,10,NE,900,NIJE MJERENO ,NIJE MJERENO ,10,NE,
194/17,194/VL/17,15.2.2017.,Zavrsena,Narudžbenica,Komparativna,Prva,Carefusion,Avea,AGV02295,DA,DA,DA,DA,DA,Volumen,"200,00","195,00","2,50","10,00",DA,"300,00","277,00","7,67","10,00",DA,"400,00","364,00","9,00","10,00",DA,"500,00","457,00","8,60","10,00",DA,600,NIJE MJERENO,NIJE MJERENO,10,NE,700,NIJE MJERENO,NIJE MJERENO,10,NE,Pritisak,200,NIJE MJERENO,NIJE MJERENO ,10,NE,300,NIJE MJERENO ,NIJE MJERENO ,10,NE,400,NIJE MJERENO ,NIJE MJERENO ,10,NE,500,NIJE MJERENO ,NIJE MJERENO ,10,NE,700,NIJE MJERENO ,NIJE MJERENO ,10,NE,900,NIJE MJERENO ,NIJE MJERENO ,10,NE,
189/17,189/VL/17,15.2.2017.,Zavrsena,Narudžbenica,Komparativna,Prva,GE - General Electric,Engstrom Carestation,CBCP02164,DA,DA,DA,DA,DA,Volumen,"200,00","199,00","0,50","10,00",DA,"300,00","306,00","2,00","10,00",DA,"400,00","411,00","2,75","10,00",DA,"500,00","509,00","1,80","10,00",DA,600,NIJE MJERENO,NIJE MJERENO,10,NE,700,NIJE MJERENO,NIJE MJERENO,10,NE,Pritisak,200,NIJE MJERENO,NIJE MJERENO ,10,NE,300,NIJE MJERENO ,NIJE MJERENO ,10,NE,400,NIJE MJERENO ,NIJE MJERENO ,10,NE,500,NIJE MJERENO ,NIJE MJERENO ,10,NE,700,NIJE MJERENO ,NIJE MJERENO ,10,NE,900,NIJE MJERENO ,NIJE MJERENO ,10,NE,
190/17,190/VL/17,15.2.2017.,Zavrsena,Narudžbenica,Komparativna,Redovna,Heinen Lowenstein,Hamilton T1,3418,DA,DA,DA,DA,DA,Volumen,"200,00","209,00","4,50","10,00",DA,"300,00","289,00","3,67","10,00",DA,"400,00","386,00","3,50","10,00",DA,"500,00","484,00","3,20","10,00",DA,600,NIJE MJERENO,NIJE MJERENO,10,NE,700,NIJE MJERENO,NIJE MJERENO,10,NE,Pritisak,200,NIJE MJERENO,NIJE MJERENO ,10,NE,300,NIJE MJERENO ,NIJE MJERENO ,10,NE,400,NIJE MJERENO ,NIJE MJERENO ,10,NE,500,NIJE MJERENO ,NIJE MJERENO ,10,NE,700,NIJE MJERENO ,NIJE MJERENO ,10,NE,900,NIJE MJERENO ,NIJE MJERENO ,10,NE,
192/17,192/VL/17,15.2.2017.,Zavrsena,Narudžbenica,Komparativna,Redovna,Drager,Evita,8682,DA,DA,DA,DA,DA,Volumen,"200,00","212,00","6,00","10,00",DA,"300,00","290,00","3,33","10,00",DA,"400,00","401,00","0,25","10,00",DA,"500,00","504,00","0,80","10,00",DA,600,NIJE MJERENO,NIJE MJERENO,10,NE,700,NIJE MJERENO,NIJE MJERENO,10,NE,Pritisak,200,NIJE MJERENO,NIJE MJERENO ,10,NE,300,NIJE MJERENO ,NIJE MJERENO ,10,NE,400,NIJE MJERENO ,NIJE MJERENO ,10,NE,500,NIJE MJERENO ,NIJE MJERENO ,10,NE,700,NIJE MJERENO ,NIJE MJERENO ,10,NE,900,NIJE MJERENO ,NIJE MJERENO ,10,NE,
193/17,193/VL/17,15.2.2017.,Zavrsena,Narudžbenica,Komparativna,Prva,Heinen Lowenstein,Elisa,0400000HUL52141176,DA,DA,DA,DA,DA,Volumen,"200,00","194,00","3,00","10,00",DA,"300,00","288,00","4,00","10,00",DA,"400,00","389,00","2,75","10,00",DA,"500,00","485,00","3,00","10,00",DA,600,NIJE MJERENO,NIJE MJERENO,10,NE,700,NIJE MJERENO,NIJE MJERENO,10,NE,Pritisak,200,NIJE MJERENO,NIJE MJERENO ,10,NE,300,NIJE MJERENO ,NIJE MJERENO ,10,NE,400,NIJE MJERENO ,NIJE MJERENO ,10,NE,500,NIJE MJERENO ,NIJE MJERENO ,10,NE,700,NIJE MJERENO ,NIJE MJERENO ,10,NE,900,NIJE MJERENO ,NIJE MJERENO ,10,NE,
195/17,195/VL/17,15.2.2017.,Zavrsena,Narudžbenica,Komparativna,Prva,Carefusion,Avea,AGV02079,DA,DA,DA,DA,DA,Volumen,"200,00","204,00","2,00","10,00",DA,"300,00","306,00","2,00","10,00",DA,"400,00","407,00","1,75","10,00",DA,"500,00","508,00","1,60","10,00",DA,600,NIJE MJERENO,NIJE MJERENO,10,NE,700,NIJE MJERENO,NIJE MJERENO,10,NE,Pritisak,200,NIJE MJERENO,NIJE MJERENO ,10,NE,300,NIJE MJERENO ,NIJE MJERENO ,10,NE,400,NIJE MJERENO ,NIJE MJERENO ,10,NE,500,NIJE MJERENO ,NIJE MJERENO ,10,NE,700,NIJE MJERENO ,NIJE MJERENO ,10,NE,900,NIJE MJERENO ,NIJE MJERENO ,10,NE,
191/17,191/VL/17,15.2.2017.,Zavrsena,Narudžbenica,Komparativna,Prva,Heinen Lowenstein,Elisa,0400000HUL52141169,DA,DA,DA,DA,DA,Volumen,"200,00","186,00","7,00","10,00",DA,"300,00","276,00","8,00","10,00",DA,"400,00","371,00","7,25","10,00",DA,"500,00","487,00","2,60","10,00",DA,600,NIJE MJERENO,NIJE MJERENO,10,NE,700,NIJE MJERENO,NIJE MJERENO,10,NE,Pritisak,200,NIJE MJERENO,NIJE MJERENO ,10,NE,300,NIJE MJERENO ,NIJE MJERENO ,10,NE,400,NIJE MJERENO ,NIJE MJERENO ,10,NE,500,NIJE MJERENO ,NIJE MJERENO ,10,NE,700,NIJE MJERENO ,NIJE MJERENO ,10,NE,900,NIJE MJERENO ,NIJE MJERENO ,10,NE,
249/16,249/VL/16,10.2.2017.,Zavrsena,Ugovor br. 20/1-300 od 12.01.2016.,Komparativna,Prva,Siemens,Servo Ventilator 900,21079,DA,DA,DA,DA,DA,Volumen,"200,00","184,00","8,00","10,00",DA,"300,00","275,00","8,33","10,00",DA,"400,00","373,00","6,75","10,00",DA,"500,00","464,00","7,20","10,00",DA,600,NIJE MJERENO,NIJE MJERENO,10,NE,700,NIJE MJERENO,NIJE MJERENO,10,NE,Pritisak,200,NIJE MJERENO,NIJE MJERENO ,10,NE,300,NIJE MJERENO ,NIJE MJERENO ,10,NE,400,NIJE MJERENO ,NIJE MJERENO ,10,NE,500,NIJE MJERENO ,NIJE MJERENO ,10,NE,700,NIJE MJERENO ,NIJE MJERENO ,10,NE,900,NIJE MJERENO ,NIJE MJERENO ,10,NE,
2353/16,2353/VL/16,22.12.2016.,Zavrsena,UGOVOR BR. 01-1049/2016 OD 08.12.2016.,Komparativna,Redovna,GE - General Electric,Carestation,CBCN01648,DA,DA,DA,DA,DA,Volumen,"200,00","198,00","1,00","10,00",DA,"300,00","276,00","8,00","10,00",DA,"400,00","406,00","1,50","10,00",DA,"500,00","527,00","5,40","10,00",DA,600,NIJE MJERENO,NIJE MJERENO,10,NE,700,NIJE MJERENO,NIJE MJERENO,10,NE,Pritisak,200,NIJE MJERENO,NIJE MJERENO ,10,NE,300,NIJE MJERENO ,NIJE MJERENO ,10,NE,400,NIJE MJERENO ,NIJE MJERENO ,10,NE,500,NIJE MJERENO ,NIJE MJERENO ,10,NE,700,NIJE MJERENO ,NIJE MJERENO ,10,NE,900,NIJE MJERENO ,NIJE MJERENO ,10,NE,
2230/16,2230/VL/161,18.11.2016.,Zavrsena,Ugovor br. 3769-12/16 od 09.08.2016.,Komparativna,Redovna,Drager,EVITA 4,ARZC-0170,DA,DA,DA,DA,DA,Volumen,"200,00","198,00","1,00","10,00",DA,"300,00","287,00","4,33","10,00",DA,"400,00","371,00","7,25","10,00",DA,"500,00","467,00","6,60","10,00",DA,600,NIJE MJERENO,NIJE MJERENO,10,NE,700,NIJE MJERENO,NIJE MJERENO,10,NE,Pritisak,200,NIJE MJERENO,NIJE MJERENO ,10,NE,300,NIJE MJERENO ,NIJE MJERENO ,10,NE,400,NIJE MJERENO ,NIJE MJERENO ,10,NE,500,NIJE MJERENO ,NIJE MJERENO ,10,NE,700,NIJE MJERENO ,NIJE MJERENO ,10,NE,900,NIJE MJERENO ,NIJE MJERENO ,10,NE,
2237/16,2237/VL/16,10.11.2016.,Zavrsena,Ugovor br. 6028 od 02.11.2016.,Komparativna,Prva,WEINMANN,Medumat Standard,0256,DA,DA,DA,DA,DA,Volumen,"200,00","199,00","0,50","10,00",DA,"300,00","293,00","2,33","10,00",DA,"400,00","410,00","2,50","10,00",DA,"500,00","490,00","2,00","10,00",DA,600,NIJE MJERENO,NIJE MJERENO,10,NE,700,NIJE MJERENO,NIJE MJERENO,10,NE,Pritisak,200,NIJE MJERENO,NIJE MJERENO ,10,NE,300,NIJE MJERENO ,NIJE MJERENO ,10,NE,400,NIJE MJERENO ,NIJE MJERENO ,10,NE,500,NIJE MJERENO ,NIJE MJERENO ,10,NE,700,NIJE MJERENO ,NIJE MJERENO ,10,NE,900,NIJE MJERENO ,NIJE MJERENO ,10,NE,
2199/16,2199/VL/16,10.11.2016.,Zavrsena,Ugovor br. 6028 od 02.11.2016.,Komparativna,Prva,WEINMANN,Medumat Standard,33976,DA,DA,DA,DA,DA,Volumen,"200,00","216,00","8,00","10,00",DA,"300,00","313,00","4,33","10,00",DA,"400,00","391,00","2,25","10,00",DA,"500,00","508,00","1,60","10,00",DA,600,NIJE MJERENO,NIJE MJERENO,10,NE,700,NIJE MJERENO,NIJE MJERENO,10,NE,Pritisak,200,NIJE MJERENO,NIJE MJERENO ,10,NE,300,NIJE MJERENO ,NIJE MJERENO ,10,NE,400,NIJE MJERENO ,NIJE MJERENO ,10,NE,500,NIJE MJERENO ,NIJE MJERENO ,10,NE,700,NIJE MJERENO ,NIJE MJERENO ,10,NE,900,NIJE MJERENO ,NIJE MJERENO ,10,NE,
2194/16,2194/VL/16,10.11.2016.,Zavrsena,Ugovor br. 6028 od 02.11.2016.,Komparativna,Prva,WEINMANN,Medumat Standard,2777,DA,DA,DA,DA,DA,Volumen,"200,00","191,00","4,50","10,00",DA,"300,00","282,00","6,00","10,00",DA,"400,00","373,00","6,75","10,00",DA,"500,00","507,00","1,40","10,00",DA,600,NIJE MJERENO,NIJE MJERENO,10,NE,700,NIJE MJERENO,NIJE MJERENO,10,NE,Pritisak,200,NIJE MJERENO,NIJE MJERENO ,10,NE,300,NIJE MJERENO ,NIJE MJERENO ,10,NE,400,NIJE MJERENO ,NIJE MJERENO ,10,NE,500,NIJE MJERENO ,NIJE MJERENO ,10,NE,700,NIJE MJERENO ,NIJE MJERENO ,10,NE,900,NIJE MJERENO ,NIJE MJERENO ,10,NE,
2195/16,2195/VL/16,10.11.2016.,Zavrsena,Ugovor br. 6028 od 02.11.2016.,Komparativna,Prva,WEINMANN,Medumat Standard,33155,DA,DA,DA,DA,DA,Volumen,"200,00","208,00","4,00","10,00",DA,"300,00","276,00","8,00","10,00",DA,"400,00","366,00","8,50","10,00",DA,"500,00","524,00","4,80","10,00",DA,600,NIJE MJERENO,NIJE MJERENO,10,NE,700,NIJE MJERENO,NIJE MJERENO,10,NE,Pritisak,200,NIJE MJERENO,NIJE MJERENO ,10,NE,300,NIJE MJERENO ,NIJE MJERENO ,10,NE,400,NIJE MJERENO ,NIJE MJERENO ,10,NE,500,NIJE MJERENO ,NIJE MJERENO ,10,NE,700,NIJE MJERENO ,NIJE MJERENO ,10,NE,900,NIJE MJERENO ,NIJE MJERENO ,10,NE,
2196/16,2196/VL/16,10.11.2016.,Zavrsena,Ugovor br. 6028 od 02.11.2016.,Komparativna,Prva,WEINMANN,Medumat Standard,2805,DA,DA,DA,DA,DA,Volumen,"200,00","181,00","9,50","10,00",DA,"300,00","308,00","2,67","10,00",DA,"400,00","371,00","7,25","10,00",DA,"500,00","487,00","2,60","10,00",DA,600,NIJE MJERENO,NIJE MJERENO,10,NE,700,NIJE MJERENO,NIJE MJERENO,10,NE,Pritisak,200,NIJE MJERENO,NIJE MJERENO ,10,NE,300,NIJE MJERENO ,NIJE MJERENO ,10,NE,400,NIJE MJERENO ,NIJE MJERENO ,10,NE,500,NIJE MJERENO ,NIJE MJERENO ,10,NE,700,NIJE MJERENO ,NIJE MJERENO ,10,NE,900,NIJE MJERENO ,NIJE MJERENO ,10,NE,
2202/16,2202/VL/16,10.11.2016.,Zavrsena,Ugovor br. 6028 od 02.11.2016.,Komparativna,Prva,WEINMANN,Medumat Standard,2814,DA,DA,DA,DA,DA,Volumen,"200,00","194,00","3,00","10,00",DA,"300,00","309,00","3,00","10,00",DA,"400,00","396,00","1,00","10,00",DA,"500,00","501,00","0,20","10,00",DA,600,NIJE MJERENO,NIJE MJERENO,10,NE,700,NIJE MJERENO,NIJE MJERENO,10,NE,Pritisak,200,NIJE MJERENO,NIJE MJERENO ,10,NE,300,NIJE MJERENO ,NIJE MJERENO ,10,NE,400,NIJE MJERENO ,NIJE MJERENO ,10,NE,500,NIJE MJERENO ,NIJE MJERENO ,10,NE,700,NIJE MJERENO ,NIJE MJERENO ,10,NE,900,NIJE MJERENO ,NIJE MJERENO ,10,NE,
2208/16,2208/VL/16,10.11.2016.,Zavrsena,Ugovor br. 6028 od 02.11.2016.,Komparativna,Prva,WEINMANN,Medumat Standard,2709,DA,DA,DA,DA,DA,Volumen,"200,00","207,00","3,50","10,00",DA,"300,00","298,00","0,67","10,00",DA,"400,00","389,00","2,75","10,00",DA,"500,00","484,00","3,20","10,00",DA,600,NIJE MJERENO,NIJE MJERENO,10,NE,700,NIJE MJERENO,NIJE MJERENO,10,NE,Pritisak,200,NIJE MJERENO,NIJE MJERENO ,10,NE,300,NIJE MJERENO ,NIJE MJERENO ,10,NE,400,NIJE MJERENO ,NIJE MJERENO ,10,NE,500,NIJE MJERENO ,NIJE MJERENO ,10,NE,700,NIJE MJERENO ,NIJE MJERENO ,10,NE,900,NIJE MJERENO ,NIJE MJERENO ,10,NE,
2180/16,2180/VL/16,9.11.2016.,Zavrsena,Ugovor br. 6028 od 02.11.2016.,Komparativna,Prva,WEINMANN,Medumat Standard,2706,DA,DA,DA,DA,DA,Volumen,"200,00","188,00","6,00","10,00",DA,"300,00","281,00","6,33","10,00",DA,"400,00","369,00","7,75","10,00",DA,"500,00","467,00","6,60","10,00",DA,600,NIJE MJERENO,NIJE MJERENO,10,NE,700,NIJE MJERENO,NIJE MJERENO,10,NE,Pritisak,200,NIJE MJERENO,NIJE MJERENO ,10,NE,300,NIJE MJERENO ,NIJE MJERENO ,10,NE,400,NIJE MJERENO ,NIJE MJERENO ,10,NE,500,NIJE MJERENO ,NIJE MJERENO ,10,NE,700,NIJE MJERENO ,NIJE MJERENO ,10,NE,900,NIJE MJERENO ,NIJE MJERENO ,10,NE,
2181/16,2181/VL/16,9.11.2016.,Zavrsena,Ugovor br. 6028 od 02.11.2016.,Komparativna,Prva,WEINMANN,Medumat Standard,33318,DA,DA,DA,DA,DA,Volumen,"200,00","209,00","4,50","10,00",DA,"300,00","284,00","5,33","10,00",DA,"400,00","376,00","6,00","10,00",DA,"500,00","468,00","6,40","10,00",DA,600,NIJE MJERENO,NIJE MJERENO,10,NE,700,NIJE MJERENO,NIJE MJERENO,10,NE,Pritisak,200,NIJE MJERENO,NIJE MJERENO ,10,NE,300,NIJE MJERENO ,NIJE MJERENO ,10,NE,400,NIJE MJERENO ,NIJE MJERENO ,10,NE,500,NIJE MJERENO ,NIJE MJERENO ,10,NE,700,NIJE MJERENO ,NIJE MJERENO ,10,NE,900,NIJE MJERENO ,NIJE MJERENO ,10,NE,
2182/16,2182/VL/16,9.11.2016.,Zavrsena,Ugovor br. 6028 od 02.11.2016.,Komparativna,Prva,WEINMANN,Medumat Standard,22244,DA,DA,DA,DA,DA,Volumen,"200,00",NIJE MJERENO,NIJE MJERENO,"10,00",DA,"300,00","271,00","9,67","10,00",DA,"400,00","379,00","5,25","10,00",DA,"500,00","468,00","6,40","10,00",DA,600,NIJE MJERENO,NIJE MJERENO,10,NE,700,NIJE MJERENO,NIJE MJERENO,10,NE,Pritisak,200,NIJE MJERENO,NIJE MJERENO ,10,NE,300,NIJE MJERENO ,NIJE MJERENO ,10,NE,400,NIJE MJERENO ,NIJE MJERENO ,10,NE,500,NIJE MJERENO ,NIJE MJERENO ,10,NE,700,NIJE MJERENO ,NIJE MJERENO ,10,NE,900,NIJE MJERENO ,NIJE MJERENO ,10,NE,
2183/16,2183/VL/16,9.11.2016.,Zavrsena,Ugovor br. 6028 od 02.11.2016.,Komparativna,Prva,WEINMANN,Medumat Standard,33976,DA,DA,DA,DA,DA,Volumen,"200,00","184,00","8,00","10,00",DA,"300,00","272,00","9,33","10,00",DA,"400,00","365,00","8,75","10,00",DA,"500,00","505,00","1,00","10,00",DA,600,NIJE MJERENO,NIJE MJERENO,10,NE,700,NIJE MJERENO,NIJE MJERENO,10,NE,Pritisak,200,NIJE MJERENO,NIJE MJERENO ,10,NE,300,NIJE MJERENO ,NIJE MJERENO ,10,NE,400,NIJE MJERENO ,NIJE MJERENO ,10,NE,500,NIJE MJERENO ,NIJE MJERENO ,10,NE,700,NIJE MJERENO ,NIJE MJERENO ,10,NE,900,NIJE MJERENO ,NIJE MJERENO ,10,NE,
2184/16,2184/VL/16,9.11.2016.,Zavrsena,Ugovor br. 6028 od 02.11.2016.,Komparativna,Redovna,WEINMANN,MEDUMAT STANDARD,3458,DA,DA,DA,DA,DA,Volumen,"200,00","183,00","8,50","10,00",DA,"300,00","274,00","8,67","10,00",DA,"400,00","366,00","8,50","10,00",DA,"500,00","460,00","8,00","10,00",DA,600,NIJE MJERENO,NIJE MJERENO,10,NE,700,NIJE MJERENO,NIJE MJERENO,10,NE,Pritisak,200,NIJE MJERENO,NIJE MJERENO ,10,NE,300,NIJE MJERENO ,NIJE MJERENO ,10,NE,400,NIJE MJERENO ,NIJE MJERENO ,10,NE,500,NIJE MJERENO ,NIJE MJERENO ,10,NE,700,NIJE MJERENO ,NIJE MJERENO ,10,NE,900,NIJE MJERENO ,NIJE MJERENO ,10,NE,
2187/16,2187/VL/16,9.11.2016.,Zavrsena,Ugovor br. 6028 od 02.11.2016.,Komparativna,Prva,WEINMANN,Medumat Standard,33162,DA,DA,DA,DA,DA,Volumen,"200,00","216,00","8,00","10,00",DA,"300,00","287,00","4,33","10,00",DA,"400,00","365,00","8,75","10,00",DA,"500,00","461,00","7,80","10,00",DA,600,NIJE MJERENO,NIJE MJERENO,10,NE,700,NIJE MJERENO,NIJE MJERENO,10,NE,Pritisak,200,NIJE MJERENO,NIJE MJERENO ,10,NE,300,NIJE MJERENO ,NIJE MJERENO ,10,NE,400,NIJE MJERENO ,NIJE MJERENO ,10,NE,500,NIJE MJERENO ,NIJE MJERENO ,10,NE,700,NIJE MJERENO ,NIJE MJERENO ,10,NE,900,NIJE MJERENO ,NIJE MJERENO ,10,NE,
2193/16,2193/VL/16,9.11.2016.,Zavrsena,Ugovor br. 6028 od 02.11.2016.,Komparativna,Prva,WEINMANN,Medumat Standard,8713,DA,DA,DA,DA,DA,Volumen,"200,00","213,00","6,50","10,00",DA,"300,00","277,00","7,67","10,00",DA,"400,00","377,00","5,75","10,00",DA,"500,00","466,00","6,80","10,00",DA,600,NIJE MJERENO,NIJE MJERENO,10,NE,700,NIJE MJERENO,NIJE MJERENO,10,NE,Pritisak,200,NIJE MJERENO,NIJE MJERENO ,10,NE,300,NIJE MJERENO ,NIJE MJERENO ,10,NE,400,NIJE MJERENO ,NIJE MJERENO ,10,NE,500,NIJE MJERENO ,NIJE MJERENO ,10,NE,700,NIJE MJERENO ,NIJE MJERENO ,10,NE,900,NIJE MJERENO ,NIJE MJERENO ,10,NE,
2188/16,2188/VL/16,9.11.2016.,Zavrsena,Ugovor br. 6028 od 02.11.2016.,Komparativna,Prva,WEINMANN,Medumat Standard,18774,DA,DA,DA,DA,DA,Volumen,"200,00","220,00","10,00","10,00",DA,"300,00","285,00","5,00","10,00",DA,"400,00","365,00","8,75","10,00",DA,"500,00","451,00","9,80","10,00",DA,600,NIJE MJERENO,NIJE MJERENO,10,NE,700,NIJE MJERENO,NIJE MJERENO,10,NE,Pritisak,200,NIJE MJERENO,NIJE MJERENO ,10,NE,300,NIJE MJERENO ,NIJE MJERENO ,10,NE,400,NIJE MJERENO ,NIJE MJERENO ,10,NE,500,NIJE MJERENO ,NIJE MJERENO ,10,NE,700,NIJE MJERENO ,NIJE MJERENO ,10,NE,900,NIJE MJERENO ,NIJE MJERENO ,10,NE,
2169/16,2169/VL/16,8.11.2016.,Zavrsena,Ugovor 01-1089-13/16 od 07.11.2016.,Komparativna,Prva,WEINMANN,MEDUMAT EASY,5461,DA,DA,DA,DA,DA,Volumen,"200,00","195,00","2,50","10,00",DA,"300,00","273,00","9,00","10,00",DA,"400,00","408,00","2,00","10,00",DA,"500,00","489,00","2,20","10,00",DA,600,NIJE MJERENO,NIJE MJERENO,10,NE,700,NIJE MJERENO,NIJE MJERENO,10,NE,Pritisak,200,NIJE MJERENO,NIJE MJERENO ,10,NE,300,NIJE MJERENO ,NIJE MJERENO ,10,NE,400,NIJE MJERENO ,NIJE MJERENO ,10,NE,500,NIJE MJERENO ,NIJE MJERENO ,10,NE,700,NIJE MJERENO ,NIJE MJERENO ,10,NE,900,NIJE MJERENO ,NIJE MJERENO ,10,NE,
2185/16,2185/VL/16,7.11.2016.,Zavrsena,Ugovor br. 6028 od 02.11.2016.,Komparativna,Redovna,WEINMANN,MEDUMAT COMPACT,266/16,DA,DA,DA,DA,DA,Volumen,"200,00",NIJE MJERENO,NIJE MJERENO,"10,00",DA,"300,00","304,00","1,33","10,00",DA,"400,00","381,00","4,75","10,00",DA,"500,00","505,00","1,00","10,00",DA,600,NIJE MJERENO,NIJE MJERENO,10,NE,700,NIJE MJERENO,NIJE MJERENO,10,NE,Pritisak,200,NIJE MJERENO,NIJE MJERENO ,10,NE,300,NIJE MJERENO ,NIJE MJERENO ,10,NE,400,NIJE MJERENO ,NIJE MJERENO ,10,NE,500,NIJE MJERENO ,NIJE MJERENO ,10,NE,700,NIJE MJERENO ,NIJE MJERENO ,10,NE,900,NIJE MJERENO ,NIJE MJERENO ,10,NE,
2186/16,2186/VL/16,7.11.2016.,Zavrsena,Ugovor br. 6028 od 02.11.2016.,Komparativna,Redovna,WEINMANN,MEDUMAT STANDARD,127/11,DA,DA,DA,DA,DA,Volumen,"200,00","185,00","7,50","10,00",DA,"300,00","275,00","8,33","10,00",DA,"400,00","429,00","7,25","10,00",DA,"500,00","466,00","6,80","10,00",DA,600,NIJE MJERENO,NIJE MJERENO,10,NE,700,NIJE MJERENO,NIJE MJERENO,10,NE,Pritisak,200,NIJE MJERENO,NIJE MJERENO ,10,NE,300,NIJE MJERENO ,NIJE MJERENO ,10,NE,400,NIJE MJERENO ,NIJE MJERENO ,10,NE,500,NIJE MJERENO ,NIJE MJERENO ,10,NE,700,NIJE MJERENO ,NIJE MJERENO ,10,NE,900,NIJE MJERENO ,NIJE MJERENO ,10,NE,
2198/16,2198/VL/16,7.11.2016.,Zavrsena,Ugovor br. 6028 od 02.11.2016.,Komparativna,Redovna,WEINMANN,MEDUMAT STANDARD,33156,DA,DA,DA,DA,DA,Volumen,"200,00","215,00","7,50","10,00",DA,"300,00","286,00","4,67","10,00",DA,"400,00","410,00","2,50","10,00",DA,"500,00","521,00","4,20","10,00",DA,600,NIJE MJERENO,NIJE MJERENO,10,NE,700,NIJE MJERENO,NIJE MJERENO,10,NE,Pritisak,200,NIJE MJERENO,NIJE MJERENO ,10,NE,300,NIJE MJERENO ,NIJE MJERENO ,10,NE,400,NIJE MJERENO ,NIJE MJERENO ,10,NE,500,NIJE MJERENO ,NIJE MJERENO ,10,NE,700,NIJE MJERENO ,NIJE MJERENO ,10,NE,900,NIJE MJERENO ,NIJE MJERENO ,10,NE,
2058/16,2058/VL/16,25.10.2016.,Zavrsena,Narudžbenica br. 110/16 od 24.05.2016.,Komparativna,Redovna,GE Datex Ohmeda,R860,CBRU00702,DA,DA,DA,DA,DA,Volumen,"200,00","185,00","7,50","10,00",DA,"300,00","276,00","8,00","10,00",DA,"400,00","366,00","8,50","10,00",DA,"500,00","469,00","6,20","10,00",DA,600,NIJE MJERENO,NIJE MJERENO,10,NE,700,NIJE MJERENO,NIJE MJERENO,10,NE,Pritisak,200,NIJE MJERENO,NIJE MJERENO ,10,NE,300,NIJE MJERENO ,NIJE MJERENO ,10,NE,400,NIJE MJERENO ,NIJE MJERENO ,10,NE,500,NIJE MJERENO ,NIJE MJERENO ,10,NE,700,NIJE MJERENO ,NIJE MJERENO ,10,NE,900,NIJE MJERENO ,NIJE MJERENO ,10,NE,
1936/16,1936/VL/16,26.9.2016.,Zavrsena,Narudžbenica br. 043/16 od 16.09.2016.,Komparativna,Prva,MEDICOP,151003,1042100,DA,DA,DA,DA,DA,Volumen,"200,00","214,00","7,00","10,00",DA,"300,00","287,00","4,33","10,00",DA,"400,00","405,00","1,25","10,00",DA,"500,00","527,00","5,40","10,00",DA,600,NIJE MJERENO,NIJE MJERENO,10,NE,700,NIJE MJERENO,NIJE MJERENO,10,NE,Pritisak,200,NIJE MJERENO,NIJE MJERENO ,10,NE,300,NIJE MJERENO ,NIJE MJERENO ,10,NE,400,NIJE MJERENO ,NIJE MJERENO ,10,NE,500,NIJE MJERENO ,NIJE MJERENO ,10,NE,700,NIJE MJERENO ,NIJE MJERENO ,10,NE,900,NIJE MJERENO ,NIJE MJERENO ,10,NE,
1923/16,1923/VL/16,22.9.2016.,Zavrsena,Narudžbenica br. 632 od 09.09.2016.,Komparativna,Redovna,WEINMANN,Medumat Easy,13500,DA,DA,DA,DA,DA,Volumen,"200,00","181,00","9,50","10,00",DA,"300,00","329,00","9,67","10,00",DA,"400,00","381,00","4,75","10,00",DA,"500,00","506,00","1,20","10,00",DA,600,NIJE MJERENO,NIJE MJERENO,10,NE,700,NIJE MJERENO,NIJE MJERENO,10,NE,Pritisak,200,NIJE MJERENO,NIJE MJERENO ,10,NE,300,NIJE MJERENO ,NIJE MJERENO ,10,NE,400,NIJE MJERENO ,NIJE MJERENO ,10,NE,500,NIJE MJERENO ,NIJE MJERENO ,10,NE,700,NIJE MJERENO ,NIJE MJERENO ,10,NE,900,NIJE MJERENO ,NIJE MJERENO ,10,NE,
1792/16,1792/VL/16,25.8.2016.,Zavrsena,Ugovor br. 3769-12/16 od 09.08.2016.,Komparativna,Prva,Drager,Babytherm 8000+,ARMM-0099,NE,NE,NE,NE,NE,Volumen,"200,00",NIJE MJERENO,NIJE MJERENO,"10,00",DA,"300,00",NIJE MJERENO,NIJE MJERENO,"10,00",DA,"400,00",NIJE MJERENO,NIJE MJERENO,"10,00",DA,"500,00",NIJE MJERENO,NIJE MJERENO,"10,00",DA,600,NIJE MJERENO,NIJE MJERENO,10,NE,700,NIJE MJERENO,NIJE MJERENO,10,NE,Pritisak,200,NIJE MJERENO,NIJE MJERENO ,10,NE,300,NIJE MJERENO ,NIJE MJERENO ,10,NE,400,NIJE MJERENO ,NIJE MJERENO ,10,NE,500,NIJE MJERENO ,NIJE MJERENO ,10,NE,700,NIJE MJERENO ,NIJE MJERENO ,10,NE,900,NIJE MJERENO ,NIJE MJERENO ,10,NE,
1793/16,1793/VL/16,25.8.2016.,Zavrsena,Ugovor br. 3769-12/16 od 09.08.2016.,Komparativna,Prva,Drager,Evita 2,ARHB-0027,DA,DA,DA,DA,DA,Volumen,"200,00","201,00","0,50","10,00",DA,"300,00","309,00","3,00","10,00",DA,"400,00","422,00","5,50","10,00",DA,"500,00","531,00","6,20","10,00",DA,600,NIJE MJERENO,NIJE MJERENO,10,NE,700,NIJE MJERENO,NIJE MJERENO,10,NE,Pritisak,200,NIJE MJERENO,NIJE MJERENO ,10,NE,300,NIJE MJERENO ,NIJE MJERENO ,10,NE,400,NIJE MJERENO ,NIJE MJERENO ,10,NE,500,NIJE MJERENO ,NIJE MJERENO ,10,NE,700,NIJE MJERENO ,NIJE MJERENO ,10,NE,900,NIJE MJERENO ,NIJE MJERENO ,10,NE,
1792/16,1792/VL/16,23.8.2016.,Zavrsena,Ugovor br. 3769-12/16 od 09.08.2016.,Komparativna,Prva,Drager,Evita 4,ARZC-0171,DA,DA,DA,DA,DA,Volumen,"200,00","214,00","7,00","10,00",DA,"300,00","318,00","6,00","10,00",DA,"400,00","439,00","9,75","10,00",DA,"500,00","548,00","9,60","10,00",DA,600,NIJE MJERENO,NIJE MJERENO,10,NE,700,NIJE MJERENO,NIJE MJERENO,10,NE,Pritisak,200,NIJE MJERENO,NIJE MJERENO ,10,NE,300,NIJE MJERENO ,NIJE MJERENO ,10,NE,400,NIJE MJERENO ,NIJE MJERENO ,10,NE,500,NIJE MJERENO ,NIJE MJERENO ,10,NE,700,NIJE MJERENO ,NIJE MJERENO ,10,NE,900,NIJE MJERENO ,NIJE MJERENO ,10,NE,
1760/16,1760/VL/16,17.8.2016.,Zavrsena,Ugovor br. 3769-12/16 od 09.08.2016.,Komparativna,Prva,Maquet,Servoi,135227,DA,DA,DA,DA,DA,Volumen,"200,00","200,00","0,00","10,00",DA,"300,00","279,00","7,00","10,00",DA,"400,00","368,00","8,00","10,00",DA,"500,00","475,00","5,00","10,00",DA,600,NIJE MJERENO,NIJE MJERENO,10,NE,700,NIJE MJERENO,NIJE MJERENO,10,NE,Pritisak,200,NIJE MJERENO,NIJE MJERENO ,10,NE,300,NIJE MJERENO ,NIJE MJERENO ,10,NE,400,NIJE MJERENO ,NIJE MJERENO ,10,NE,500,NIJE MJERENO ,NIJE MJERENO ,10,NE,700,NIJE MJERENO ,NIJE MJERENO ,10,NE,900,NIJE MJERENO ,NIJE MJERENO ,10,NE,
1772/16,1772/VL/16,15.8.2016.,Zavrsena,Ugovor br. 3769-12/16 od 09.08.2016.,Komparativna,Redovna,Marquette,SERVO I,19331,DA,DA,DA,DA,DA,Volumen,"200,00","197,00","1,50","10,00",DA,"300,00","274,00","8,67","10,00",DA,"400,00","369,00","7,75","10,00",DA,"500,00","467,00","6,60","10,00",DA,600,NIJE MJERENO,NIJE MJERENO,10,NE,700,NIJE MJERENO,NIJE MJERENO,10,NE,Pritisak,200,NIJE MJERENO,NIJE MJERENO ,10,NE,300,NIJE MJERENO ,NIJE MJERENO ,10,NE,400,NIJE MJERENO ,NIJE MJERENO ,10,NE,500,NIJE MJERENO ,NIJE MJERENO ,10,NE,700,NIJE MJERENO ,NIJE MJERENO ,10,NE,900,NIJE MJERENO ,NIJE MJERENO ,10,NE,
1513/16,1513/VL/16,8.7.2016.,Zavrsena,Narudžbenica 95/16 od 21.06.2016.,Komparativna,Prva,Pneupac,Transpac 2D,1/15,DA,DA,DA,DA,DA,Volumen,"3,00","3,09","3,00","10,00",DA,"5,00","5,01","0,20","10,00",DA,"8,00","7,91","1,12","10,00",DA,"10,00","10,03","0,30","10,00",DA,600,NIJE MJERENO,NIJE MJERENO,10,NE,700,NIJE MJERENO,NIJE MJERENO,10,NE,Pritisak,200,NIJE MJERENO,NIJE MJERENO ,10,NE,300,NIJE MJERENO ,NIJE MJERENO ,10,NE,400,NIJE MJERENO ,NIJE MJERENO ,10,NE,500,NIJE MJERENO ,NIJE MJERENO ,10,NE,700,NIJE MJERENO ,NIJE MJERENO ,10,NE,900,NIJE MJERENO ,NIJE MJERENO ,10,NE,
1484/16,1484/VL/16,28.6.2016.,Zavrsena,NARUDŽBENICA br. 110/16 od 24.05.2016.,Komparativna,Redovna,GE Datex Ohmeda,R860,CBRU00702,NE,DA,DA,DA,DA,Volumen,"200,00","171,00","14,50","10,00",NE,"300,00","262,00","12,67","10,00",NE,"400,00","347,00","13,25","10,00",NE,"500,00","435,00","13,00","10,00",NE,600,NIJE MJERENO,NIJE MJERENO,10,NE,700,NIJE MJERENO,NIJE MJERENO,10,NE,Pritisak,200,NIJE MJERENO,NIJE MJERENO ,10,NE,300,NIJE MJERENO ,NIJE MJERENO ,10,NE,400,NIJE MJERENO ,NIJE MJERENO ,10,NE,500,NIJE MJERENO ,NIJE MJERENO ,10,NE,700,NIJE MJERENO ,NIJE MJERENO ,10,NE,900,NIJE MJERENO ,NIJE MJERENO ,10,NE,
1394/16,1394/VL/16,20.6.2016.,Zavrsena,Ugovor 01/6-JN-59/9-16 od 10.06.2016.,Komparativna,Redovna,Siemens,SERVO VENTILATOR 300,13156S11,DA,DA,DA,DA,DA,Volumen,"200,00","218,00","9,00","10,00",DA,"300,00","273,00","9,00","10,00",DA,"400,00","382,00","4,50","10,00",DA,"500,00","462,00","7,60","10,00",DA,600,NIJE MJERENO,NIJE MJERENO,10,NE,700,NIJE MJERENO,NIJE MJERENO,10,NE,Pritisak,200,NIJE MJERENO,NIJE MJERENO ,10,NE,300,NIJE MJERENO ,NIJE MJERENO ,10,NE,400,NIJE MJERENO ,NIJE MJERENO ,10,NE,500,NIJE MJERENO ,NIJE MJERENO ,10,NE,700,NIJE MJERENO ,NIJE MJERENO ,10,NE,900,NIJE MJERENO ,NIJE MJERENO ,10,NE,
1402/16,1402/VL/16,20.6.2016.,Zavrsena,Ugovor 01/6-JN-59/9-16 od 10.06.2016.,Komparativna,Redovna,Siemens,SIRIO 2STI,STO408NN,DA,DA,DA,DA,DA,Volumen,"200,00","216,00","8,00","10,00",DA,"300,00","327,00","9,00","10,00",DA,"400,00","399,00","0,25","10,00",DA,"500,00","514,00","2,80","10,00",DA,600,NIJE MJERENO,NIJE MJERENO,10,NE,700,NIJE MJERENO,NIJE MJERENO,10,NE,Pritisak,200,NIJE MJERENO,NIJE MJERENO ,10,NE,300,NIJE MJERENO ,NIJE MJERENO ,10,NE,400,NIJE MJERENO ,NIJE MJERENO ,10,NE,500,NIJE MJERENO ,NIJE MJERENO ,10,NE,700,NIJE MJERENO ,NIJE MJERENO ,10,NE,900,NIJE MJERENO ,NIJE MJERENO ,10,NE,
1345/16,1345/VL/16,31.5.2016.,Zavrsena,NARUDŽBENICA br. 110/16 od 24.05.2016.,Komparativna,Redovna,GE Datex Ohmeda,R860,CBRU00702,NE,DA,DA,DA,DA,Volumen,"200,00","165,00","17,50","10,00",NE,"300,00","250,00","16,67","10,00",NE,"400,00","336,00","16,00","10,00",NE,"500,00","424,00","15,20","10,00",NE,600,NIJE MJERENO,NIJE MJERENO,10,NE,700,NIJE MJERENO,NIJE MJERENO,10,NE,Pritisak,200,NIJE MJERENO,NIJE MJERENO ,10,NE,300,NIJE MJERENO ,NIJE MJERENO ,10,NE,400,NIJE MJERENO ,NIJE MJERENO ,10,NE,500,NIJE MJERENO ,NIJE MJERENO ,10,NE,700,NIJE MJERENO ,NIJE MJERENO ,10,NE,900,NIJE MJERENO ,NIJE MJERENO ,10,NE,
1346/16,1346/VL/16,31.5.2016.,Zavrsena,NARUDŽBENICA br. 110/16 od 24.05.2016.,Komparativna,Redovna,Drager,EVITA 4,ARNC - 0081,DA,DA,DA,DA,DA,Volumen,"200,00","193,00","3,50","10,00",DA,"300,00","275,00","8,33","10,00",DA,"400,00","367,00","8,25","10,00",DA,"500,00","456,00","8,80","10,00",DA,600,NIJE MJERENO,NIJE MJERENO,10,NE,700,NIJE MJERENO,NIJE MJERENO,10,NE,Pritisak,200,NIJE MJERENO,NIJE MJERENO ,10,NE,300,NIJE MJERENO ,NIJE MJERENO ,10,NE,400,NIJE MJERENO ,NIJE MJERENO ,10,NE,500,NIJE MJERENO ,NIJE MJERENO ,10,NE,700,NIJE MJERENO ,NIJE MJERENO ,10,NE,900,NIJE MJERENO ,NIJE MJERENO ,10,NE,
1057/16,1057/VL/16,13.4.2016.,Zavrsena,Ugovor,Komparativna,Redovna,GE - General Electric,Engstrom Carestation,CBCN01643,DA,DA,DA,DA,DA,Volumen,"200,00","191,00","4,50","10,00",DA,"300,00","281,00","6,33","10,00",DA,"400,00","393,00","1,75","10,00",DA,"500,00","533,00","6,60","10,00",DA,600,NIJE MJERENO,NIJE MJERENO,10,NE,700,NIJE MJERENO,NIJE MJERENO,10,NE,Pritisak,200,NIJE MJERENO,NIJE MJERENO ,10,NE,300,NIJE MJERENO ,NIJE MJERENO ,10,NE,400,NIJE MJERENO ,NIJE MJERENO ,10,NE,500,NIJE MJERENO ,NIJE MJERENO ,10,NE,700,NIJE MJERENO ,NIJE MJERENO ,10,NE,900,NIJE MJERENO ,NIJE MJERENO ,10,NE,
1058/16,1058/VL/16,13.4.2016.,Zavrsena,Ugovor,Komparativna,Redovna,Drager,Evita XL,ASDB-0042,NE,DA,DA,DA,DA,Volumen,"200,00","150,00","25,00","10,00",NE,"300,00","269,00","10,33","10,00",NE,"400,00","270,00","32,50","10,00",NE,"500,00","416,00","16,80","10,00",NE,600,NIJE MJERENO,NIJE MJERENO,10,NE,700,NIJE MJERENO,NIJE MJERENO,10,NE,Pritisak,200,NIJE MJERENO,NIJE MJERENO ,10,NE,300,NIJE MJERENO ,NIJE MJERENO ,10,NE,400,NIJE MJERENO ,NIJE MJERENO ,10,NE,500,NIJE MJERENO ,NIJE MJERENO ,10,NE,700,NIJE MJERENO ,NIJE MJERENO ,10,NE,900,NIJE MJERENO ,NIJE MJERENO ,10,NE,
1056/16,1056/VL/16,13.4.2016.,Zavrsena,Ugovor,Komparativna,Redovna,Drager,Microvent,ARLM-0015,DA,DA,DA,DA,DA,Volumen,"200,00","192,00","4,00","10,00",DA,"300,00","306,00","2,00","10,00",DA,"400,00","381,00","4,75","10,00",DA,"500,00","460,00","8,00","10,00",DA,600,NIJE MJERENO,NIJE MJERENO,10,NE,700,NIJE MJERENO,NIJE MJERENO,10,NE,Pritisak,200,NIJE MJERENO,NIJE MJERENO ,10,NE,300,NIJE MJERENO ,NIJE MJERENO ,10,NE,400,NIJE MJERENO ,NIJE MJERENO ,10,NE,500,NIJE MJERENO ,NIJE MJERENO ,10,NE,700,NIJE MJERENO ,NIJE MJERENO ,10,NE,900,NIJE MJERENO ,NIJE MJERENO ,10,NE,
1001/16,1001/VL/16,11.4.2016.,Zavrsena,Narudžbenica od 18.03.2016.,Komparativna,Redovna,Heinen Lowenstein,Elisa,19081004,DA,DA,DA,DA,DA,Volumen,"200,00","182,00","9,00","10,00",DA,"300,00","286,00","4,67","10,00",DA,"400,00","373,00","6,75","10,00",DA,"500,00","486,00","2,80","10,00",DA,600,NIJE MJERENO,NIJE MJERENO,10,NE,700,NIJE MJERENO,NIJE MJERENO,10,NE,Pritisak,200,NIJE MJERENO,NIJE MJERENO ,10,NE,300,NIJE MJERENO ,NIJE MJERENO ,10,NE,400,NIJE MJERENO ,NIJE MJERENO ,10,NE,500,NIJE MJERENO ,NIJE MJERENO ,10,NE,700,NIJE MJERENO ,NIJE MJERENO ,10,NE,900,NIJE MJERENO ,NIJE MJERENO ,10,NE,
1003/16,1003/VL/16,11.4.2016.,Zavrsena,Narudžbenica od 18.03.2016.,Komparativna,Redovna,Drager,Evita 4,ARTL-0204,NE,DA,DA,DA,DA,Volumen,"200,00","169,00","15,50","10,00",NE,"300,00","259,00","13,67","10,00",NE,"400,00","309,00","22,75","10,00",NE,"500,00","462,00","7,60","10,00",DA,600,NIJE MJERENO,NIJE MJERENO,10,NE,700,NIJE MJERENO,NIJE MJERENO,10,NE,Pritisak,200,NIJE MJERENO,NIJE MJERENO ,10,NE,300,NIJE MJERENO ,NIJE MJERENO ,10,NE,400,NIJE MJERENO ,NIJE MJERENO ,10,NE,500,NIJE MJERENO ,NIJE MJERENO ,10,NE,700,NIJE MJERENO ,NIJE MJERENO ,10,NE,900,NIJE MJERENO ,NIJE MJERENO ,10,NE,
1002/16,1002/VL/16,11.4.2016.,Zavrsena,Narudžbenica od 18.03.2016.,Komparativna,Redovna,Drager,Oxylog,ARJD-0028,DA,DA,DA,DA,DA,Volumen,"200,00","197,00","1,50","10,00",DA,"300,00","312,00","4,00","10,00",DA,"400,00","416,00","4,00","10,00",DA,"500,00","516,00","3,20","10,00",DA,600,NIJE MJERENO,NIJE MJERENO,10,NE,700,NIJE MJERENO,NIJE MJERENO,10,NE,Pritisak,200,NIJE MJERENO,NIJE MJERENO ,10,NE,300,NIJE MJERENO ,NIJE MJERENO ,10,NE,400,NIJE MJERENO ,NIJE MJERENO ,10,NE,500,NIJE MJERENO ,NIJE MJERENO ,10,NE,700,NIJE MJERENO ,NIJE MJERENO ,10,NE,900,NIJE MJERENO ,NIJE MJERENO ,10,NE,
959/16,959/VL/16,6.4.2016.,Zavrsena,Narudžbenica br. 441 od 10.03.2016.,Komparativna,Redovna,Drager,EVITA 4,ARSD-0424,DA,DA,DA,DA,DA,Volumen,"200,00","183,00","8,50","10,00",DA,"300,00","283,00","5,67","10,00",DA,"400,00","369,00","7,75","10,00",DA,"500,00","468,00","6,40","10,00",DA,600,NIJE MJERENO,NIJE MJERENO,10,NE,700,NIJE MJERENO,NIJE MJERENO,10,NE,Pritisak,200,NIJE MJERENO,NIJE MJERENO ,10,NE,300,NIJE MJERENO ,NIJE MJERENO ,10,NE,400,NIJE MJERENO ,NIJE MJERENO ,10,NE,500,NIJE MJERENO ,NIJE MJERENO ,10,NE,700,NIJE MJERENO ,NIJE MJERENO ,10,NE,900,NIJE MJERENO ,NIJE MJERENO ,10,NE,
961/16,961/VL/16,6.4.2016.,Zavrsena,Narudžbenica br. 441 od 10.03.2016.,Komparativna,Redovna,Drager,EVITA 4,ARRC-0166,DA,DA,DA,DA,DA,Volumen,"200,00","182,00","9,00","10,00",DA,"300,00","284,00","5,33","10,00",DA,"400,00","388,00","3,00","10,00",DA,"500,00","483,00","3,40","10,00",DA,600,NIJE MJERENO,NIJE MJERENO,10,NE,700,NIJE MJERENO,NIJE MJERENO,10,NE,Pritisak,200,NIJE MJERENO,NIJE MJERENO ,10,NE,300,NIJE MJERENO ,NIJE MJERENO ,10,NE,400,NIJE MJERENO ,NIJE MJERENO ,10,NE,500,NIJE MJERENO ,NIJE MJERENO ,10,NE,700,NIJE MJERENO ,NIJE MJERENO ,10,NE,900,NIJE MJERENO ,NIJE MJERENO ,10,NE,
963/16,963/VL/16,6.4.2016.,Zavrsena,Narudžbenica br. 441 od 10.03.2016.,Komparativna,Redovna,Drager,EVITA 4,ARSD-0423,DA,DA,DA,DA,DA,Volumen,"200,00","182,00","9,00","10,00",DA,"300,00","290,00","3,33","10,00",DA,"400,00","386,00","3,50","10,00",DA,"500,00","497,00","0,60","10,00",DA,600,NIJE MJERENO,NIJE MJERENO,10,NE,700,NIJE MJERENO,NIJE MJERENO,10,NE,Pritisak,200,NIJE MJERENO,NIJE MJERENO ,10,NE,300,NIJE MJERENO ,NIJE MJERENO ,10,NE,400,NIJE MJERENO ,NIJE MJERENO ,10,NE,500,NIJE MJERENO ,NIJE MJERENO ,10,NE,700,NIJE MJERENO ,NIJE MJERENO ,10,NE,900,NIJE MJERENO ,NIJE MJERENO ,10,NE,
965/16,965/VL/16,6.4.2016.,Zavrsena,Narudžbenica br. 441 od 10.03.2016.,Komparativna,Redovna,Drager,EVITA 4,ARSD-0422,DA,DA,DA,DA,DA,Volumen,"200,00","193,00","3,50","10,00",DA,"300,00","274,00","8,67","10,00",DA,"400,00","375,00","6,25","10,00",DA,"500,00","456,00","8,80","10,00",DA,600,NIJE MJERENO,NIJE MJERENO,10,NE,700,NIJE MJERENO,NIJE MJERENO,10,NE,Pritisak,200,NIJE MJERENO,NIJE MJERENO ,10,NE,300,NIJE MJERENO ,NIJE MJERENO ,10,NE,400,NIJE MJERENO ,NIJE MJERENO ,10,NE,500,NIJE MJERENO ,NIJE MJERENO ,10,NE,700,NIJE MJERENO ,NIJE MJERENO ,10,NE,900,NIJE MJERENO ,NIJE MJERENO ,10,NE,
967/16,967/VL/16,6.4.2016.,Zavrsena,Narudžbenica br. 441 od 10.03.2016.,Komparativna,Redovna,Drager,EVITA 4,ARSD-0421,DA,DA,DA,DA,DA,Volumen,"200,00","202,00","1,00","10,00",DA,"300,00","306,00","2,00","10,00",DA,"400,00","431,00","7,75","10,00",DA,"500,00","499,00","0,20","10,00",DA,600,NIJE MJERENO,NIJE MJERENO,10,NE,700,NIJE MJERENO,NIJE MJERENO,10,NE,Pritisak,200,NIJE MJERENO,NIJE MJERENO ,10,NE,300,NIJE MJERENO ,NIJE MJERENO ,10,NE,400,NIJE MJERENO ,NIJE MJERENO ,10,NE,500,NIJE MJERENO ,NIJE MJERENO ,10,NE,700,NIJE MJERENO ,NIJE MJERENO ,10,NE,900,NIJE MJERENO ,NIJE MJERENO ,10,NE,
960/16,960/VL/16,6.4.2016.,Zavrsena,Narudžbenica br. 441 od 10.03.2016.,Komparativna,Redovna,GE - General Electric,R860,CBRU00954,DA,DA,DA,DA,DA,Volumen,"200,00","183,00","8,50","10,00",DA,"300,00","286,00","4,67","10,00",DA,"400,00","373,00","6,75","10,00",DA,"500,00","477,00","4,60","10,00",DA,600,NIJE MJERENO,NIJE MJERENO,10,NE,700,NIJE MJERENO,NIJE MJERENO,10,NE,Pritisak,200,NIJE MJERENO,NIJE MJERENO ,10,NE,300,NIJE MJERENO ,NIJE MJERENO ,10,NE,400,NIJE MJERENO ,NIJE MJERENO ,10,NE,500,NIJE MJERENO ,NIJE MJERENO ,10,NE,700,NIJE MJERENO ,NIJE MJERENO ,10,NE,900,NIJE MJERENO ,NIJE MJERENO ,10,NE,
958/16,958/VL/16,6.4.2016.,Zavrsena,Narudžbenica br. 441 od 10.03.2016.,Komparativna,Redovna,Drager,OXYLOG 1000,SRUM-0078,NE,DA,DA,DA,DA,Volumen,"200,00","134,00","33,00","10,00",NE,"300,00","206,00","31,33","10,00",NE,"400,00","242,00","39,50","10,00",NE,"500,00","278,00","44,40","10,00",NE,600,NIJE MJERENO,NIJE MJERENO,10,NE,700,NIJE MJERENO,NIJE MJERENO,10,NE,Pritisak,200,NIJE MJERENO,NIJE MJERENO ,10,NE,300,NIJE MJERENO ,NIJE MJERENO ,10,NE,400,NIJE MJERENO ,NIJE MJERENO ,10,NE,500,NIJE MJERENO ,NIJE MJERENO ,10,NE,700,NIJE MJERENO ,NIJE MJERENO ,10,NE,900,NIJE MJERENO ,NIJE MJERENO ,10,NE,
955/16,955/VL/16,6.4.2016.,Zavrsena,Narudžbenica br. 441 od 10.03.2016.,Komparativna,Redovna,Drager,SAVINA,ASBB-0120,DA,DA,DA,DA,DA,Volumen,"200,00","185,00","7,50","10,00",DA,"300,00","274,00","8,67","10,00",DA,"400,00","371,00","7,25","10,00",DA,"500,00","467,00","6,60","10,00",DA,600,NIJE MJERENO,NIJE MJERENO,10,NE,700,NIJE MJERENO,NIJE MJERENO,10,NE,Pritisak,200,NIJE MJERENO,NIJE MJERENO ,10,NE,300,NIJE MJERENO ,NIJE MJERENO ,10,NE,400,NIJE MJERENO ,NIJE MJERENO ,10,NE,500,NIJE MJERENO ,NIJE MJERENO ,10,NE,700,NIJE MJERENO ,NIJE MJERENO ,10,NE,900,NIJE MJERENO ,NIJE MJERENO ,10,NE,
957/16,957/VL/16,6.4.2016.,Zavrsena,Narudžbenica br. 441 od 10.03.2016.,Komparativna,Redovna,Drager,EVITA,ARFL-0086,NE,DA,DA,DA,DA,Volumen,"200,00","248,00","24,00","10,00",NE,"300,00","347,00","15,67","10,00",NE,"400,00","449,00","12,25","10,00",NE,"500,00","563,00","12,60","10,00",NE,600,NIJE MJERENO,NIJE MJERENO,10,NE,700,NIJE MJERENO,NIJE MJERENO,10,NE,Pritisak,200,NIJE MJERENO,NIJE MJERENO ,10,NE,300,NIJE MJERENO ,NIJE MJERENO ,10,NE,400,NIJE MJERENO ,NIJE MJERENO ,10,NE,500,NIJE MJERENO ,NIJE MJERENO ,10,NE,700,NIJE MJERENO ,NIJE MJERENO ,10,NE,900,NIJE MJERENO ,NIJE MJERENO ,10,NE,
962/16,962/VL/16,6.4.2016.,Zavrsena,Narudžbenica br. 441 od 10.03.2016.,Komparativna,Redovna,Drager,EVITA 2,ARKK-0118,DA,DA,DA,DA,DA,Volumen,"200,00","191,00","4,50","10,00",DA,"300,00","290,00","3,33","10,00",DA,"400,00","399,00","0,25","10,00",DA,"500,00","499,00","0,20","10,00",DA,600,NIJE MJERENO,NIJE MJERENO,10,NE,700,NIJE MJERENO,NIJE MJERENO,10,NE,Pritisak,200,NIJE MJERENO,NIJE MJERENO ,10,NE,300,NIJE MJERENO ,NIJE MJERENO ,10,NE,400,NIJE MJERENO ,NIJE MJERENO ,10,NE,500,NIJE MJERENO ,NIJE MJERENO ,10,NE,700,NIJE MJERENO ,NIJE MJERENO ,10,NE,900,NIJE MJERENO ,NIJE MJERENO ,10,NE,
966/16,966/VL/16,6.4.2016.,Zavrsena,Narudžbenica br. 441 od 10.03.2016.,Komparativna,Redovna,Drager,EVITA 2 DURA,ARSE-0103,DA,DA,DA,DA,DA,Volumen,"200,00","189,00","5,50","10,00",DA,"300,00","287,00","4,33","10,00",DA,"400,00","380,00","5,00","10,00",DA,"500,00","491,00","1,80","10,00",DA,600,NIJE MJERENO,NIJE MJERENO,10,NE,700,NIJE MJERENO,NIJE MJERENO,10,NE,Pritisak,200,NIJE MJERENO,NIJE MJERENO ,10,NE,300,NIJE MJERENO ,NIJE MJERENO ,10,NE,400,NIJE MJERENO ,NIJE MJERENO ,10,NE,500,NIJE MJERENO ,NIJE MJERENO ,10,NE,700,NIJE MJERENO ,NIJE MJERENO ,10,NE,900,NIJE MJERENO ,NIJE MJERENO ,10,NE,
956/16,956/VL/16,6.4.2016.,Zavrsena,Narudžbenica br. 441 od 10.03.2016.,Komparativna,Redovna,Drager,EVITA 4,ARMF-0064,DA,DA,DA,DA,DA,Volumen,"200,00","196,00","2,00","10,00",DA,"300,00","299,00","0,33","10,00",DA,"400,00","396,00","1,00","10,00",DA,"500,00","534,00","6,80","10,00",DA,600,NIJE MJERENO,NIJE MJERENO,10,NE,700,NIJE MJERENO,NIJE MJERENO,10,NE,Pritisak,200,NIJE MJERENO,NIJE MJERENO ,10,NE,300,NIJE MJERENO ,NIJE MJERENO ,10,NE,400,NIJE MJERENO ,NIJE MJERENO ,10,NE,500,NIJE MJERENO ,NIJE MJERENO ,10,NE,700,NIJE MJERENO ,NIJE MJERENO ,10,NE,900,NIJE MJERENO ,NIJE MJERENO ,10,NE,
851/16,851/VL/16,28.3.2016.,Zavrsena,Narudžbenica br. 441 od 10.03.2016.,Komparativna,Redovna,ACHIEVA,PS,301095,DA,DA,DA,DA,DA,Volumen,"200,00","182,00","9,00","10,00",DA,"300,00","283,00","5,67","10,00",DA,"400,00","367,00","8,25","10,00",DA,"500,00","456,00","8,80","10,00",DA,600,NIJE MJERENO,NIJE MJERENO,10,NE,700,NIJE MJERENO,NIJE MJERENO,10,NE,Pritisak,200,NIJE MJERENO,NIJE MJERENO ,10,NE,300,NIJE MJERENO ,NIJE MJERENO ,10,NE,400,NIJE MJERENO ,NIJE MJERENO ,10,NE,500,NIJE MJERENO ,NIJE MJERENO ,10,NE,700,NIJE MJERENO ,NIJE MJERENO ,10,NE,900,NIJE MJERENO ,NIJE MJERENO ,10,NE,
721/16,721/VL/16,28.3.2016.,Zavrsena,Narudžbenica br. 441 od 10.03.2016.,Komparativna,Redovna,Drager,EVITA XL,ARZH-0454,DA,DA,DA,DA,DA,Volumen,"200,00","190,00","5,00","10,00",DA,"300,00","282,00","6,00","10,00",DA,"400,00","425,00","6,25","10,00",DA,"500,00","517,00","3,40","10,00",DA,600,NIJE MJERENO,NIJE MJERENO,10,NE,700,NIJE MJERENO,NIJE MJERENO,10,NE,Pritisak,200,NIJE MJERENO,NIJE MJERENO ,10,NE,300,NIJE MJERENO ,NIJE MJERENO ,10,NE,400,NIJE MJERENO ,NIJE MJERENO ,10,NE,500,NIJE MJERENO ,NIJE MJERENO ,10,NE,700,NIJE MJERENO ,NIJE MJERENO ,10,NE,900,NIJE MJERENO ,NIJE MJERENO ,10,NE,
722/16,722/VL/16,28.3.2016.,Zavrsena,Narudžbenica br. 441 od 10.03.2016.,Komparativna,Redovna,Drager,EVITA XL,ARZH-0453,DA,DA,DA,DA,DA,Volumen,"200,00","187,00","6,50","10,00",DA,"300,00","278,00","7,33","10,00",DA,"400,00","383,00","4,25","10,00",DA,"500,00","483,00","3,40","10,00",DA,600,NIJE MJERENO,NIJE MJERENO,10,NE,700,NIJE MJERENO,NIJE MJERENO,10,NE,Pritisak,200,NIJE MJERENO,NIJE MJERENO ,10,NE,300,NIJE MJERENO ,NIJE MJERENO ,10,NE,400,NIJE MJERENO ,NIJE MJERENO ,10,NE,500,NIJE MJERENO ,NIJE MJERENO ,10,NE,700,NIJE MJERENO ,NIJE MJERENO ,10,NE,900,NIJE MJERENO ,NIJE MJERENO ,10,NE,
723/16,723/VL/16,28.3.2016.,Zavrsena,Narudžbenica br. 441 od 10.03.2016.,Komparativna,Redovna,Drager,EVITA XL,ARZH-0450,DA,DA,DA,DA,DA,Volumen,"200,00","188,00","6,00","10,00",DA,"300,00","276,00","8,00","10,00",DA,"400,00","421,00","5,25","10,00",DA,"500,00","530,00","6,00","10,00",DA,600,NIJE MJERENO,NIJE MJERENO,10,NE,700,NIJE MJERENO,NIJE MJERENO,10,NE,Pritisak,200,NIJE MJERENO,NIJE MJERENO ,10,NE,300,NIJE MJERENO ,NIJE MJERENO ,10,NE,400,NIJE MJERENO ,NIJE MJERENO ,10,NE,500,NIJE MJERENO ,NIJE MJERENO ,10,NE,700,NIJE MJERENO ,NIJE MJERENO ,10,NE,900,NIJE MJERENO ,NIJE MJERENO ,10,NE,
725/16,725/VL/16,28.3.2016.,Zavrsena,Narudžbenica br. 441 od 10.03.2016.,Komparativna,Redovna,Drager,EVITA XL,ARZH-0451,DA,DA,DA,DA,DA,Volumen,"200,00","203,00","1,50","10,00",DA,"300,00","285,00","5,00","10,00",DA,"400,00","432,00","8,00","10,00",DA,"500,00","523,00","4,60","10,00",DA,600,NIJE MJERENO,NIJE MJERENO,10,NE,700,NIJE MJERENO,NIJE MJERENO,10,NE,Pritisak,200,NIJE MJERENO,NIJE MJERENO ,10,NE,300,NIJE MJERENO ,NIJE MJERENO ,10,NE,400,NIJE MJERENO ,NIJE MJERENO ,10,NE,500,NIJE MJERENO ,NIJE MJERENO ,10,NE,700,NIJE MJERENO ,NIJE MJERENO ,10,NE,900,NIJE MJERENO ,NIJE MJERENO ,10,NE,
726/16,726/VL/16,28.3.2016.,Zavrsena,Narudžbenica br. 441 od 10.03.2016.,Komparativna,Redovna,Drager,EVITA XL,ARZH-0456,DA,DA,DA,DA,DA,Volumen,"200,00","189,00","5,50","10,00",DA,"300,00","287,00","4,33","10,00",DA,"400,00","434,00","8,50","10,00",DA,"500,00","465,00","7,00","10,00",DA,600,NIJE MJERENO,NIJE MJERENO,10,NE,700,NIJE MJERENO,NIJE MJERENO,10,NE,Pritisak,200,NIJE MJERENO,NIJE MJERENO ,10,NE,300,NIJE MJERENO ,NIJE MJERENO ,10,NE,400,NIJE MJERENO ,NIJE MJERENO ,10,NE,500,NIJE MJERENO ,NIJE MJERENO ,10,NE,700,NIJE MJERENO ,NIJE MJERENO ,10,NE,900,NIJE MJERENO ,NIJE MJERENO ,10,NE,
720/16,720/VL/16,28.3.2016.,Zavrsena,Narudžbenica br. 441 od 10.03.2016.,Komparativna,Redovna,Drager,EVITA XL,ARZH-0457,DA,DA,DA,DA,DA,Volumen,"200,00","190,00","5,00","10,00",DA,"300,00","290,00","3,33","10,00",DA,"400,00","411,00","2,75","10,00",DA,"500,00","491,00","1,80","10,00",DA,600,NIJE MJERENO,NIJE MJERENO,10,NE,700,NIJE MJERENO,NIJE MJERENO,10,NE,Pritisak,200,NIJE MJERENO,NIJE MJERENO ,10,NE,300,NIJE MJERENO ,NIJE MJERENO ,10,NE,400,NIJE MJERENO ,NIJE MJERENO ,10,NE,500,NIJE MJERENO ,NIJE MJERENO ,10,NE,700,NIJE MJERENO ,NIJE MJERENO ,10,NE,900,NIJE MJERENO ,NIJE MJERENO ,10,NE,
764/16,764/VL/16,28.3.2016.,Zavrsena,Narudžbenica br. 441 od 10.03.2016.,Komparativna,Redovna,Drager,OXYLOG 3000,2M86737-07,DA,DA,DA,DA,DA,Volumen,"200,00","185,00","7,50","10,00",DA,"300,00","274,00","8,67","10,00",DA,"400,00","375,00","6,25","10,00",DA,"500,00","478,00","4,40","10,00",DA,600,NIJE MJERENO,NIJE MJERENO,10,NE,700,NIJE MJERENO,NIJE MJERENO,10,NE,Pritisak,200,NIJE MJERENO,NIJE MJERENO ,10,NE,300,NIJE MJERENO ,NIJE MJERENO ,10,NE,400,NIJE MJERENO ,NIJE MJERENO ,10,NE,500,NIJE MJERENO ,NIJE MJERENO ,10,NE,700,NIJE MJERENO ,NIJE MJERENO ,10,NE,900,NIJE MJERENO ,NIJE MJERENO ,10,NE,
728/16,728/VL/16,28.3.2016.,Zavrsena,Narudžbenica br. 441 od 10.03.2016.,Komparativna,Redovna,Drager,EVITA XL,ARZH-0452,DA,DA,DA,DA,DA,Volumen,"200,00","192,00","4,00","10,00",DA,"300,00","278,00","7,33","10,00",DA,"400,00","397,00","0,75","10,00",DA,"500,00","487,00","2,60","10,00",DA,600,NIJE MJERENO,NIJE MJERENO,10,NE,700,NIJE MJERENO,NIJE MJERENO,10,NE,Pritisak,200,NIJE MJERENO,NIJE MJERENO ,10,NE,300,NIJE MJERENO ,NIJE MJERENO ,10,NE,400,NIJE MJERENO ,NIJE MJERENO ,10,NE,500,NIJE MJERENO ,NIJE MJERENO ,10,NE,700,NIJE MJERENO ,NIJE MJERENO ,10,NE,900,NIJE MJERENO ,NIJE MJERENO ,10,NE,
1187/16,1187/VL/16,27.3.2016.,Zavrsena,NARUDŽBENICA 62/16 OD 25.04.2016.,Komparativna,Redovna,Carefusion,VELA,AJT01827,DA,DA,DA,DA,DA,Volumen,"200,00","183,00","8,50","10,00",DA,"300,00","329,00","9,67","10,00",DA,"400,00","364,00","9,00","10,00",DA,"500,00","543,00","8,60","10,00",DA,600,NIJE MJERENO,NIJE MJERENO,10,NE,700,NIJE MJERENO,NIJE MJERENO,10,NE,Pritisak,200,NIJE MJERENO,NIJE MJERENO ,10,NE,300,NIJE MJERENO ,NIJE MJERENO ,10,NE,400,NIJE MJERENO ,NIJE MJERENO ,10,NE,500,NIJE MJERENO ,NIJE MJERENO ,10,NE,700,NIJE MJERENO ,NIJE MJERENO ,10,NE,900,NIJE MJERENO ,NIJE MJERENO ,10,NE,
850/16,850/VL/16,25.3.2016.,Zavrsena,Narudžbenica br. 441 od 10.03.2016.,Komparativna,Redovna,ACHIEVA,PS,301107,NE,DA,DA,DA,DA,Volumen,"200,00","150,00","25,00","10,00",NE,"300,00","238,00","20,67","10,00",NE,"400,00","327,00","18,25","10,00",NE,"500,00","408,00","18,40","10,00",NE,600,NIJE MJERENO,NIJE MJERENO,10,NE,700,NIJE MJERENO,NIJE MJERENO,10,NE,Pritisak,200,NIJE MJERENO,NIJE MJERENO ,10,NE,300,NIJE MJERENO ,NIJE MJERENO ,10,NE,400,NIJE MJERENO ,NIJE MJERENO ,10,NE,500,NIJE MJERENO ,NIJE MJERENO ,10,NE,700,NIJE MJERENO ,NIJE MJERENO ,10,NE,900,NIJE MJERENO ,NIJE MJERENO ,10,NE,
841/16,841/VL/16,25.3.2016.,Zavrsena,Narudžbenica br. 441 od 10.03.2016.,Komparativna,Redovna,Drager,BABYLOG 8000,ASAH-0008,DA,DA,DA,DA,DA,Volumen,"200,00",NIJE MJERENO,NIJE MJERENO,"10,00",DA,"300,00",NIJE MJERENO,NIJE MJERENO,"10,00",DA,"400,00",NIJE MJERENO,NIJE MJERENO,"10,00",DA,"500,00",NIJE MJERENO,NIJE MJERENO,"10,00",DA,600,NIJE MJERENO,NIJE MJERENO,10,NE,700,NIJE MJERENO,NIJE MJERENO,10,NE,Pritisak,200,NIJE MJERENO,NIJE MJERENO ,10,NE,300,NIJE MJERENO ,NIJE MJERENO ,10,NE,400,NIJE MJERENO ,NIJE MJERENO ,10,NE,500,NIJE MJERENO ,NIJE MJERENO ,10,NE,700,NIJE MJERENO ,NIJE MJERENO ,10,NE,900,NIJE MJERENO ,NIJE MJERENO ,10,NE,
842/16,842/VL/16,25.3.2016.,Zavrsena,Narudžbenica br. 441 od 10.03.2016.,Komparativna,Redovna,WEINMANN,MEDUMAT,1905,DA,DA,DA,DA,DA,Volumen,"200,00","216,00","8,00","10,00",DA,"300,00","304,00","1,33","10,00",DA,"400,00","372,00","7,00","10,00",DA,"500,00","462,00","7,60","10,00",DA,600,NIJE MJERENO,NIJE MJERENO,10,NE,700,NIJE MJERENO,NIJE MJERENO,10,NE,Pritisak,200,NIJE MJERENO,NIJE MJERENO ,10,NE,300,NIJE MJERENO ,NIJE MJERENO ,10,NE,400,NIJE MJERENO ,NIJE MJERENO ,10,NE,500,NIJE MJERENO ,NIJE MJERENO ,10,NE,700,NIJE MJERENO ,NIJE MJERENO ,10,NE,900,NIJE MJERENO ,NIJE MJERENO ,10,NE,
